  A74, \field Perform Run 73
       \type choice
       \key Yes
       \key No
  A75, \field Perform Run 74
       \type choice
       \key Yes
       \key No
  A76, \field Perform Run 75
       \type choice
       \key Yes
       \key No
  A77, \field Perform Run 76
       \type choice
       \key Yes
       \key No
  A78, \field Perform Run 77
       \type choice
       \key Yes
       \key No
  A79, \field Perform Run 78
       \type choice
       \key Yes
       \key No
  A80, \field Perform Run 79
       \type choice
       \key Yes
       \key No
  A81, \field Perform Run 80
       \type choice
       \key Yes
       \key No
  A82, \field Perform Run 81
       \type choice
       \key Yes
       \key No
  A83, \field Perform Run 82
       \type choice
       \key Yes
       \key No
  A84, \field Perform Run 83
       \type choice
       \key Yes
       \key No
  A85, \field Perform Run 84
       \type choice
       \key Yes
       \key No
  A86, \field Perform Run 85
       \type choice
       \key Yes
       \key No
  A87, \field Perform Run 86
       \type choice
       \key Yes
       \key No
  A88, \field Perform Run 87
       \type choice
       \key Yes
       \key No
  A89, \field Perform Run 88
       \type choice
       \key Yes
       \key No
  A90, \field Perform Run 89
       \type choice
       \key Yes
       \key No
  A91, \field Perform Run 90
       \type choice
       \key Yes
       \key No
  A92, \field Perform Run 91
       \type choice
       \key Yes
       \key No
  A93, \field Perform Run 92
       \type choice
       \key Yes
       \key No
  A94, \field Perform Run 93
       \type choice
       \key Yes
       \key No
  A95, \field Perform Run 94
       \type choice
       \key Yes
       \key No
  A96, \field Perform Run 95
       \type choice
       \key Yes
       \key No
  A97, \field Perform Run 96
       \type choice
       \key Yes
       \key No
  A98, \field Perform Run 97
       \type choice
       \key Yes
       \key No
  A99, \field Perform Run 98
       \type choice
       \key Yes
       \key No
  A100, \field Perform Run 99
        \type choice
        \key Yes
        \key No
  A101; \field Perform Run 100
        \type choice
        \key Yes
        \key No

Parametric:FileNameSuffix,
       \memo Defines the suffixes to be appended to the idf and output file names for each
       \memo parametric run. If this object is omitted, the suffix will default to the run number.
       \unique-object
       \min-fields 2
       \extensible:1
  A1,  \field Name
       \type  alpha
  A2,  \field Suffix for File Name in Run 1
       \type  alpha
       \begin-extensible
  A3,  \field Suffix for File Name in Run 2
       \type  alpha
  A4,  \field Suffix for File Name in Run 3
       \type  alpha
  A5,  \field Suffix for File Name in Run 4
       \type  alpha
  A6,  \field Suffix for File Name in Run 5
       \type  alpha
  A7,  \field Suffix for File Name in Run 6
       \type  alpha
  A8,  \field Suffix for File Name in Run 7
       \type  alpha
  A9,  \field Suffix for File Name in Run 8
       \type  alpha
  A10, \field Suffix for File Name in Run 9
       \type  alpha
  A11, \field Suffix for File Name in Run 10
       \type  alpha
  A12, \field Suffix for File Name in Run 11
       \type  alpha
  A13, \field Suffix for File Name in Run 12
       \type  alpha
  A14, \field Suffix for File Name in Run 13
       \type  alpha
  A15, \field Suffix for File Name in Run 14
       \type  alpha
  A16, \field Suffix for File Name in Run 15
       \type  alpha
  A17, \field Suffix for File Name in Run 16
       \type  alpha
  A18, \field Suffix for File Name in Run 17
       \type  alpha
  A19, \field Suffix for File Name in Run 18
       \type  alpha
  A20, \field Suffix for File Name in Run 19
       \type  alpha
  A21, \field Suffix for File Name in Run 20
       \type  alpha
  A22, \field Suffix for File Name in Run 21
       \type  alpha
  A23, \field Suffix for File Name in Run 22
       \type  alpha
  A24, \field Suffix for File Name in Run 23
       \type  alpha
  A25, \field Suffix for File Name in Run 24
       \type  alpha
  A26, \field Suffix for File Name in Run 25
       \type  alpha
  A27, \field Suffix for File Name in Run 26
       \type  alpha
  A28, \field Suffix for File Name in Run 27
       \type  alpha
  A29, \field Suffix for File Name in Run 28
       \type  alpha
  A30, \field Suffix for File Name in Run 29
       \type  alpha
  A31, \field Suffix for File Name in Run 30
       \type  alpha
  A32, \field Suffix for File Name in Run 31
       \type  alpha
  A33, \field Suffix for File Name in Run 32
       \type  alpha
  A34, \field Suffix for File Name in Run 33
       \type  alpha
  A35, \field Suffix for File Name in Run 34
       \type  alpha
  A36, \field Suffix for File Name in Run 35
       \type  alpha
  A37, \field Suffix for File Name in Run 36
       \type  alpha
  A38, \field Suffix for File Name in Run 37
       \type  alpha
  A39, \field Suffix for File Name in Run 38
       \type  alpha
  A40, \field Suffix for File Name in Run 39
       \type  alpha
  A41, \field Suffix for File Name in Run 40
       \type  alpha
  A42, \field Suffix for File Name in Run 41
       \type  alpha
  A43, \field Suffix for File Name in Run 42
       \type  alpha
  A44, \field Suffix for File Name in Run 43
       \type  alpha
  A45, \field Suffix for File Name in Run 44
       \type  alpha
  A46, \field Suffix for File Name in Run 45
       \type  alpha
  A47, \field Suffix for File Name in Run 46
       \type  alpha
  A48, \field Suffix for File Name in Run 47
       \type  alpha
  A49, \field Suffix for File Name in Run 48
       \type  alpha
  A50, \field Suffix for File Name in Run 49
       \type  alpha
  A51, \field Suffix for File Name in Run 50
       \type  alpha
  A52, \field Suffix for File Name in Run 51
       \type  alpha
  A53, \field Suffix for File Name in Run 52
       \type  alpha
  A54, \field Suffix for File Name in Run 53
       \type  alpha
  A55, \field Suffix for File Name in Run 54
       \type  alpha
  A56, \field Suffix for File Name in Run 55
       \type  alpha
  A57, \field Suffix for File Name in Run 56
       \type  alpha
  A58, \field Suffix for File Name in Run 57
       \type  alpha
  A59, \field Suffix for File Name in Run 58
       \type  alpha
  A60, \field Suffix for File Name in Run 59
       \type  alpha
  A61, \field Suffix for File Name in Run 60
       \type  alpha
  A62, \field Suffix for File Name in Run 61
       \type  alpha
  A63, \field Suffix for File Name in Run 62
       \type  alpha
  A64, \field Suffix for File Name in Run 63
       \type  alpha
  A65, \field Suffix for File Name in Run 64
       \type  alpha
  A66, \field Suffix for File Name in Run 65
       \type  alpha
  A67, \field Suffix for File Name in Run 66
       \type  alpha
  A68, \field Suffix for File Name in Run 67
       \type  alpha
  A69, \field Suffix for File Name in Run 68
       \type  alpha
  A70, \field Suffix for File Name in Run 69
       \type  alpha
  A71, \field Suffix for File Name in Run 70
       \type  alpha
  A72, \field Suffix for File Name in Run 71
       \type  alpha
  A73, \field Suffix for File Name in Run 72
       \type  alpha
  A74, \field Suffix for File Name in Run 73
       \type  alpha
  A75, \field Suffix for File Name in Run 74
       \type  alpha
  A76, \field Suffix for File Name in Run 75
       \type  alpha
  A77, \field Suffix for File Name in Run 76
       \type  alpha
  A78, \field Suffix for File Name in Run 77
       \type  alpha
  A79, \field Suffix for File Name in Run 78
       \type  alpha
  A80, \field Suffix for File Name in Run 79
       \type  alpha
  A81, \field Suffix for File Name in Run 80
       \type  alpha
  A82, \field Suffix for File Name in Run 81
       \type  alpha
  A83, \field Suffix for File Name in Run 82
       \type  alpha
  A84, \field Suffix for File Name in Run 83
       \type  alpha
  A85, \field Suffix for File Name in Run 84
       \type  alpha
  A86, \field Suffix for File Name in Run 85
       \type  alpha
  A87, \field Suffix for File Name in Run 86
       \type  alpha
  A88, \field Suffix for File Name in Run 87
       \type  alpha
  A89, \field Suffix for File Name in Run 88
       \type  alpha
  A90, \field Suffix for File Name in Run 89
       \type  alpha
  A91, \field Suffix for File Name in Run 90
       \type  alpha
  A92, \field Suffix for File Name in Run 91
       \type  alpha
  A93, \field Suffix for File Name in Run 92
       \type  alpha
  A94, \field Suffix for File Name in Run 93
       \type  alpha
  A95, \field Suffix for File Name in Run 94
       \type  alpha
  A96, \field Suffix for File Name in Run 95
       \type  alpha
  A97, \field Suffix for File Name in Run 96
       \type  alpha
  A98, \field Suffix for File Name in Run 97
       \type  alpha
  A99, \field Suffix for File Name in Run 98
       \type  alpha
  A100, \field Suffix for File Name in Run 99
        \type  alpha
  A101; \field Suffix for File Name in Run 100
        \type  alpha

\group Output Reporting

Output:VariableDictionary,
       \memo Produces a list summarizing the output variables and meters that are available for
       \memo reporting for the model being simulated (rdd output file). The list varies depending
       \memo on the types of objects present in the idf file. For example, variables related to
       \memo lights will only appear if a Lights object is present. The IDF option generates
       \memo complete Output:Variable objects to simplify adding the desired output to the idf file.
       \min-fields 1
  \format singleLine
   A1, \field Key Field
   \type choice
   \key IDF
   \key regular
   \default regular
   A2;  \field Sort Option
   \type choice
   \key Name
   \key Unsorted

Output:Surfaces:List,
       \memo Produces a report summarizing the details of surfaces in the eio output file.
  \format singleLine
   A1, \field Report Type
   \required-field
   \type choice
   \key Details
   \key Vertices
   \key DetailsWithVertices
   \key ViewFactorInfo
   \key Lines
   \key CostInfo
   \key DecayCurvesFromComponentLoadsSummary
   A2; \field Report Specifications
   \note (IDF, only for Output:Surfaces:List, Lines report --
   \note will print transformed coordinates in IDF style)
   \type choice
   \key IDF

Output:Surfaces:Drawing,
   \memo Produces reports/files that are capable of rendering graphically or
   \memo being imported into other programs. Rendering does not alter the
   \memo actual inputs/surfaces.
   \format singleLine
   A1,  \field Report Type
   \required-field
   \type choice
   \key DXF
   \key DXF:WireFrame
   \key VRML
   A2,  \field Report Specifications 1
   \type choice
   \key Triangulate3DFace
   \key ThickPolyline
   \key RegularPolyline
   \default Triangulate3DFace
   \note Triangulate3DFace (default), ThickPolyline, RegularPolyline apply to DXF
   \note This field is ignored for DXF:WireFrame and VRML
   A3 ; \field Report Specifications 2
   \note Use ColorScheme Name for DXF reports
   \type object-list
   \object-list ColorSchemes

Output:Schedules,
        \memo Produces a condensed reporting that illustrates the full range of schedule values in
        \memo the eio output file. In the style of input: DaySchedule,  WeekSchedule, and
        \memo Annual Schedule.
  \format singleLine
   A1;  \field Key Field
   \required-field
   \type choice
   \key Hourly
   \key Timestep

Output:Constructions,
        \memo Adds a report to the eio output file which shows details for each construction,
        \memo including overall properties, a list of material layers, and calculated results
        \memo related to conduction transfer functions.
  \format singleLine
   A1,  \field Details Type 1
   \type choice
   \key Constructions
   \key Materials
   A2;  \field Details Type 2
   \type choice
   \key Constructions
   \key Materials

Output:EnergyManagementSystem,
   \memo This object is used to control the output produced by the Energy Management System
   \unique-object
   A1, \field Actuator Availability Dictionary Reporting
       \type choice
       \key None
       \key NotByUniqueKeyNames
       \key Verbose
       \default None
   A2, \field Internal Variable Availability Dictionary Reporting
       \type choice
       \key None
       \key NotByUniqueKeyNames
       \key Verbose
       \default None
   A3; \field EMS Runtime Language Debug Output Level
       \type choice
       \key None
       \key ErrorsOnly
       \key Verbose
       \default None

OutputControl:SurfaceColorScheme,
   \memo This object is used to set colors for reporting on various building elements particularly for the
   \memo DXF reports. We know the user can enter 0 to 255 and the color map is available in DXF output.
   \memo Therefore, we are limiting the colors in that range. You can
   \memo extend by editing the IDD but you do so on your own. Colors not changed in any scheme will
   \memo remain as the default scheme uses.
  A1,  \field Name
       \required-field
       \note choose a name or use one of the DataSets
       \reference ColorSchemes
  A2,  \field Drawing Element 1 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N1,  \field Color for Drawing Element 1
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0
       \maximum 255
  A3,  \field Drawing Element 2 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N2,  \field Color for Drawing Element 2
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0
       \maximum 255
  A4,  \field Drawing Element 3 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N3,  \field Color for Drawing Element 3
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0
       \maximum 255
  A5,  \field Drawing Element 4 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N4,  \field Color for Drawing Element 4
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0
       \maximum 255
  A6,  \field Drawing Element 5 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N5,  \field Color for Drawing Element 5
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0
       \maximum 255
  A7,  \field Drawing Element 6 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N6,  \field Color for Drawing Element 6
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0
       \maximum 255
  A8,  \field Drawing Element 7 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N7,  \field Color for Drawing Element 7
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0
       \maximum 255
  A9,  \field Drawing Element 8 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N8,  \field Color for Drawing Element 8
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0
       \maximum 255
  A10, \field Drawing Element 9 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N9,  \field Color for Drawing Element 9
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0
       \maximum 255
  A11, \field Drawing Element 10 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N10, \field Color for Drawing Element 10
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0
       \maximum 255
  A12, \field Drawing Element 11 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N11, \field Color for Drawing Element 11
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0
       \maximum 255
  A13, \field Drawing Element 12 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N12, \field Color for Drawing Element 12
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0
       \maximum 255
  A14, \field Drawing Element 13 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N13, \field Color for Drawing Element 13
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0
       \maximum 255
  A15, \field Drawing Element 14 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N14, \field Color for Drawing Element 14
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0
       \maximum 255
  A16, \field Drawing Element 15 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N15; \field Color for Drawing Element 15
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0
       \maximum 255

Output:Table:SummaryReports,
       \extensible:1
       \memo This object allows the user to call report types that are predefined and will appear with the
       \memo other tabular reports. These predefined reports are sensitive to the OutputControl:Table:Style object
       \memo and appear in the same files as the tabular reports. The entries for this object is a list
       \memo of the predefined reports that should appear in the tabular report output file.
       \unique-object
   A1, \field Report 1 Name
       \begin-extensible
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key CoilSizingDetails
       \key OutdoorAirSummary
       \key OutdoorAirDetails
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key AirLoopComponentLoadSummary
       \key FacilityComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key InitializationSummary
       \key LEEDSummary
       \key LifeCycleCostReport
       \key TariffReport
       \key EconomicResultSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
       \key HeatEmissionsSummary
       \key HeatEmissionsReportMonthly
       \key ThermalResilienceSummary
       \key CO2ResilienceSummary
       \key VisualResilienceSummary
   A2, \field Report 2 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key CoilSizingDetails
       \key OutdoorAirSummary
       \key OutdoorAirDetails
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key AirLoopComponentLoadSummary
       \key FacilityComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key InitializationSummary
       \key LEEDSummary
       \key LifeCycleCostReport
       \key TariffReport
       \key EconomicResultSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
       \key HeatEmissionsSummary
       \key HeatEmissionsReportMonthly
       \key ThermalResilienceSummary
       \key CO2ResilienceSummary
       \key VisualResilienceSummary
   A3, \field Report 3 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key CoilSizingDetails
       \key OutdoorAirSummary
       \key OutdoorAirDetails
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key AirLoopComponentLoadSummary
       \key FacilityComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key InitializationSummary
       \key LEEDSummary
       \key LifeCycleCostReport
       \key TariffReport
       \key EconomicResultSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
       \key HeatEmissionsSummary
       \key HeatEmissionsReportMonthly
       \key ThermalResilienceSummary
       \key CO2ResilienceSummary
       \key VisualResilienceSummary
   A4, \field Report 4 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key CoilSizingDetails
       \key OutdoorAirSummary
       \key OutdoorAirDetails
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key AirLoopComponentLoadSummary
       \key FacilityComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key InitializationSummary
       \key LEEDSummary
       \key LifeCycleCostReport
       \key TariffReport
       \key EconomicResultSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
       \key HeatEmissionsSummary
       \key HeatEmissionsReportMonthly
       \key ThermalResilienceSummary
       \key CO2ResilienceSummary
       \key VisualResilienceSummary
   A5, \field Report 5 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key CoilSizingDetails
       \key OutdoorAirSummary
       \key OutdoorAirDetails
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key AirLoopComponentLoadSummary
       \key FacilityComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key InitializationSummary
       \key LEEDSummary
       \key LifeCycleCostReport
       \key TariffReport
       \key EconomicResultSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
       \key HeatEmissionsSummary
       \key HeatEmissionsReportMonthly
       \key ThermalResilienceSummary
       \key CO2ResilienceSummary
       \key VisualResilienceSummary
   A6, \field Report 6 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key CoilSizingDetails
       \key OutdoorAirSummary
       \key OutdoorAirDetails
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key AirLoopComponentLoadSummary
       \key FacilityComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key InitializationSummary
       \key LEEDSummary
       \key LifeCycleCostReport
       \key TariffReport
       \key EconomicResultSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
       \key HeatEmissionsSummary
       \key HeatEmissionsReportMonthly
       \key ThermalResilienceSummary
       \key CO2ResilienceSummary
       \key VisualResilienceSummary
   A7, \field Report 7 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key CoilSizingDetails
       \key OutdoorAirSummary
       \key OutdoorAirDetails
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key AirLoopComponentLoadSummary
       \key FacilityComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key InitializationSummary
       \key LEEDSummary
       \key LifeCycleCostReport
       \key TariffReport
       \key EconomicResultSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
       \key HeatEmissionsSummary
       \key HeatEmissionsReportMonthly
       \key ThermalResilienceSummary
       \key CO2ResilienceSummary
       \key VisualResilienceSummary
   A8, \field Report 8 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key CoilSizingDetails
       \key OutdoorAirSummary
       \key OutdoorAirDetails
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key AirLoopComponentLoadSummary
       \key FacilityComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key InitializationSummary
       \key LEEDSummary
       \key LifeCycleCostReport
       \key TariffReport
       \key EconomicResultSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
       \key HeatEmissionsSummary
       \key HeatEmissionsReportMonthly
       \key ThermalResilienceSummary
       \key CO2ResilienceSummary
       \key VisualResilienceSummary
   A9, \field Report 9 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key CoilSizingDetails
       \key OutdoorAirSummary
       \key OutdoorAirDetails
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key AirLoopComponentLoadSummary
       \key FacilityComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key InitializationSummary
       \key LEEDSummary
       \key LifeCycleCostReport
       \key TariffReport
       \key EconomicResultSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
       \key HeatEmissionsSummary
       \key HeatEmissionsReportMonthly
       \key ThermalResilienceSummary
       \key CO2ResilienceSummary
       \key VisualResilienceSummary
   A10,\field Report 10 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key CoilSizingDetails
       \key OutdoorAirSummary
       \key OutdoorAirDetails
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key AirLoopComponentLoadSummary
       \key FacilityComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key InitializationSummary
       \key LEEDSummary
       \key LifeCycleCostReport
       \key TariffReport
       \key EconomicResultSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
       \key HeatEmissionsSummary
       \key HeatEmissionsReportMonthly
       \key ThermalResilienceSummary
       \key CO2ResilienceSummary
       \key VisualResilienceSummary
   A11,\field Report 11 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key CoilSizingDetails
       \key OutdoorAirSummary
       \key OutdoorAirDetails
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key AirLoopComponentLoadSummary
       \key FacilityComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key InitializationSummary
       \key LEEDSummary
       \key LifeCycleCostReport
       \key TariffReport
       \key EconomicResultSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
       \key HeatEmissionsSummary
       \key HeatEmissionsReportMonthly
       \key ThermalResilienceSummary
       \key CO2ResilienceSummary
       \key VisualResilienceSummary
   A12, \field Report 12 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key CoilSizingDetails
       \key OutdoorAirSummary
       \key OutdoorAirDetails
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key AirLoopComponentLoadSummary
       \key FacilityComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key InitializationSummary
       \key LEEDSummary
       \key LifeCycleCostReport
       \key TariffReport
       \key EconomicResultSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
       \key HeatEmissionsSummary
       \key HeatEmissionsReportMonthly
       \key ThermalResilienceSummary
       \key CO2ResilienceSummary
       \key VisualResilienceSummary
   A13, \field Report 13 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key CoilSizingDetails
       \key OutdoorAirSummary
       \key OutdoorAirDetails
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key AirLoopComponentLoadSummary
       \key FacilityComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key InitializationSummary
       \key LEEDSummary
       \key LifeCycleCostReport
       \key TariffReport
       \key EconomicResultSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
       \key HeatEmissionsSummary
       \key HeatEmissionsReportMonthly
       \key ThermalResilienceSummary
       \key CO2ResilienceSummary
       \key VisualResilienceSummary
   A14, \field Report 14 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key CoilSizingDetails
       \key OutdoorAirSummary
       \key OutdoorAirDetails
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key AirLoopComponentLoadSummary
       \key FacilityComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key InitializationSummary
       \key LEEDSummary
       \key LifeCycleCostReport
       \key TariffReport
       \key EconomicResultSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
       \key HeatEmissionsSummary
       \key HeatEmissionsReportMonthly
       \key ThermalResilienceSummary
       \key CO2ResilienceSummary
       \key VisualResilienceSummary
   A15, \field Report 15 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key CoilSizingDetails
       \key OutdoorAirSummary
       \key OutdoorAirDetails
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key AirLoopComponentLoadSummary
       \key FacilityComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key InitializationSummary
       \key LEEDSummary
       \key LifeCycleCostReport
       \key TariffReport
       \key EconomicResultSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
       \key HeatEmissionsSummary
       \key HeatEmissionsReportMonthly
       \key ThermalResilienceSummary
       \key CO2ResilienceSummary
       \key VisualResilienceSummary
   A16, \field Report 16 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key CoilSizingDetails
       \key OutdoorAirSummary
       \key OutdoorAirDetails
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key AirLoopComponentLoadSummary
       \key FacilityComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key InitializationSummary
       \key LEEDSummary
       \key LifeCycleCostReport
       \key TariffReport
       \key EconomicResultSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
       \key HeatEmissionsSummary
       \key HeatEmissionsReportMonthly
       \key ThermalResilienceSummary
       \key CO2ResilienceSummary
       \key VisualResilienceSummary
   A17, \field Report 17 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key CoilSizingDetails
       \key OutdoorAirSummary
       \key OutdoorAirDetails
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key AirLoopComponentLoadSummary
       \key FacilityComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key InitializationSummary
       \key LEEDSummary
       \key LifeCycleCostReport
       \key TariffReport
       \key EconomicResultSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
       \key HeatEmissionsSummary
       \key HeatEmissionsReportMonthly
       \key ThermalResilienceSummary
       \key CO2ResilienceSummary
       \key VisualResilienceSummary
   A18, \field Report 18 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key CoilSizingDetails
       \key OutdoorAirSummary
       \key OutdoorAirDetails
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key AirLoopComponentLoadSummary
       \key FacilityComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key InitializationSummary
       \key LEEDSummary
       \key LifeCycleCostReport
       \key TariffReport
       \key EconomicResultSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
       \key HeatEmissionsSummary
       \key HeatEmissionsReportMonthly
       \key ThermalResilienceSummary
       \key CO2ResilienceSummary
       \key VisualResilienceSummary
   A19, \field Report 19 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key CoilSizingDetails
       \key OutdoorAirSummary
       \key OutdoorAirDetails
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key AirLoopComponentLoadSummary
       \key FacilityComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key InitializationSummary
       \key LEEDSummary
       \key LifeCycleCostReport
       \key TariffReport
       \key EconomicResultSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
       \key HeatEmissionsSummary
       \key HeatEmissionsReportMonthly
       \key ThermalResilienceSummary
       \key CO2ResilienceSummary
       \key VisualResilienceSummary
   A20, \field Report 20 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key CoilSizingDetails
       \key OutdoorAirSummary
       \key OutdoorAirDetails
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key AirLoopComponentLoadSummary
       \key FacilityComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key InitializationSummary
       \key LEEDSummary
       \key LifeCycleCostReport
       \key TariffReport
       \key EconomicResultSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
       \key HeatEmissionsSummary
       \key HeatEmissionsReportMonthly
       \key ThermalResilienceSummary
       \key CO2ResilienceSummary
       \key VisualResilienceSummary
   A21, \field Report 21 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key CoilSizingDetails
       \key OutdoorAirSummary
       \key OutdoorAirDetails
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key AirLoopComponentLoadSummary
       \key FacilityComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key InitializationSummary
       \key LEEDSummary
       \key LifeCycleCostReport
       \key TariffReport
       \key EconomicResultSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
       \key HeatEmissionsSummary
       \key HeatEmissionsReportMonthly
       \key ThermalResilienceSummary
       \key CO2ResilienceSummary
       \key VisualResilienceSummary
   A22, \field Report 22 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key CoilSizingDetails
       \key OutdoorAirSummary
       \key OutdoorAirDetails
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key AirLoopComponentLoadSummary
       \key FacilityComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key InitializationSummary
       \key LEEDSummary
       \key LifeCycleCostReport
       \key TariffReport
       \key EconomicResultSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
       \key HeatEmissionsSummary
       \key HeatEmissionsReportMonthly
       \key ThermalResilienceSummary
       \key CO2ResilienceSummary
       \key VisualResilienceSummary
   A23, \field Report 23 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key CoilSizingDetails
       \key OutdoorAirSummary
       \key OutdoorAirDetails
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key AirLoopComponentLoadSummary
       \key FacilityComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key InitializationSummary
       \key LEEDSummary
       \key LifeCycleCostReport
       \key TariffReport
       \key EconomicResultSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
       \key HeatEmissionsSummary
       \key HeatEmissionsReportMonthly
       \key ThermalResilienceSummary
       \key CO2ResilienceSummary
       \key VisualResilienceSummary
   A24, \field Report 24 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key CoilSizingDetails
       \key OutdoorAirSummary
       \key OutdoorAirDetails
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key AirLoopComponentLoadSummary
       \key FacilityComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key InitializationSummary
       \key LEEDSummary
       \key LifeCycleCostReport
       \key TariffReport
       \key EconomicResultSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
       \key HeatEmissionsSummary
       \key HeatEmissionsReportMonthly
       \key ThermalResilienceSummary
       \key CO2ResilienceSummary
       \key VisualResilienceSummary
   A25; \field Report 25 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key CoilSizingDetails
       \key OutdoorAirSummary
       \key OutdoorAirDetails
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key AirLoopComponentLoadSummary
       \key FacilityComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key InitializationSummary
       \key LEEDSummary
       \key LifeCycleCostReport
       \key TariffReport
       \key EconomicResultSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
       \key HeatEmissionsSummary
       \key HeatEmissionsReportMonthly
       \key ThermalResilienceSummary
       \key CO2ResilienceSummary
       \key VisualResilienceSummary

Output:Table:TimeBins,
       \memo Produces a bin report in the table output file which shows the amount of time in hours
       \memo that occurs in different bins for a single specific output variable or meter.
       \memo Two different types of binning are reported: by month and by hour of the day.
       \min-fields 5
   A1, \field Key Value
       \default *
       \note use '*' (without quotes) to apply this variable to all keys
   A2, \field Variable Name
       \required-field
       \type external-list
       \external-list autoRDDvariableMeter
   N1, \field Interval Start
       \type real
       \note The lowest value for the intervals being binned into.
       \unitsBasedOnField A4
   N2, \field Interval Size
       \type real
       \note The size of the bins starting with Interval start.
       \unitsBasedOnField A4
   N3, \field Interval Count
       \type integer
       \minimum 1
       \maximum 20
       \note The number of bins used. The number of hours below the start of the
       \note Lowest bin and above the value of the last bin are also shown.
   A3, \field Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Optional schedule name. Binning is performed for non-zero hours.
       \note Binning always performed if left blank.
   A4; \field Variable Type
       \type choice
       \key Energy
       \key Temperature
       \key VolumetricFlow
       \key Power
       \note Optional input on the type of units for the variable used by other fields in the object.

Output:Table:Monthly,
       \memo Provides a generic method of setting up tables of monthly results. The report
       \memo has multiple columns that are each defined using a repeated group of fields for any
       \memo number of columns. A single Output:Table:Monthly object often produces multiple
       \memo tables in the output. A table is produced for every instance of a particular output
       \memo variable. For example, a table defined with zone variables will be produced once for
       \memo every zone.
       \extensible:2
   A1, \field Name
       \required-field
       \type alpha
   N1, \field Digits After Decimal
       \type integer
       \default 2
       \minimum 0
       \maximum 10
! The next two fields are repeated for each column
   A2, \field Variable or Meter 1 Name
       \begin-extensible
       \type external-list
       \external-list autoRDDvariableMeter
       \note The name of an output variable or  meter that is available in the RDD file.
   A3, \field Aggregation Type for Variable or Meter 1
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
       \note The method of aggregation for the selected variable or meter.
       \note SumOrAverage adds up the values for every timestep in the month if the variable
       \note   is a sum variable. If the variable is an average variable it reports the average value.
       \note   This is probably the most common Aggregation Type option to choose.
       \note Maximum and Minimum find the maximum and minimum value for the month and report it
       \note   along with the time that it first occurred. When Maximum or Minimum are selected a
       \note   column is automatically shown in the output report for the time that it occurred.
       \note   When Maximum or Minimum are used with an average variable the value is divided
       \note   by the length of the timestep.
       \note ValueWhenMaxMin looks at the previous variable in the report that sets a maximum or minimum
       \note   and displays the value of the current variable at that same timestep.
       \note   Order of the variables in the report is important when using ValueWhenMaxMin.
       \note   This can be used when an outdoor temperature should be reported for the time of the
       \note   maximum cooling load.
       \note HoursNonZero adds up the elapsed time during the month that this variable is non-zero
       \note   and would be appropriate to determine the number of hour that a fan operates.
       \note HoursZero - The HoursZero option adds up the elapsed time during the month that this
       \note   variable has a zero value and would be appropriate to determine the number of hour
       \note   that a fan does not operate.
       \note HoursPositive - The HoursPositive option adds up the elapsed time during the month that
       \note   this variable has a positive value. Hours with a zero value are not included.
       \note HoursNonPositive - The HoursNonPositive option adds up the elapsed time during the month
       \note   that this variable has non-positive value. Hours with a negative value and hours with a
       \note   zero value are all included.
       \note HoursNegative - The HoursNegative option adds up the elapsed time during the month that
       \note   this variable has a negative value. Hours with a zero value are not included.
       \note HoursNonNegative - The HoursNonNegative option adds up the elapsed time during the month
       \note   that this variable has non-negative value. Hours with a positive value and
       \note   hours with a zero value are all included.
       \note SumOrAverageDuringHoursShown - Provides the sum or average of the named variable when
       \note   during the hours that the previous variable displayed with any of the Aggregation Types
       \note   starting with "Hours". For "sum" type variables adds up the values for each timestep
       \note   and reports the sum of the value monthly during the hours reported on the previous
       \note   variable. For "average" type variables, the value shown will be the average for the month
       \note   during the hours reported on the previous variable. Order of the variables in
       \note   the report is important when using this Aggregation Type.
       \note MaximumDuringHoursShown - Reports the maximum value and the time that the maximum value
       \note   occurred but only during the hours reported with the previous "hours-" Aggregation Type.
       \note   When the Maximum option is used with an average variable the value is divided
       \note   by the length of the timestep. Order of the variables in the report is important
       \note   when using this Aggregation Type.
       \note MinimumDuringHoursShown - Reports the minimum value and the time that the minimum value
       \note   occurred but only during the hours reported with the previous "hours-" Aggregation Type.
       \note   When the Minimum option is used with an average variable the value is divided
       \note   by the length of the timestep. Order of the variables in the report is important
       \note   when using this Aggregation Type.
   A4, \field Variable or Meter 2 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A5, \field Aggregation Type for Variable or Meter 2
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
       \note See instructions under AggregationType01
   A6, \field Variable or Meter 3 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A7, \field Aggregation Type for Variable or Meter 3
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
       \note See instructions under AggregationType01
   A8, \field Variable or Meter 4 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A9, \field Aggregation Type for Variable or Meter 4
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
       \note See instructions under AggregationType01
   A10,\field Variable or Meter 5 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A11,\field Aggregation Type for Variable or Meter 5
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
       \note See instructions under AggregationType01
   A12,\field Variable or Meter 6 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A13,\field Aggregation Type for Variable or Meter 6
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
       \note See instructions under AggregationType01
   A14,\field Variable or Meter 7 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A15,\field Aggregation Type for Variable or Meter 7
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
       \note See instructions under AggregationType01
   A16,\field Variable or Meter 8 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A17,\field Aggregation Type for Variable or Meter 8
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
       \note See instructions under AggregationType01
   A18,\field Variable or Meter 9 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A19,\field Aggregation Type for Variable or Meter 9
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
       \note See instructions under AggregationType01
   A20,\field Variable or Meter 10 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A21,\field Aggregation Type for Variable or Meter 10
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
       \note See instructions under AggregationType01
   A22,\field Variable or Meter 11 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A23,\field Aggregation Type for Variable or Meter 11
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
       \note See instructions under AggregationType01
   A24,\field Variable or Meter 12 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A25,\field Aggregation Type for Variable or Meter 12
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
       \note See instructions under AggregationType01
   A26,\field Variable or Meter 13 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A27,\field Aggregation Type for Variable or Meter 13
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
       \note See instructions under AggregationType01
   A28,\field Variable or Meter 14 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A29,\field Aggregation Type for Variable or Meter 14
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
       \note See instructions under AggregationType01
   A30,\field Variable or Meter 15 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A31,\field Aggregation Type for Variable or Meter 15
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
       \note See instructions under AggregationType01
   A32,\field Variable or Meter 16 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A33,\field Aggregation Type for Variable or Meter 16
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
       \note See instructions under AggregationType01
   A34,\field Variable or Meter 17 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A35,\field Aggregation Type for Variable or Meter 17
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
       \note See instructions under AggregationType01
   A36,\field Variable or Meter 18 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A37,\field Aggregation Type for Variable or Meter 18
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
       \note See instructions under AggregationType01
   A38,\field Variable or Meter 19 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A39,\field Aggregation Type for Variable or Meter 19
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
       \note See instructions under AggregationType01
   A40,\field Variable or Meter 20 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A41,\field Aggregation Type for Variable or Meter 20
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
       \note See instructions under AggregationType01
   A42,\field Variable or Meter 21 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A43,\field Aggregation Type for Variable or Meter 21
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
       \note See instructions under AggregationType01
   A44,\field Variable or Meter 22 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A45,\field Aggregation Type for Variable or Meter 22
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
       \note See instructions under AggregationType01
   A46,\field Variable or Meter 23 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A47,\field Aggregation Type for Variable or Meter 23
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
       \note See instructions under AggregationType01
   A48,\field Variable or Meter 24 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A49,\field Aggregation Type for Variable or Meter 24
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
       \note See instructions under AggregationType01
   A50,\field Variable or Meter 25 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A51;\field Aggregation Type for Variable or Meter 25
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
       \note See instructions under AggregationType01

Output:Table:Annual,
       \memo Provides a generic method of setting up tables of annual results with one row per object.
       \memo The report has multiple columns that are each defined using a repeated group of fields
       \memo for any number of columns. A single Output:Table:Annual produces a single table in the
       \memo output.
       \extensible:3
   A1, \field Name
       \required-field
       \type alpha
   A2, \field Filter
       \type alpha
       \note An optional text string that is compared to the names of the objects referenced by the
       \note variables and if they match are included in the table. A footnote will appear that indicates
       \note that the objects shown may not be all the objects that of that type that occur in the file.
   A3, \field Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Optional schedule name. If left blank, aggregation is performed for all hours simulated. If
       \note a schedule is specified, aggregation is performed for non-zero hours in the schedule.
! The next two fields are repeated for each column
   A4, \field Variable or Meter or EMS Variable or Field 1 Name
       \begin-extensible
       \type external-list
       \external-list autoRDDvariableMeter
       \note contain the name of a variable (see Output:Variable and eplusout.rdd), meter (see Output:Meter
       \note and eplusout.mdd), or EMS Internal Variable Name or IDF Object Field name. This value is shown
       \note using the aggregation method specified.
   A5, \field Aggregation Type for Variable or Meter 1
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key HourInTenBinsMinToMax
       \key HourInTenBinsZeroToMax
       \key HourInTenBinsMinToZero
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
       \note The method of aggregation for the selected variable or meter.
       \note SumOrAverage adds up the values for every timestep in the month if the variable
       \note   is a sum variable. If the variable is an average variable it reports the average value.
       \note   This is probably the most common Aggregation Type option to choose.
       \note Maximum and Minimum find the maximum and minimum value for the month and report it
       \note   along with the time that it first occurred. When Maximum or Minimum are selected a
       \note   column is automatically shown in the output report for the time that it occurred.
       \note   When Maximum or Minimum are used with an average variable the value is divided
       \note   by the length of the timestep.
       \note ValueWhenMaxMin looks at the previous variable in the report that sets a maximum or minimum
       \note   and displays the value of the current variable at that same timestep.
       \note   Order of the variables in the report is important when using ValueWhenMaxMin.
       \note   This can be used when an outdoor temperature should be reported for the time of the
       \note   maximum cooling load.
       \note HoursNonZero adds up the elapsed time during the month that this variable is non-zero
       \note   and would be appropriate to determine the number of hour that a fan operates.
       \note HoursZero - The HoursZero option adds up the elapsed time during the month that this
       \note   variable has a zero value and would be appropriate to determine the number of hour
       \note   that a fan does not operate.
       \note HoursPositive - The HoursPositive option adds up the elapsed time during the month that
       \note   this variable has a positive value. Hours with a zero value are not included.
       \note HoursNonPositive - The HoursNonPositive option adds up the elapsed time during the month
       \note   that this variable has non-positive value. Hours with a negative value and hours with a
       \note   zero value are all included.
       \note HoursNegative - The HoursNegative option adds up the elapsed time during the month that
       \note   this variable has a negative value. Hours with a zero value are not included.
       \note HoursNonNegative - The HoursNonNegative option adds up the elapsed time during the month
       \note   that this variable has non-negative value. Hours with a positive value and
       \note   hours with a zero value are all included.
       \note HourInTenBinsMinToMax - Creates 10 columns for the specified variable and shows the number
       \note   of hours in each of 10 bins based on the minimum and maximum value. The bin sizes will
       \note   be rounded up to the next most significant digit value.
       \note HourInTenBinsZeroToMax - Creates 11 columns for the specified variable and shows the number
       \note   of hours in each of 10 bins from zero to the maximum value and a bin for hours below zero.
       \note   The bin sizes will be rounded up to the next most significant digit value.
       \note HourInTenBinsMinToZero - Creates 11 columns for the specified variable and shows the number
       \note   of hours in each of 10 bins from zero to the minimum value and a bin for hours above zero.
       \note   The bin sizes will be rounded up to the next most significant digit value.
       \note SumOrAverageDuringHoursShown - Provides the sum or average of the named variable when
       \note   during the hours that the previous variable displayed with any of the Aggregation Types
       \note   starting with "Hours". For "sum" type variables adds up the values for each timestep
       \note   and reports the sum of the value monthly during the hours reported on the previous
       \note   variable. For "average" type variables, the value shown will be the average for the month
       \note   during the hours reported on the previous variable. Order of the variables in
       \note   the report is important when using this Aggregation Type.
       \note MaximumDuringHoursShown - Reports the maximum value and the time that the maximum value
       \note   occurred but only during the hours reported with the previous "hours-" Aggregation Type.
       \note   When the Maximum option is used with an average variable the value is divided
       \note   by the length of the timestep. Order of the variables in the report is important
       \note   when using this Aggregation Type.
       \note MinimumDuringHoursShown - Reports the minimum value and the time that the minimum value
       \note   occurred but only during the hours reported with the previous "hours-" Aggregation Type.
       \note   When the Minimum option is used with an average variable the value is divided
       \note   by the length of the timestep. Order of the variables in the report is important
       \note   when using this Aggregation Type.
   N1, \field Digits After Decimal 1
       \type integer
       \default 2
       \minimum 0
       \maximum 10
   A6, \field Variable or Meter or EMS Variable or Field 2 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A7, \field Aggregation Type for Variable or Meter 2
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key HourInTenBinsMinToMax
       \key HourInTenBinsZeroToMax
       \key HourInTenBinsMinToZero
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
   N2, \field Digits After Decimal 2
       \type integer
       \default 2
       \minimum 0
       \maximum 10
   A8, \field Variable or Meter or EMS Variable or Field 3 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A9, \field Aggregation Type for Variable or Meter 3
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key HourInTenBinsMinToMax
       \key HourInTenBinsZeroToMax
       \key HourInTenBinsMinToZero
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
   N3, \field Digits After Decimal 3
       \type integer
       \default 2
       \minimum 0
       \maximum 10
   A10,\field Variable or Meter or EMS Variable or Field 4 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A11,\field Aggregation Type for Variable or Meter 4
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key HourInTenBinsMinToMax
       \key HourInTenBinsZeroToMax
       \key HourInTenBinsMinToZero
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
   N4, \field Digits After Decimal 4
       \type integer
       \default 2
       \minimum 0
       \maximum 10
   A12,\field Variable or Meter or EMS Variable or Field 5 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A13,\field Aggregation Type for Variable or Meter 5
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key HourInTenBinsMinToMax
       \key HourInTenBinsZeroToMax
       \key HourInTenBinsMinToZero
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
   N5, \field Digits After Decimal 5
       \type integer
       \default 2
       \minimum 0
       \maximum 10
   A14,\field Variable or Meter or EMS Variable or Field 6 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A15,\field Aggregation Type for Variable or Meter 6
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key HourInTenBinsMinToMax
       \key HourInTenBinsZeroToMax
       \key HourInTenBinsMinToZero
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
   N6, \field Digits After Decimal 6
       \type integer
       \default 2
       \minimum 0
       \maximum 10
   A16,\field Variable or Meter or EMS Variable or Field 7 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A17,\field Aggregation Type for Variable or Meter 7
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key HourInTenBinsMinToMax
       \key HourInTenBinsZeroToMax
       \key HourInTenBinsMinToZero
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
   N7, \field Digits After Decimal 7
       \type integer
       \default 2
       \minimum 0
       \maximum 10
   A18,\field Variable or Meter or EMS Variable or Field 8 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A19,\field Aggregation Type for Variable or Meter 8
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key HourInTenBinsMinToMax
       \key HourInTenBinsZeroToMax
       \key HourInTenBinsMinToZero
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
   N8, \field Digits After Decimal 8
       \type integer
       \default 2
       \minimum 0
       \maximum 10
   A20,\field Variable or Meter or EMS Variable or Field 9 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A21,\field Aggregation Type for Variable or Meter 9
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key HourInTenBinsMinToMax
       \key HourInTenBinsZeroToMax
       \key HourInTenBinsMinToZero
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
   N9, \field Digits After Decimal 9
       \type integer
       \default 2
       \minimum 0
       \maximum 10
   A22,\field Variable or Meter or EMS Variable or Field 10 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A23,\field Aggregation Type for Variable or Meter 10
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key HourInTenBinsMinToMax
       \key HourInTenBinsZeroToMax
       \key HourInTenBinsMinToZero
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
   N10,\field Digits After Decimal 10
       \type integer
       \default 2
       \minimum 0
       \maximum 10
   A24,\field Variable or Meter or EMS Variable or Field 11 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A25,\field Aggregation Type for Variable or Meter 11
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key HourInTenBinsMinToMax
       \key HourInTenBinsZeroToMax
       \key HourInTenBinsMinToZero
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
   N11,\field Digits After Decimal 11
       \type integer
       \default 2
       \minimum 0
       \maximum 10
   A26,\field Variable or Meter or EMS Variable or Field 12 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A27,\field Aggregation Type for Variable or Meter 12
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key HourInTenBinsMinToMax
       \key HourInTenBinsZeroToMax
       \key HourInTenBinsMinToZero
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
   N12,\field Digits After Decimal 12
       \type integer
       \default 2
       \minimum 0
       \maximum 10
   A28,\field Variable or Meter or EMS Variable or Field 13 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A29,\field Aggregation Type for Variable or Meter 13
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key HourInTenBinsMinToMax
       \key HourInTenBinsZeroToMax
       \key HourInTenBinsMinToZero
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
   N13,\field Digits After Decimal 13
       \type integer
       \default 2
       \minimum 0
       \maximum 10
   A30,\field Variable or Meter or EMS Variable or Field 14 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A31,\field Aggregation Type for Variable or Meter 14
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key HourInTenBinsMinToMax
       \key HourInTenBinsZeroToMax
       \key HourInTenBinsMinToZero
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
   N14,\field Digits After Decimal 14
       \type integer
       \default 2
       \minimum 0
       \maximum 10
   A32,\field Variable or Meter or EMS Variable or Field 15 Name
       \type external-list
       \external-list autoRDDvariableMeter
   A33,\field Aggregation Type for Variable or Meter 15
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key HourInTenBinsMinToMax
       \key HourInTenBinsZeroToMax
       \key HourInTenBinsMinToZero
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
   N15;\field Digits After Decimal 15
       \type integer
       \default 2
       \minimum 0
       \maximum 10

Output:Table:ReportPeriod,
       \memo This object allows the user to generate the resilience tabular reports over a subset of a run period.
       \memo When it is defined, a series of reporting-period-specific resilience summary tables will be generated
       \memo at the end of all tabular reports. Multiple reporting periods may be input.
   A1, \field Name
       \required-field
       \note descriptive name
       \note cannot be blank and must be unique
   A2, \field Report Name
       \type choice
       \key ThermalResilienceSummary
       \key CO2ResilienceSummary
       \key VisualResilienceSummary
       \key AllResilienceSummaries
       \note currently only allow for these tables, could be extended in the future
   N1, \field Begin Year
       \note start year of reporting, if specified
       \type integer
   N2, \field Begin Month
       \required-field
       \minimum 1
       \maximum 12
       \type integer
   N3, \field Begin Day of Month
       \required-field
       \minimum 1
       \maximum 31
       \type integer
   N4, \field Begin Hour of Day
       \required-field
       \minimum 1
       \maximum 24
       \type integer
   N5, \field End Year
       \note start year of reporting, if specified
       \type integer
   N6, \field End Month
       \required-field
       \minimum 1
       \maximum 12
       \type integer
   N7, \field End Day of Month
       \required-field
       \minimum 1
       \maximum 31
       \type integer
   N8; \field End Hour of Day
       \required-field
       \minimum 1
       \maximum 24
       \type integer

OutputControl:Table:Style,
       \memo default style for the OutputControl:Table:Style is comma -- this works well for
       \memo importing into spreadsheet programs such as Excel(tm) but not so well for word
       \memo processing programs -- there tab may be a better choice. fixed puts spaces between
       \memo the "columns". HTML produces tables in HTML. XML produces an XML file.
       \memo note - if no OutputControl:Table:Style is included, the defaults are comma and None.
       \unique-object
   A1, \field Column Separator
       \type choice
       \key Comma
       \key Tab
       \key Fixed
       \key HTML
       \key XML
       \key CommaAndHTML
       \key CommaAndXML
       \key TabAndHTML
       \key XMLandHTML
       \key All
       \default Comma
   A2, \field Unit Conversion
       \type choice
       \key None
       \key JtoKWH
       \key JtoMJ
       \key JtoGJ
       \key InchPound
       \key InchPoundExceptElectricity
       \default None
   A3; \field Format Numeric Values
       \note If No, all digits are shown after the decimal point without any rounding (23.238769213).
       \note If Yes, values are rounded for readability (23.24).
       \type choice
       \key Yes
       \key No
       \default Yes


OutputControl:ReportingTolerances,
       \memo Calculations of the time that setpoints are not met use a tolerance of 0.2C.
       \memo This object allows changing the tolerance used to determine when setpoints are being met.
       \unique-object
   N1, \field Tolerance for Time Heating Setpoint Not Met
       \note If the zone temperature is below the heating setpoint by more than
       \note this value, the following output variables will increment as appropriate
       \note Zone Heating Setpoint Not Met Time
       \note Zone Heating Setpoint Not Met While Occupied Time
       \note This also impacts table report "Annual Building Utility Performance Summary"
       \note subtable "Comfort and Setpoint Not Met Summary"
       \units deltaC
       \default .2
       \minimum 0
       \maximum 10
   N2; \field Tolerance for Time Cooling Setpoint Not Met
       \note If the zone temperature is above the cooling setpoint by more than
       \note this value, the following output variables will increment as appropriate
       \note Zone Cooling Setpoint Not Met Time
       \note Zone Cooling Setpoint Not Met While Occupied Time
       \note This also impacts table report "Annual Building Utility Performance Summary"
       \note subtable "Comfort and Setpoint Not Met Summary"
       \units deltaC
       \default .2
       \minimum 0
       \maximum 10

OutputControl:ResilienceSummaries,
       \memo Specifies methods for resilience reporting variables
       \unique-object
  A1 ; \field Heat Index Algorithm
       \note Whether the simplified or the extended method should be used for heat index
       \note Simplified: based on regression analysis carried out by Lans P. Rothfusz
       \note Extended: Based on paper by Lu & Romps
       \type choice
       \key Simplified
       \key Extended
       \default Simplified

Output:Variable,
       \memo each Output:Variable command picks variables to be put onto the standard output file (.eso)
       \memo some variables may not be reported for every simulation.
       \memo a list of variables that can be reported are available after a run on
       \memo the report dictionary file (.rdd) if the Output:VariableDictionary has been requested.
       \format singleLine
  A1 , \field Key Value
       \retaincase
       \default *
       \note use '*' (without quotes) to apply this variable to all keys
  A2 , \field Variable Name
       \required-field
       \type external-list
       \external-list autoRDDvariable
  A3 , \field Reporting Frequency
       \type choice
       \key Detailed
       \note Detailed lists every instance (i.e. HVAC variable timesteps)
       \key Timestep
       \note Timestep refers to the zone Timestep/Number of Timesteps in hour value
       \note RunPeriod and Environment are the same
       \key Hourly
       \key Daily
       \key Monthly
       \key RunPeriod
       \key Environment
       \key Annual
       \default Hourly
  A4 ; \field Schedule Name
       \type object-list
       \object-list ScheduleNames

Output:Meter,
       \memo Each Output:Meter command picks meters to be put onto the standard output file (.eso)
       \memo and meter file (.mtr). Not all meters are reported in every simulation. A list of meters
       \memo that can be reported are available after a run on the meter dictionary file (.mdd) if
       \memo the Output:VariableDictionary has been requested.
       \format singleLine
  A1 , \field Key Name
       \required-field
       \type external-list
       \external-list autoRDDmeter
       \note Form is EnergyUseType:..., e.g. Electricity:* for all Electricity meters
       \note or EndUse:..., e.g. GeneralLights:* for all General Lights
       \note Output:Meter puts results on both the eplusout.mtr and eplusout.eso files
  A2 ; \field Reporting Frequency
       \type choice
       \key Detailed
       \key Timestep
       \key Hourly
       \key Daily
       \key Monthly
       \key RunPeriod
       \key Environment
       \key Annual
       \default Hourly
       \note Timestep refers to the zone Timestep/Number of Timesteps in hour value
       \note RunPeriod and Environment are the same

Output:Meter:MeterFileOnly,
       \memo Each Output:Meter:MeterFileOnly command picks meters to be put only onto meter file (.mtr).
       \memo Not all meters are reported in every simulation. A list of meters that can be reported
       \memo a list of meters that can be reported are available after a run on
       \memo the meter dictionary file (.mdd) if the Output:VariableDictionary has been requested.
       \format singleLine
  A1,  \field Key Name
       \required-field
       \type external-list
       \external-list autoRDDmeter
       \note Form is EnergyUseType:..., e.g. Electricity:* for all Electricity meters
       \note or EndUse:..., e.g. GeneralLights:* for all General Lights
       \note Output:Meter:MeterFileOnly puts results on the eplusout.mtr file only
  A2 ; \field Reporting Frequency
       \type choice
       \key Detailed
       \key Timestep
       \note Timestep refers to the zone Timestep/Number of Timesteps in hour value
       \note RunPeriod and Environment are the same
       \key Hourly
       \key Daily
       \key Monthly
       \key RunPeriod
       \key Environment
       \key Annual
       \default Hourly

Output:Meter:Cumulative,
       \memo Each Output:Meter:Cumulative command picks meters to be reported cumulatively onto the
       \memo standard output file (.eso) and meter file (.mtr). Not all meters are reported in every
       \memo simulation.
       \memo a list of meters that can be reported are available after a run on
       \memo the meter dictionary file (.mdd) if the Output:VariableDictionary has been requested.
       \format singleLine
  A1,  \field Key Name
       \required-field
       \type external-list
       \external-list autoRDDmeter
       \note Form is EnergyUseType:..., e.g. Electricity:* for all Electricity meters
       \note or EndUse:..., e.g. GeneralLights:* for all General Lights
       \note Output:Meter:Cumulative puts results on both the eplusout.mtr and eplusout.eso files
  A2 ; \field Reporting Frequency
       \type choice
       \key Detailed
       \key Timestep
       \note Timestep refers to the zone Timestep/Number of Timesteps in hour value
       \note RunPeriod and Environment are the same
       \key Hourly
       \key Daily
       \key Monthly
       \key RunPeriod
       \key Environment
       \key Annual
       \default Hourly

Output:Meter:Cumulative:MeterFileOnly,
       \memo Each Output:Meter:Cumulative:MeterFileOnly command picks meters to be reported cumulatively
       \memo onto the standard output file (.eso) and meter file (.mtr). Not all meters are reported in
       \memo every simulation.
       \memo a list of meters that can be reported are available after a run on
       \memo the meter dictionary file (.mdd) if the Output:VariableDictionary has been requested.
       \format singleLine
  A1,  \field Key Name
       \required-field
       \type external-list
       \external-list autoRDDmeter
       \note Form is EnergyUseType:..., e.g. Electricity:* for all Electricity meters
       \note or EndUse:..., e.g. GeneralLights:* for all General Lights
       \note Output:Meter:Cumulative:MeterFileOnly puts results on the eplusout.mtr file only
  A2 ; \field Reporting Frequency
       \type choice
       \key Detailed
       \key Timestep
       \note Timestep refers to the zone Timestep/Number of Timesteps in hour value
       \note RunPeriod and Environment are the same
       \key Hourly
       \key Daily
       \key Monthly
       \key RunPeriod
       \key Environment
       \key Annual
       \default Hourly

Meter:Custom,
   \extensible:2 - repeat last two fields, remembering to remove ; from "inner" fields.
   \memo Used to allow users to combine specific variables and/or meters into
   \memo "custom" meter configurations. To access these meters by name, one must
   \memo first run a simulation to generate the RDD/MDD files and names.
   \memo A Meter:Custom cannot reference another Meter:Custom.
   A1,  \field Name
        \required-field
   A2,  \field Resource Type
        \type choice
        \key Electricity
        \key NaturalGas
        \key Propane
        \key FuelOilNo1
        \key FuelOilNo2
        \key Diesel
        \key Gasoline
        \key Coal
        \key OtherFuel1
        \key OtherFuel2
        \key DistrictHeatingWater
        \key DistrictHeatingSteam
        \key DistrictCooling
        \key Water
        \key Generic
   A3,  \field Key Name 1
        \begin-extensible
   A4,  \field Output Variable or Meter Name 1
   A5,  \field Key Name 2
   A6,  \field Output Variable or Meter Name 2
   A7,  \field Key Name 3
   A8,  \field Output Variable or Meter Name 3
   A9,  \field Key Name 4
   A10, \field Output Variable or Meter Name 4
   A11, \field Key Name 5
   A12, \field Output Variable or Meter Name 5
   A13, \field Key Name 6
   A14, \field Output Variable or Meter Name 6
   A15, \field Key Name 7
   A16, \field Output Variable or Meter Name 7
   A17, \field Key Name 8
   A18, \field Output Variable or Meter Name 8
   A19, \field Key Name 9
   A20, \field Output Variable or Meter Name 9
   A21, \field Key Name 10
   A22, \field Output Variable or Meter Name 10
   A23, \field Key Name 11
   A24, \field Output Variable or Meter Name 11
   A25, \field Key Name 12
   A26, \field Output Variable or Meter Name 12
   A27, \field Key Name 13
   A28, \field Output Variable or Meter Name 13
   A29, \field Key Name 14
   A30, \field Output Variable or Meter Name 14
   A31, \field Key Name 15
   A32, \field Output Variable or Meter Name 15
   A33, \field Key Name 16
   A34, \field Output Variable or Meter Name 16
   A35, \field Key Name 17
   A36, \field Output Variable or Meter Name 17
   A37, \field Key Name 18
   A38, \field Output Variable or Meter Name 18
   A39, \field Key Name 19
   A40, \field Output Variable or Meter Name 19
   A41, \field Key Name 20
   A42, \field Output Variable or Meter Name 20
   A43, \field Key Name 21
   A44, \field Output Variable or Meter Name 21
   A45, \field Key Name 22
   A46, \field Output Variable or Meter Name 22
   A47, \field Key Name 23
   A48, \field Output Variable or Meter Name 23
   A49, \field Key Name 24
   A50, \field Output Variable or Meter Name 24
   A51, \field Key Name 25
   A52, \field Output Variable or Meter Name 25
   A53, \field Key Name 26
   A54, \field Output Variable or Meter Name 26
   A55, \field Key Name 27
   A56, \field Output Variable or Meter Name 27
   A57, \field Key Name 28
   A58, \field Output Variable or Meter Name 28
   A59, \field Key Name 29
   A60, \field Output Variable or Meter Name 29
   A61, \field Key Name 30
   A62, \field Output Variable or Meter Name 30
   A63, \field Key Name 31
   A64, \field Output Variable or Meter Name 31
   A65, \field Key Name 32
   A66, \field Output Variable or Meter Name 32
   A67, \field Key Name 33
   A68, \field Output Variable or Meter Name 33
   A69, \field Key Name 34
   A70, \field Output Variable or Meter Name 34
   A71, \field Key Name 35
   A72, \field Output Variable or Meter Name 35
   A73, \field Key Name 36
   A74, \field Output Variable or Meter Name 36
   A75, \field Key Name 37
   A76, \field Output Variable or Meter Name 37
   A77, \field Key Name 38
   A78, \field Output Variable or Meter Name 38
   A79, \field Key Name 39
   A80, \field Output Variable or Meter Name 39
   A81, \field Key Name 40
   A82, \field Output Variable or Meter Name 40
   A83, \field Key Name 41
   A84, \field Output Variable or Meter Name 41
   A85, \field Key Name 42
   A86, \field Output Variable or Meter Name 42
   A87, \field Key Name 43
   A88, \field Output Variable or Meter Name 43
   A89, \field Key Name 44
   A90, \field Output Variable or Meter Name 44
   A91, \field Key Name 45
   A92, \field Output Variable or Meter Name 45
   A93, \field Key Name 46
   A94, \field Output Variable or Meter Name 46
   A95, \field Key Name 47
   A96, \field Output Variable or Meter Name 47
   A97, \field Key Name 48
   A98, \field Output Variable or Meter Name 48
   A99, \field Key Name 49
  A100, \field Output Variable or Meter Name 49
  A101, \field Key Name 50
  A102; \field Output Variable or Meter Name 50

Meter:CustomDecrement,
   \extensible:2 - repeat last two fields, remembering to remove ; from "inner" fields.
   \memo Used to allow users to combine specific variables and/or meters into
   \memo "custom" meter configurations. To access these meters by name, one must
   \memo first run a simulation to generate the RDD/MDD files and names.
   A1,  \field Name
        \required-field
   A2,  \field Resource Type
        \type choice
        \key Electricity
        \key NaturalGas
        \key Propane
        \key FuelOilNo1
        \key FuelOilNo2
        \key Diesel
        \key Gasoline
        \key Coal
        \key OtherFuel1
        \key OtherFuel2
        \key DistrictHeatingWater
        \key DistrictHeatingSteam
        \key DistrictCooling
        \key Water
        \key Generic
   A3,  \field Source Meter Name
        \required-field
   A4,  \field Key Name 1
        \begin-extensible
   A5,  \field Output Variable or Meter Name 1
   A6,  \field Key Name 2
   A7,  \field Output Variable or Meter Name 2
   A8,  \field Key Name 3
   A9,  \field Output Variable or Meter Name 3
   A10, \field Key Name 4
   A11, \field Output Variable or Meter Name 4
   A12, \field Key Name 5
   A13, \field Output Variable or Meter Name 5
   A14, \field Key Name 6
   A15, \field Output Variable or Meter Name 6
   A16, \field Key Name 7
   A17, \field Output Variable or Meter Name 7
   A18, \field Key Name 8
   A19, \field Output Variable or Meter Name 8
   A20, \field Key Name 9
   A21, \field Output Variable or Meter Name 9
   A22, \field Key Name 10
   A23, \field Output Variable or Meter Name 10
   A24, \field Key Name 11
   A25, \field Output Variable or Meter Name 11
   A26, \field Key Name 12
   A27, \field Output Variable or Meter Name 12
   A28, \field Key Name 13
   A29, \field Output Variable or Meter Name 13
   A30, \field Key Name 14
   A31, \field Output Variable or Meter Name 14
   A32, \field Key Name 15
   A33, \field Output Variable or Meter Name 15
   A34, \field Key Name 16
   A35, \field Output Variable or Meter Name 16
   A36, \field Key Name 17
   A37, \field Output Variable or Meter Name 17
   A38, \field Key Name 18
   A39, \field Output Variable or Meter Name 18
   A40, \field Key Name 19
   A41, \field Output Variable or Meter Name 19
   A42, \field Key Name 20
   A43, \field Output Variable or Meter Name 20
   A44, \field Key Name 21
   A45, \field Output Variable or Meter Name 21
   A46, \field Key Name 22
   A47; \field Output Variable or Meter Name 22


OutputControl:Files,
       \memo Conditionally turn on/off output from EnergyPlus.
       \unique-object
  A1 , \field Output CSV
       \type choice
       \key Yes
       \key No
       \default No
  A2 , \field Output MTR
       \type choice
       \key Yes
       \key No
       \default Yes
  A3 , \field Output ESO
       \type choice
       \key Yes
       \key No
       \default Yes
  A4 , \field Output EIO
       \type choice
       \key Yes
       \key No
       \default Yes
  A5 , \field Output Tabular
       \type choice
       \key Yes
       \key No
       \default Yes
  A6 , \field Output SQLite
       \type choice
       \key Yes
       \key No
       \default Yes
  A7 , \field Output JSON
       \type choice
       \key Yes
       \key No
       \default Yes
  A8 , \field Output AUDIT
       \type choice
       \key Yes
       \key No
       \default Yes
  A9 , \field Output Space Sizing
       \type choice
       \key Yes
       \key No
       \default Yes
  A10, \field Output Zone Sizing
       \type choice
       \key Yes
       \key No
       \default Yes
  A11, \field Output System Sizing
       \type choice
       \key Yes
       \key No
       \default Yes
  A12, \field Output DXF
       \type choice
       \key Yes
       \key No
       \default Yes
  A13, \field Output BND
       \type choice
       \key Yes
       \key No
       \default Yes
  A14, \field Output RDD
       \type choice
       \key Yes
       \key No
       \default Yes
  A15, \field Output MDD
       \type choice
       \key Yes
       \key No
       \default Yes
  A16, \field Output MTD
       \type choice
       \key Yes
       \key No
       \default Yes
  A17, \field Output END
       \type choice
       \key Yes
       \key No
       \default Yes
  A18, \field Output SHD
       \type choice
       \key Yes
       \key No
       \default Yes
  A19, \field Output DFS
       \type choice
       \key Yes
       \key No
       \default Yes
  A20, \field Output GLHE
       \type choice
       \key Yes
       \key No
       \default Yes
  A21, \field Output DelightIn
       \type choice
       \key Yes
       \key No
       \default Yes
  A22, \field Output DelightELdmp
       \type choice
       \key Yes
       \key No
       \default Yes
  A23, \field Output DelightDFdmp
       \type choice
       \key Yes
       \key No
       \default Yes
  A24, \field Output EDD
       \type choice
       \key Yes
       \key No
       \default Yes
  A25, \field Output DBG
       \type choice
       \key Yes
       \key No
       \default Yes
  A26, \field Output PerfLog
       \type choice
       \key Yes
       \key No
       \default Yes
  A27, \field Output SLN
       \type choice
       \key Yes
       \key No
       \default Yes
  A28, \field Output SCI
       \type choice
       \key Yes
       \key No
       \default Yes
  A29, \field Output WRL
       \type choice
       \key Yes
       \key No
       \default Yes
  A30, \field Output Screen
       \type choice
       \key Yes
       \key No
       \default Yes
  A31, \field Output ExtShd
       \type choice
       \key Yes
       \key No
       \default Yes
  A32, \field Output Tarcog
       \note Not Implemented Yet
       \type choice
       \key Yes
       \key No
       \default Yes
  A33; \field Output Plant Component Sizing
       \note epluspsz.csv
       \type choice
       \key Yes
       \key No
       \default Yes


OutputControl:Timestamp,
       \memo Control timestamp format, currently applies only to JSON and native CSV (not CSV via ReadVars)
       \unique-object
  A1,  \field ISO 8601 Format
       \note Use the ISO 8601 format YYYY-MM-DDThh:mm:ss
       \type choice
       \key Yes
       \key No
       \default No
  A2;  \field Timestamp at Beginning of Interval
       \note Determines where the timestamp is produced, either at the beginning (Yes) or end (No) of the interval
       \type choice
       \key Yes
       \key No
       \default No

Output:JSON,
       \memo Output from EnergyPlus can be written to JSON format files.
       \unique-object
  A1 , \field Option Type
       \required-field
       \type choice
       \key TimeSeries
       \key TimeSeriesAndTabular
  A2 , \field Output JSON
       \type choice
       \key Yes
       \key No
       \default Yes
  A3 , \field Output CBOR
       \type choice
       \key Yes
       \key No
       \default No
  A4 , \field Output MessagePack
       \type choice
       \key Yes
       \key No
       \default No
  A5 , \field Unit Conversion for Tabular Data
       \type choice
       \note Unit conversion option used when writing JSON Tabular Data
       \note This option applies to TabularData and TabularDatawithString in the JSON file(s)
       \key UseOutputControlTableStyle
       \key None
       \key JtoKWH
       \key JtoMJ
       \key JtoGJ
       \key InchPound
       \key InchPoundExceptElectricity
       \default UseOutputControlTableStyle
  A6 ; \field Format Numeric Values for Tabular Data
       \note If No, all digits are shown after the decimal point without any rounding (23.238769213).
       \note If Yes, values are rounded for readability (23.24).
       \type choice
       \key Yes
       \key No
       \default Yes

Output:SQLite,
       \memo Output from EnergyPlus can be written to an SQLite format file.
       \unique-object
  A1 , \field Option Type
       \type choice
       \key Simple
       \key SimpleAndTabular
  A2 , \field Unit Conversion for Tabular Data
       \type choice
       \note Unit conversion option used when writing SQLite Tabular Data
       \note This option applies to TabularData and TabularDatawithString in the SQLite file
       \key UseOutputControlTableStyle
       \key None
       \key JtoKWH
       \key JtoMJ
       \key JtoGJ
       \key InchPound
       \key InchPoundExceptElectricity
       \default UseOutputControlTableStyle
   A3; \field Format Numeric Values for Tabular Data
       \note If No, all digits are shown after the decimal point without any rounding (23.238769213).
       \note If Yes, values are rounded for readability (23.24).
       \type choice
       \key Yes
       \key No
       \default Yes


Output:EnvironmentalImpactFactors,
   \memo This is used to Automatically report the facility meters and turn on the Environmental Impact Report calculations
   \memo for all of the Environmental Factors.
  A1 ; \field Reporting Frequency
       \type choice
       \note Timestep refers to the zone Timestep/Number of Timesteps in hour value
       \note RunPeriod and Environment are the same. Detailed is not a valid choice.
       \key Timestep
       \key Hourly
       \key Daily
       \key Monthly
       \key RunPeriod
       \key Environment
       \key Annual

EnvironmentalImpactFactors,
   \memo Used to help convert district and ideal energy use to a fuel type and provide total carbon equivalent with coefficients
   \memo Also used in Source=>Site conversions.
  N1, \field District Heating Water Efficiency
      \note District heating efficiency used when converted to natural gas
      \minimum> 0.0
      \default 0.3
  N2, \field District Cooling COP
      \note District cooling COP used when converted to electricity
      \units W/W
      \minimum> 0.0
      \default 3.0
  N3, \field District Heating Steam Conversion Efficiency
      \note Steam conversion efficiency used to convert steam usage to natural gas
      \minimum> 0.0
      \default 0.25
  N4, \field Total Carbon Equivalent Emission Factor From N2O
      \units kg/kg
      \default 80.7272
  N5, \field Total Carbon Equivalent Emission Factor From CH4
      \units kg/kg
      \default 6.2727
  N6; \field Total Carbon Equivalent Emission Factor From CO2
      \units kg/kg
      \default 0.2727

FuelFactors,
     \memo Provides Fuel Factors for Emissions as well as Source=>Site conversions.
     \memo OtherFuel1, OtherFuel2 provide options for users who want to create and use
     \memo fuels that may not be mainstream (biomass, wood, pellets).
  A1,   \field Existing Fuel Resource Name
        \type choice
        \key Electricity
        \key NaturalGas
        \key FuelOilNo1
        \key FuelOilNo2
        \key Coal
        \key Gasoline
        \key Propane
        \key Diesel
        \key OtherFuel1
        \key OtherFuel2
  N1,   \field Source Energy Factor
        \units J/J
  A2,   \field Source Energy Schedule Name
        \type object-list
        \object-list ScheduleNames
  N2,   \field CO2 Emission Factor
        \units g/MJ
  A3,   \field CO2 Emission Factor Schedule Name
        \type object-list
        \object-list ScheduleNames
  N3,   \field CO Emission Factor
        \units g/MJ
  A4,   \field CO Emission Factor Schedule Name
        \type object-list
        \object-list ScheduleNames
  N4,   \field CH4 Emission Factor
        \units g/MJ
  A5,   \field CH4 Emission Factor Schedule Name
        \type object-list
        \object-list ScheduleNames
  N5,   \field NOx Emission Factor
        \units g/MJ
  A6,   \field NOx Emission Factor Schedule Name
        \type object-list
        \object-list ScheduleNames
  N6,   \field N2O Emission Factor
        \units g/MJ
  A7,   \field N2O Emission Factor Schedule Name
        \type object-list
        \object-list ScheduleNames
  N7,   \field SO2 Emission Factor
        \units g/MJ
  A8,   \field SO2 Emission Factor Schedule Name
        \type object-list
        \object-list ScheduleNames
  N8,   \field PM Emission Factor
        \units g/MJ
  A9,   \field PM Emission Factor Schedule Name
        \type object-list
        \object-list ScheduleNames
  N9,   \field PM10 Emission Factor
        \units g/MJ
  A10,  \field PM10 Emission Factor Schedule Name
        \type object-list
        \object-list ScheduleNames
  N10,  \field PM2.5 Emission Factor
        \units g/MJ
  A11,  \field PM2.5 Emission Factor Schedule Name
        \type object-list
        \object-list ScheduleNames
  N11,  \field NH3 Emission Factor
        \units g/MJ
  A12,  \field NH3 Emission Factor Schedule Name
        \type object-list
        \object-list ScheduleNames
  N12,  \field NMVOC Emission Factor
        \units g/MJ
  A13,  \field NMVOC Emission Factor Schedule Name
        \type object-list
        \object-list ScheduleNames
  N13,  \field Hg Emission Factor
        \units g/MJ
  A14,  \field Hg Emission Factor Schedule Name
        \type object-list
        \object-list ScheduleNames
  N14,  \field Pb Emission Factor
        \units g/MJ
  A15,  \field Pb Emission Factor Schedule Name
        \type object-list
        \object-list ScheduleNames
  N15,  \field Water Emission Factor
        \units L/MJ
  A16,  \field Water Emission Factor Schedule Name
        \type object-list
        \object-list ScheduleNames
  N16,  \field Nuclear High Level Emission Factor
        \units g/MJ
  A17,  \field Nuclear High Level Emission Factor Schedule Name
        \type object-list
        \object-list ScheduleNames
  N17,  \field Nuclear Low Level Emission Factor
        \units m3/MJ
  A18;  \field Nuclear Low Level Emission Factor Schedule Name
        \type object-list
        \object-list ScheduleNames

Output:Diagnostics,
    \memo Special keys to produce certain warning messages or effect certain simulation characteristics.
    \extensible:1
    \unique-object
  A1 , \field Key 1
       \begin-extensible
       \type choice
       \key DisplayAllWarnings
       \key DisplayExtraWarnings
       \key DisplayUnusedSchedules
       \key DisplayUnusedObjects
       \key DisplayAdvancedReportVariables
       \key DisplayZoneAirHeatBalanceOffBalance
       \key DoNotMirrorDetachedShading
       \key DoNotMirrorAttachedShading
       \key DisplayWeatherMissingDataWarnings
       \key ReportDuringWarmup
       \key ReportDetailedWarmupConvergence
       \key ReportDuringHVACSizingSimulation
  A2 , \field Key 2
       \type choice
       \key DisplayAllWarnings
       \key DisplayExtraWarnings
       \key DisplayUnusedSchedules
       \key DisplayUnusedObjects
       \key DisplayAdvancedReportVariables
       \key DisplayZoneAirHeatBalanceOffBalance
       \key DoNotMirrorDetachedShading
       \key DoNotMirrorAttachedShading
       \key DisplayWeatherMissingDataWarnings
       \key ReportDuringWarmup
       \key ReportDetailedWarmupConvergence
       \key ReportDuringHVACSizingSimulation
  A3 , \field Key 3
       \type choice
       \key DisplayAllWarnings
       \key DisplayExtraWarnings
       \key DisplayUnusedSchedules
       \key DisplayUnusedObjects
       \key DisplayAdvancedReportVariables
       \key DisplayZoneAirHeatBalanceOffBalance
       \key DoNotMirrorDetachedShading
       \key DoNotMirrorAttachedShading
       \key DisplayWeatherMissingDataWarnings
       \key ReportDuringWarmup
       \key ReportDetailedWarmupConvergence
       \key ReportDuringHVACSizingSimulation
  A4 , \field Key 4
       \type choice
       \key DisplayAllWarnings
       \key DisplayExtraWarnings
       \key DisplayUnusedSchedules
       \key DisplayUnusedObjects
       \key DisplayAdvancedReportVariables
       \key DisplayZoneAirHeatBalanceOffBalance
       \key DoNotMirrorDetachedShading
       \key DoNotMirrorAttachedShading
       \key DisplayWeatherMissingDataWarnings
       \key ReportDuringWarmup
       \key ReportDetailedWarmupConvergence
       \key ReportDuringHVACSizingSimulation
  A5 ; \field Key 5
       \type choice
       \key DisplayAllWarnings
       \key DisplayExtraWarnings
       \key DisplayUnusedSchedules
       \key DisplayUnusedObjects
       \key DisplayAdvancedReportVariables
       \key DisplayZoneAirHeatBalanceOffBalance
       \key DoNotMirrorDetachedShading
       \key DoNotMirrorAttachedShading
       \key DisplayWeatherMissingDataWarnings
       \key ReportDuringWarmup
       \key ReportDetailedWarmupConvergence
       \key ReportDuringHVACSizingSimulation

Output:DebuggingData,
       \memo switch eplusout.dbg file on or off
       \unique-object
  A1,  \field Report Debugging Data
       \type choice
       \key Yes
       \key No
       \default No
  A2;  \field Report During Warmup
       \type choice
       \key Yes
       \key No
       \default No

Output:PreprocessorMessage,
   \memo This object does not come from a user input. This is generated by a pre-processor
   \memo so that various conditions can be gracefully passed on by the InputProcessor.
   A1,  \field Preprocessor Name
        \retaincase
   A2,  \field Error Severity
        \note Depending on type, InputProcessor may terminate the program.
        \type choice
        \key Information
        \key Warning
        \key Severe
        \key Fatal
        \retaincase
   A3,  \field Message Line 1
        \retaincase
   A4,  \field Message Line 2
        \retaincase
   A5,  \field Message Line 3
        \retaincase
   A6,  \field Message Line 4
        \retaincase
   A7,  \field Message Line 5
        \retaincase
   A8,  \field Message Line 6
        \retaincase
   A9,  \field Message Line 7
        \retaincase
   A10, \field Message Line 8
        \retaincase
   A11, \field Message Line 9
        \retaincase
   A12; \field Message Line 10
        \retaincase

\group Python Plugin System

PythonPlugin:SearchPaths,
       \memo Add directories to the search path for Python plugin modules
       \memo The directory containing the EnergyPlus executable file is
       \memo automatically added so that the Python interpreter can find the
       \memo packaged up pyenergyplus Python package.
       \memo By default, the current working directory and input file directory
       \memo are also added to the search path. However, this object allows
       \memo modifying this behavior. With this object, searching these directories
       \memo can be disabled, and users can add supplemental search paths
       \memo that point to libraries of plugin scripts.
       \unique-object
       \min-fields 1
       \extensible:1
   A1, \field Name
       \type alpha
       \required-field
   A2, \field Add Current Working Directory to Search Path
       \note Adding the current working directory allows Python to find
       \note plugin scripts in the current directory.
       \required-field
       \type choice
       \key Yes
       \key No
       \default Yes
   A3, \field Add Input File Directory to Search Path
       \note Enabling this will allow Python to find plugin scripts in the
       \note same directory as the running input file, even if that is not
       \note the current working directory.
       \required-field
       \type choice
       \key Yes
       \key No
       \default Yes
   A4, \field Add epin Environment Variable to Search Path
       \note The "epin" environment variable is set by some EnergyPlus interfaces
       \note in order to let EnergyPlus find external files in special locations.
       \note If this is enabled, and that variable is set, the value of the variable
       \note will be added to the Python search path.
       \required-field
       \type choice
       \key Yes
       \key No
       \default Yes
   A5, \field Search Path 1
       \type alpha
       \begin-extensible
       \retaincase
   A6, \field Search Path 2
       \type alpha
       \retaincase
   A7, \field Search Path 3
       \type alpha
       \retaincase
   A8, \field Search Path 4
       \type alpha
       \retaincase
   A9, \field Search Path 5
       \type alpha
       \retaincase
   A10,\field Search Path 6
       \type alpha
       \retaincase
   A11,\field Search Path 7
       \type alpha
       \retaincase
   A12,\field Search Path 8
       \type alpha
       \retaincase
   A13,\field Search Path 9
       \type alpha
       \retaincase
   A14;\field Search Path 10
       \type alpha
       \retaincase

PythonPlugin:Instance,
       \memo A single plugin to be executed during the simulation, which can contain multiple calling points
       \memo for the same class instance by overriding multiple calling point methods.
       \min-fields 4
   A1, \field Name
       \required-field
       \type alpha
       \reference ProgramNames
       \note This is the name used to represent this plugin in traditional EMS fields
   A2, \field Run During Warmup Days
       \required-field
       \note If this field is enabled, the plugin will be executed during warmup days, otherwise it
       \note will only be executed once warmup is completed and the actual run period begins
       \type choice
       \key Yes
       \key No
       \default No
   A3, \field Python Module Name
       \required-field
       \type alpha
       \note This is the name of the Python file, without a file extension. For "plugin_b.py", use just "plugin_b".
       \note The Python plugin file must be on the plugin system search path to be found during a simulation
       \note Additional directories can be added to the search path using the PythonPlugin:SearchPaths object
   A4; \field Plugin Class Name
       \required-field
       \type alpha
       \note This is the name of the class to be executed as a plugin during a simulation
       \note The class must inherit the EnergyPlusPlugin base class

PythonPlugin:Variables,
        \memo This object defines name identifiers for custom Python Plugin variable data that should be shared
        \memo among all running Python Plugins.
        \min-fields 2
        \extensible:1
   A1,  \field Name
        \required-field
        \type alpha
        \note This object name is purely for reporting and diagnostics
   A2,  \field Variable Name 1
        \type alpha
        \begin-extensible
        \note This variable is used to identify and create a shared variable in EnergyPlus.
        \note This variable can then be used by all running Python Plugin instances.
   A3,  \field Variable Name 2
        \type alpha
   A4,  \field Variable Name 3
        \type alpha
   A5,  \field Variable Name 4
        \type alpha
   A6,  \field Variable Name 5
        \type alpha
   A7,  \field Variable Name 6
        \type alpha
   A8,  \field Variable Name 7
        \type alpha
   A9,  \field Variable Name 8
        \type alpha
   A10, \field Variable Name 9
        \type alpha
   A11; \field Variable Name 10
        \type alpha

PythonPlugin:TrendVariable,
       \memo This object sets up a Python plugin trend variable from an Python plugin variable
       \memo A trend variable logs values across timesteps
       \min-fields 3
  A1 , \field Name
       \required-field
       \type alpha
  A2 , \field Name of a Python Plugin Variable
       \required-field
       \type alpha
  N1 ; \field Number of Timesteps to be Logged
       \required-field
       \type integer
       \minimum 1

PythonPlugin:OutputVariable,
       \memo This object sets up an EnergyPlus output variable from a Python Plugin variable
       \min-fields 4
   A1, \field Name
       \required-field
       \type alpha
   A2, \field Python Plugin Variable Name
       \required-field
       \type alpha
       \note Must be listed in the PythonPlugin:Variables object
   A3, \field Type of Data in Variable
       \required-field
       \type choice
       \key Averaged
       \key Summed
       \key Metered
       \note If Metered is selected, the variable is automatically set to a "Summed" type, and the
       \note Resource Type, Group Type, and End-Use Subcategory fields on this object are required
   A4, \field Update Frequency
       \required-field
       \type choice
       \key ZoneTimestep
       \key SystemTimestep
   A5, \field Units
       \note optional but will result in dimensionless units for blank
       \note EnergyPlus units are standard SI units
       \type alpha
   A6, \field Resource Type
       \note This field is optional for regular output variables with "Type of Data in Variable" set to
       \note either Averaged or Summed. For Metered variables, this field is required.
       \note Choose the type of fuel, water, electricity, pollution or heat rate that should be metered.
       \type choice
       \key Electricity
       \key NaturalGas
       \key Gasoline
       \key Diesel
       \key Coal
       \key FuelOilNo1
       \key FuelOilNo2
       \key Propane
       \key OtherFuel1
       \key OtherFuel2
       \key WaterUse
       \key OnSiteWaterProduced
       \key MainsWaterSupply
       \key RainWaterCollected
       \key WellWaterDrawn
       \key CondensateWaterCollected
       \key EnergyTransfer
       \key DistrictCooling
       \key DistrictHeatingWater
       \key DistrictHeatingSteam
       \key ElectricityProducedOnSite
       \key SolarWaterHeating
       \key SolarAirHeating
   A7, \field Group Type
       \note This field is optional for regular output variables with "Type of Data in Variable" set to
       \note either Averaged or Summed. For Metered variables, this field is required.
       \note Choose a general classification, building (internal services), HVAC (air systems), or plant (hydronic systems), or system
       \type choice
       \key Building
       \key HVAC
       \key Plant
       \key System
   A8, \field End-Use Category
       \note This field is optional for regular output variables with "Type of Data in Variable" set to
       \note either Averaged or Summed. For Metered variables, this field is required.
       \note Choose how the metered output should be classified for end-use category
       \type choice
       \key Heating
       \key Cooling
       \key InteriorLights
       \key ExteriorLights
       \key InteriorEquipment
       \key ExteriorEquipment
       \key Fans
       \key Pumps
       \key HeatRejection
       \key Humidifier
       \key HeatRecovery
       \key WaterSystems
       \key Refrigeration
       \key OnSiteGeneration
       \key HeatingCoils
       \key CoolingCoils
       \key Chillers
       \key Boilers
       \key Baseboard
       \key HeatRecoveryForCooling
       \key HeatRecoveryForHeating
   A9; \field End-Use Subcategory
       \note This field is always optional. For regular output variables with "Type of Data in Variable" set to
       \note either Averaged or Summed, this field is completely ignored. For Metered variables, this field is
       \note optional, but allows custom categorization of the end-uses in the ABUPS End Uses by Subcategory table.
       \note Enter a user-defined subcategory for this metered output
       \type alpha
       \retaincase
