<<<<<<< HEAD
# Hybrid Model: Zone Infiltration and People Count

Han Li, Tianzhen Hong, Xuan Luo

Lawrence Berkeley National Laboratory

December 6, 2018


Justification for Feature Update
================================

The proposed new feature improves the current HybridModel modeling
capability (Lee & Hong, 2017) by adding inverse modeling algorithms
based on the zone moisture and contaminant balance equations. The
current HybridModel feature uses measured zone air temperature to
inversely solve the zone internal thermal mass or air infiltration rate
assuming the HVAC system is off and zone is in free-floating mode. The
new HybridModel feature allows additional parameters such as the
measured zone air humidity ratio and CO<sub>2</sub> concentration as the input
to the inverse modeling algorithms to solve the highly uncertain
parameters such as air infiltration and people count. Depending on the
availability of the measured zone supply air parameters (i.e., supply
air flow rate, supply air temperature, supply air humidity ratio, and
supply air CO<sub>2</sub> concentration), the new HybridModel feature can solve
air infiltration and people count for both HVAC-off mode and HVAC-on
mode. The hybrid approach keeps the virtue of the physics-based model
and takes advantage of more measured buildings data which become
available nowadays due to the wide adoption of low-cost sensors and the
needs of better controls in existing buildings. This new feature
proposal provides technical details of the enhanced HybridModel object
and its implementation in EnergyPlus. The proposed feature will improve
simulation usability and accuracy for existing buildings, which supports
more accurate analysis of energy retrofits.

Overview
========

Air Infiltration
----------------

EnergyPlus uses the object, ZoneInfiltration:DesignFlowRate, to
represent the infiltration caused by the opening and closing of exterior
doors, cracks around windows, and even in very small amount through
building elements. Users define the infiltration design air flow rate,
an infiltration schedule, and temperature and wind correction
coefficients. The source code module, ZoneEquipmentManager, contains the
simplified infiltration algorithm as shown in Equation (1).

Infiltration = (Idesign)(Fschedule)[A+B(T<sub>zone</sub>-T<sub>odb</sub>)+C(WindSpeed)+D(WindSpeed)<sup>2</sup> &nbsp;&nbsp; Eq. (1),

Where: <br />
&nbsp;&nbsp;&nbsp;&nbsp;A is the Constant term coefficient <br />
&nbsp;&nbsp;&nbsp;&nbsp;B is the Temperature term coefficient <br />
&nbsp;&nbsp;&nbsp;&nbsp;C is the Velocity term coefficient <br />
&nbsp;&nbsp;&nbsp;&nbsp;D is the Velocity squared coefficient <br />

The simple method has an empirical correlation that modifies the
infiltration as a function of wind speed and temperature difference
across the envelope. The difficulty in using this equation is
determining valid coefficients for each building type in each location.
The simplified infiltration models consider the wind speed on zone
altitude, and the variation in infiltration heat loss based on the wind
velocity. These coefficients vary and provide very different results
that cause great uncertainty in determining which values to use.
EnergyPlus allows users to input these coefficients, however it is not
easy to identify correct ones for typical modeling practices. The
infiltration hybrid model derives the time-step zone infiltration air
flow rates, using the inverse zone heat balance equation, moisture
balance equation, or contaminant balance equation, which consider all
complexities of design flow rate, coefficients and climate conditions.

People Count
------------

In EnergyPlus, people count and people activity level is represented by
the People and corresponding Schedule objects. Users set the number of
people calculation method, people activity level, sensible and fraction
heat fractions, and CO<sub>2</sub> generation rate in the People object. Each
People object can be assigned to a zone or a zone list. A set of people
related schedule objects are used to define the temporal variation of
people count . In typical simulation setting, the People object is
usually set to have fixed schedules. In reality, occupancy schedule is
highly uncertain. Using the typical schedules for the People object can
lead to inaccurate results. The new hybrid model algorithm calculates
the time-step zone people count by inversely solving the zone sensible
heat balance equation, moisture balance equation, or contaminant balance
equation.

Zone Balance Equations
----------------------

The hybrid model algorithms are built upon the physics-based zone heat,
moisture, and contaminant balance equations reformulated to solve a
partially inverse problem. The basis for the zone air system integration
is to formulate balance equations for the zone air and solve the
resulting ordinary differential equations. It should be noted that the
hybrid algorithms to be developed are generic and can be adopted by
EnergyPlus and other building energy simulation programs. Equation (2)
below indicates zone heat balance relationships. It assumes that the sum
of zone loads and air system output equals the change in energy stored
in the zone. The infiltration airflow rate, m<sub>inf</sub>, changes for
different conditions depending on outdoor temperature, wind speed, and
HVAC system operations. The energy provided from systems to the zone is
represented as Q<sub>sys</sub>.

![Diagram](https://latex.codecogs.com/svg.latex?%5Cdpi%7B150%7D%20%5Crho_%7Bair%7DV_z%20C_%7Bp%7D%5Cfrac%20%7BdT_z%7D%20%7Bdt%7D%20%3D%20%5CSigma%7BQ_%7Bin%7D%7D&plus;%5CSigma%7Bh_i%20A_i%20%28T_%7Bsi%7D-T_z%29%7D%20&plus;%20%5CSigma%7Bm_%7Bzi%7DC_p%28T_%7Bzi%7D-T_z%29%7D%20&plus;%20m_%7Binf%7DC_p%28T_o%20-%20T_z%29%20&plus;%20m_%7Bsys%7DC_p%28T_%7Bsys%7D%20-%20T_z%29%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%282%29)

Where: <br />
&nbsp;&nbsp;&nbsp;&nbsp;ρ<sub>air</sub> is Zone air density ~ [kg/m^{3}], <br />
&nbsp;&nbsp;&nbsp;&nbsp;V<sub>z</sub> is Zone air volume ~ [m^{3}],<br />
&nbsp;&nbsp;&nbsp;&nbsp;C<sub>p</sub> is zone air specific heat ~ [kJ/kg \cdot K],<br />
&nbsp;&nbsp;&nbsp;&nbsp;T<sub>z</sub> is zone air temperature at the current time step ~[K],<br />
&nbsp;&nbsp;&nbsp;&nbsp;T<sub>si</sub> is zone surface temperature at the current time step ~[K],<br />
&nbsp;&nbsp;&nbsp;&nbsp;T<sub>zi</sub> is air temperature of a neighboring zone at the current time step ~[K],<br />
&nbsp;&nbsp;&nbsp;&nbsp;T<sub>o</sub> is outdoor air temperature at the current time step ~[K],<br />
&nbsp;&nbsp;&nbsp;&nbsp;T<sub>sys</sub> is HVAC system supply air temperature at the current time step ~[K],<br />
&nbsp;&nbsp;&nbsp;&nbsp;t is Current timestamp,<br />
&nbsp;&nbsp;&nbsp;&nbsp;\Sigma{Q<sub>in</sub>} is Sum of internal sensible heat gain ~ ,<br />
&nbsp;&nbsp;&nbsp;&nbsp;\Sigma{h<sub>i</sub> A<sub>i</sub> (T<sub>si</sub>-T<sub>z</sub>)} is Convective heat transfer from the zone surfaces ~ [kW],<br />
&nbsp;&nbsp;&nbsp;&nbsp;\Sigma{m<sub>zi</sub>C<sub>p</sub>(T<sub>zi</sub>-T<sub>z</sub>)} is Heat transfer due to interzone air mixing ~ [kW],<br />
&nbsp;&nbsp;&nbsp;&nbsp;m<sub>inf</sub> (T<sub>o</sub> - T<sub>z</sub>)is Heat transfer due to infiltration of outside air ~ [kW],<br />
&nbsp;&nbsp;&nbsp;&nbsp;m<sub>sys</sub> (T<sub>sys</sub> - T<sub>z</sub>)is Heat transfer due to air supplied by HVAC system ~ [kW],<br />

The sum of zone loads and the provided air system energy equals the
change in energy stored in the zone. Typically, the capacitance
ρ<sub>air</sub>V<sub>z</sub> C<sub>p</sub> would be that of the zone air only. The internal
thermal masses, assumed to be in equilibrium with the zone air, are
included in this term. EnergyPlus provides algorithms to solve the zone
air energy and moisture balance equations defined in the
ZoneAirHeatBalanceAlgorithm object. The algorithms use the finite
difference approximation or analytical solution to calculate the
derivative term with respect to time.

EnergyPlus provides three different heat balance solution algorithms to
solve the zone air energy balance equations. These are defined in the
Algorithm field in the ZoneAirHeatBalanceAlgorithm object:
3rdOrderBackwardDifference, EulerMethod and AnalyticalSolution. The
first two methods to solve Equation use the finite difference
approximation while the third uses an analytical solution. The hybrid
modeling approach uses the 3rdOrderBackwardDifference to inversely solve
the air infiltration. EnergyPlus Code for these balance algorithms are
referenced to the ZoneTempPredictorCorrector module.

Similarly, EnergyPlus solves zone humidity ratio and CO<sub>2</sub>
concentration with the predictor-corrector approach. Equations (3) is
the zone air moisture balance equation.

![Diagram](https://latex.codecogs.com/svg.latex?%5Cdpi%7B150%7D%20%5Crho_%7Bair%7D%20V_%7Bz%7D%20C_%7Bw%7D%5Cfrac%20%7BdW_z%7D%20%7Bdt%7D%20%3D%20%5CSigma%7Bkg_%7Bmass_%7Bsched%7D%7D%7D%20&plus;%20%5CSigma%7BA_i%20h_i%20%5Crho_%7Bair%7D%20%28W_%7Bsi%7D%20-%20W_z%29%7D%20&plus;%20%5CSigma%7Bm_%7Bzi%7D%20C_p%20%28W_%7Bzi%7D-W_z%29%7D%20&plus;%20m_%7Binf%7D%20%28W_o%20-%20W_z%29%20&plus;%20m_%7Bsys%7D%20%28W_%7Bsys%7D%20-%20W_z%29%20%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%283%29)

Where: <br />
&nbsp;&nbsp;&nbsp;&nbsp;ρ<sub>air</sub> is Zone air density ~ [kg/m^{3}],  <br />
&nbsp;&nbsp;&nbsp;&nbsp;V<sub>z</sub> is Zone air volume} ~ [m^{3}], <br />
&nbsp;&nbsp;&nbsp;&nbsp;C<sub>w</sub> is Zone air humidity capacity multiplier}, <br />
&nbsp;&nbsp;&nbsp;&nbsp;W<sub>z</sub> is Zone air humidity ratio} ~ [kg_w/kg<sub>dry</sub>\cdot air}], <br />
&nbsp;&nbsp;&nbsp;&nbsp;W<sub>si</sub> is humidity ratio at a zone interior surface at the current time step} ~[kg_w/kg<sub>dry</sub>\cdot air}], <br />
&nbsp;&nbsp;&nbsp;&nbsp;W<sub>zi</sub> is air temperature of a neighboring zone at the current time step} ~[kg_w/kg<sub>dry</sub>\cdot air}], <br />
&nbsp;&nbsp;&nbsp;&nbsp;W<sub>o</sub> is outdoor air humidity ratio at the current time step} ~[kg_w/kg<sub>dry</sub>\cdot air}], <br />
&nbsp;&nbsp;&nbsp;&nbsp;W<sub>sys</sub> is HVAC system supply air humidity ratio at the current time step} ~[kg_w/kg<sub>dry</sub>\cdot air}], <br />
&nbsp;&nbsp;&nbsp;&nbsp;t is Current timestamp}, <br />
&nbsp;&nbsp;&nbsp;&nbsp;\Sigma{kg<sub>mass</sub><sub>sched</sub>}} is sum of scheduled internal moisture load} ~ [kg/s], <br />
&nbsp;&nbsp;&nbsp;&nbsp;\Sigma{A_i h_i ρ<sub>air</sub> (W<sub>si</sub> - W_z)} is Convective moisture transfer from the zone surfaces} ~ [kg/s], <br />
&nbsp;&nbsp;&nbsp;&nbsp;\Sigma{m<sub>zi</sub> C_p (W<sub>zi</sub>-W_z)} is Moisture transfer due to interzone air mixing} ~ [kg/s], <br />
&nbsp;&nbsp;&nbsp;&nbsp;m<sub>inf</sub> (W_o - W_z)is Moisture transfer due to infiltration of outside air} ~ [kg/s], <br />
&nbsp;&nbsp;&nbsp;&nbsp;m<sub>sys</sub> (W<sub>sys</sub> - W_z)is Moisture transfer due to air supplied by HVAC system} ~ [kg/s], <br />

Equations (4) is the zone air CO<sub>2</sub> balance equation.

![Diagram](https://latex.codecogs.com/svg.latex?%5Cdpi%7B150%7D%20%5Crho_%7Bair%7D%20V_%7Bz%7D%20C_%7BCO_%7B2%7D%7D%5Cfrac%20%7BdC_z%7D%20%7Bdt%7D%20%3D%20%5CSigma%7Bkg_%7Bmass_%7Bsched%7D%7D%7D%5Ctimes%2010%5E%7B6%7D%20&plus;%20%5CSigma%7Bm_%7Bzi%7D%28C_%7Bzi%7D-C_z%29%7D%20&plus;%20m_%7Binf%7D%20%28C_o%20-%20C_z%29%20&plus;%20m_%7Bsys%7D%20%28C_%7Bsys%7D%20-%20C_z%29%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%284%29)


Where: <br />
&nbsp;&nbsp;&nbsp;&nbsp;ρ<sub>air</sub> is Zone air density ~ [kg/m^{3}], <br />
&nbsp;&nbsp;&nbsp;&nbsp;V<sub>z</sub> is Zone air volume} ~ [m^{3}],<br />
&nbsp;&nbsp;&nbsp;&nbsp;C<sub>CO</sub><sub>2</sub> is Zone carbon dioxide capacity multiplier [dimensionless],<br />
&nbsp;&nbsp;&nbsp;&nbsp;C<sub>z</sub> is zone air carbon dioxide concentration at the current time step} ~ [ppm],<br />
&nbsp;&nbsp;&nbsp;&nbsp;C<sub>zi</sub> is Carbon dioxide concentration in the zone air being transferred into this zone ~ [ppm],<br />
&nbsp;&nbsp;&nbsp;&nbsp;C<sub>o</sub> is Carbon dioxide concentration in outdoor air} ~ [ppm],<br />
&nbsp;&nbsp;&nbsp;&nbsp;C<sub>sys</sub>is Carbon dioxide concentration in the system supply airstream}~ [ppm],<br />
&nbsp;&nbsp;&nbsp;&nbsp;t is Current time},<br />
&nbsp;&nbsp;&nbsp;&nbsp;\Sigma{kg<sub>mass</sub><sub>sched</sub>}} is Sum of scheduled internal carbon dioxide loads} ~ [kg/s],<br />
&nbsp;&nbsp;&nbsp;&nbsp;\Sigma{m<sub>zi</sub>(C<sub>zi</sub>-C<sub>z</sub>)} is Carbon dioxide transfer due to interzone air mixing} ~ [kg/s],<br />
&nbsp;&nbsp;&nbsp;&nbsp;m<sub>inf</sub> (C<sub>o</sub> - C<sub>z</sub>)is Carbon dioxide transfer due to infiltration and ventilation of outdoor air} ~ [kg/s],<br />
&nbsp;&nbsp;&nbsp;&nbsp;m<sub>sys</sub> (C<sub>sys</sub> - C<sub>z</sub>)is Carbon dioxide transfer due to system supply} ~ [kg/s]<br />

Technical Approach
==================

This section provides technical details of solving zone balance
equations via third-order backward approximation. Depending on the
available number of zone air parameters (i.e., temperature, humidity
ratio, and CO<sub>2</sub> concentration), there are different inverse solution
scenarios. The figure below shows the different inverse solution
scenarios. Theoritically, more than one un-known parameters (i.e., zone
thermal mass, air infiltration, and people count) could be solved at the
same time if the measurements of zone air temperature, humidity ratio,
and CO<sub>2</sub> concentration are all available. In this new feature, we only
propose the new algorithms to solve one unknown parameter at a time. The
solution scenario details are described in the following sub-sections.

link to the chart

Infiltration Inverse Models
---------------------------

This sub-section shows three scenarios to solve zone air infiltration
with different zone balance equations. Note that the system supply terms
may or may not be included depending on the HVAC system operation
status. The system supply terms should be included if the HybridModel is
used to solve air infiltration when the HVAC system is on. No system
supply term should be included if the HybridModel is used to solve air
infiltration when the HVAC system is off.

### Solving Infiltration with Temperature

Equation(2) can be re-written with the third-order backward
approximation:

![Diagram](https://latex.codecogs.com/svg.latex?%5Cdpi%7B150%7D%20C_z%5Cfrac%20%7B%5Cfrac%7B11%7D%7B6%7DT_%7Bz%7D%5E%7Bt%7D-3T_%7Bz%7D%5E%7Bt-%5Cdelta%20t%7D&plus;%5Cfrac%7B3%7D%7B2%7DT_%7Bz%7D%5E%7Bt-2%5Cdelta%20t%7D-%5Cfrac%7B1%7D%7B3%7DT_%7Bz%7D%5E%7Bt-3%5Cdelta%20t%7D%7D%20%7B%5Cdelta%20t%7D%20%3D%20RHS%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%285%29)

Where:

![Diagram](https://latex.codecogs.com/svg.latex?%5Cdpi%7B150%7D%20RHS%20%3D%20%5CSigma%7BQ_%7Bin%7D%7D&plus;%5CSigma%7Bh_i%20A_i%20%28T_%7Bsi%7D-T_z%29%7D%20&plus;%20%5CSigma%7Bm_%7Bzi%7DC_p%28T_%7Bzi%7D-T_z%29%7D%20&plus;%20m_%7Binf%7DC_p%28T_o%20-%20T_z%29%20&plus;%20m_%7Bsys%7DC_p%28T_%7Bsys%7D%20-%20T_z%29%20%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%286%29)

Then the infiltration mass flow rate can be solved:

![Diagram](https://latex.codecogs.com/svg.latex?%5Cdpi%7B150%7D%20m_%7Binf%7D%20%3D%20%5Cfrac%7BC_z%5Cfrac%20%7B%5Cfrac%7B11%7D%7B6%7DT_%7Bz%7D%5E%7Bt%7D-3T_%7Bz%7D%5E%7Bt-%5Cdelta%20t%7D&plus;%5Cfrac%7B3%7D%7B2%7DT_%7Bz%7D%5E%7Bt-2%5Cdelta%20t%7D-%5Cfrac%7B1%7D%7B3%7DT_%7Bz%7D%5E%7Bt-3%5Cdelta%20t%7D%7D%20%7B%5Cdelta%20t%7D-%5B%5CSigma%7BQ_%7Bin%7D%7D&plus;%5CSigma%7Bh_i%20A_i%20%28T_%7Bsi%7D-T_z%29%7D%20&plus;%20%5CSigma%7Bm_%7Bzi%7DC_p%28T_%7Bzi%7D-T_z%29%7D%20&plus;%20m_%7Bsys%7DC_p%28T_%7Bsys%7D%20-%20T_z%29%5D%7D%7BC_p%28T_o%20-%20T_%7Bz%7D%5E%7Bt%7D%29%7D%20%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%287%29)

### Solving Infiltration with Humidity Ratio

Equation(3) can be re-written with the third-order backward
approximation:

![Diagram](https://latex.codecogs.com/svg.latex?%5Cdpi%7B150%7D%20C_%7Bwz%7D%5Cfrac%20%7B%5Cfrac%7B11%7D%7B6%7DW_%7Bz%7D%5E%7Bt%7D-3W_%7Bz%7D%5E%7Bt-%5Cdelta%20t%7D&plus;%5Cfrac%7B3%7D%7B2%7DW_%7Bz%7D%5E%7Bt-2%5Cdelta%20t%7D-%5Cfrac%7B1%7D%7B3%7DW_%7Bz%7D%5E%7Bt-3%5Cdelta%20t%7D%7D%20%7B%5Cdelta%20t%7D%20%3D%20RHS%20%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%288%29)


Where:

![Diagram](https://latex.codecogs.com/svg.latex?%5Cdpi%7B150%7D%20RHS%20%26%3D%20%5CSigma%7Bkg_%7Bmass_%7Bsched%7D%7D%7D%20&plus;%20%5CSigma%7BA_i%20h_i%20%5Crho_%7Bair%7D%20%28W_%7Bsi%7D%20-%20W_%7Bz%7D%5E%7Bt%7D%29%7D%20&plus;%20%5CSigma%7Bm_%7Bzi%7D%20C_p%20%28W_%7Bzi%7D-W_%7Bz%7D%5E%7Bt%7D%29%7D%20%5C%5C%20%26&plus;%20m_%7Binf%7D%20%28W_o%20-%20W_%7Bz%7D%5E%7Bt%7D%29%20&plus;%20m_%7Bsys%7D%20%28W_%7Bsys%7D%20-%20W_%7Bz%7D%5E%7Bt%7D%29%20%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%289%29)

Then the infiltration mass flow rate can be solved:

![Diagram](https://latex.codecogs.com/svg.latex?%5Cdpi%7B150%7D%20m_%7Binf%7D%20%3D%20%5Cfrac%7BC_%7Bwz%7D%5Cfrac%20%7B%5Cfrac%7B11%7D%7B6%7DW_%7Bz%7D%5E%7Bt%7D-3W_%7Bz%7D%5E%7Bt-%5Cdelta%20t%7D&plus;%5Cfrac%7B3%7D%7B2%7DW_%7Bz%7D%5E%7Bt-2%5Cdelta%20t%7D-%5Cfrac%7B1%7D%7B3%7DW_%7Bz%7D%5E%7Bt-3%5Cdelta%20t%7D%7D%20%7B%5Cdelta%20t%7D-%5B%5CSigma%7Bkg_%7Bmass_%7Bsched%7D%7D%7D%20&plus;%20%5CSigma%7BA_i%20h_i%20%5Crho_%7Bair%7D%20%28W_%7Bsi%7D%20-%20W_%7Bz%7D%5E%7Bt%7D%29%7D%20&plus;%20%5CSigma%7Bm_%7Bzi%7D%20C_p%20%28W_%7Bzi%7D-W_%7Bz%7D%5E%7Bt%7D%29%7D%5D%7D%7BW_o%20-%20W_%7Bz%7D%5E%7Bt%7D%7D%20%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%2810%29)

### Solving Infiltration with CO<sub>2</sub> Concentration

Equation(4) can be re-written with the third-order backward
approximation:

![Diagram](https://latex.codecogs.com/svg.latex?%5Cdpi%7B150%7D%20C_%7BCO_%7B2%7Dz%7D%5Cfrac%20%7B%5Cfrac%7B11%7D%7B6%7DC_%7Bz%7D%5E%7Bt%7D-3C_%7Bz%7D%5E%7Bt-%5Cdelta%20t%7D&plus;%5Cfrac%7B3%7D%7B2%7DC_%7Bz%7D%5E%7Bt-2%5Cdelta%20t%7D-%5Cfrac%7B1%7D%7B3%7DC_%7Bz%7D%5E%7Bt-3%5Cdelta%20t%7D%7D%20%7B%5Cdelta%20t%7D%20%3D%20RHS%20%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%2811%29)

Where:

![Diagram](https://latex.codecogs.com/svg.latex?%5Cdpi%7B150%7D%20RHS%20%3D%20%5CSigma%7Bkg_%7Bmass_%7Bsched%7D%7D%7D%5Ctimes%2010%5E%7B6%7D%20&plus;%20%5CSigma%7Bm_%7Bzi%7D%28C_%7Bzi%7D-C_z%29%7D%20m_%7Binf%7D%20%28C_o%20-%20C_z%29%20&plus;%20%5C%5Cm_%7Bsys%7D%20%28C_%7Bsys%7D%20-%20C_z%29%20%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%2812%29)

Then the infiltration mass flow rate can be solved: $$\begin{aligned}

![Diagram](https://latex.codecogs.com/svg.latex?%5Cdpi%7B150%7D%20m_%7Binf%7D%20%3D%20%5Cfrac%7BC_%7BCO_%7B2%7Dz%7D%5Cfrac%20%7B%5Cfrac%7B11%7D%7B6%7DC_%7Bz%7D%5E%7Bt%7D-3C_%7Bz%7D%5E%7Bt-%5Cdelta%20t%7D&plus;%5Cfrac%7B3%7D%7B2%7DC_%7Bz%7D%5E%7Bt-2%5Cdelta%20t%7D-%5Cfrac%7B1%7D%7B3%7DC_%7Bz%7D%5E%7Bt-3%5Cdelta%20t%7D%7D%20%7B%5Cdelta%20t%7D-%5B%5CSigma%7Bkg_%7Bmass_%7Bsched%7D%7D%7D%5Ctimes%2010%5E%7B6%7D%20&plus;%20%5CSigma%7Bm_%7Bzi%7D%28C_%7Bzi%7D-C_z%29%7D%20&plus;%20m_%7Bsys%7D%20%28C_%7Bsys%7D%20-%20C_z%29%5D%7D%7BC_o%20-%20C_%7Bz%7D%5E%7Bt%7D%7D%20%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%2813%29)

People Count Inverse Models
---------------------------

This sub-section shows three scenarios to solve zone people count with
different zone balance equations. Note that the system supply terms may
or may not be included depending on the HVAC system operation status.
The system supply terms should be included if the HybridModel is used to
solve air infiltration when the HVAC system is on. No system supply term
should be included if the HybridModel is used to solve air infiltration
when the HVAC system is off.

### Solving People Count with Temperature

According to Equation(5) and Equation(6), the sum of internal sensible heat gains is:

![Diagram](https://latex.codecogs.com/svg.latex?%5Cdpi%7B150%7D%20%5CSigma%7BQ_%7Bin%7D%7D%20%3D%20C_z%5Cfrac%20%7B%5Cfrac%7B11%7D%7B6%7DT_%7Bz%7D%5E%7Bt%7D-3T_%7Bz%7D%5E%7Bt-%5Cdelta%20t%7D&plus;%5Cfrac%7B3%7D%7B2%7DT_%7Bz%7D%5E%7Bt-2%5Cdelta%20t%7D-%5Cfrac%7B1%7D%7B3%7DT_%7Bz%7D%5E%7Bt-3%5Cdelta%20t%7D%7D%20%7B%5Cdelta%20t%7D%20-%20%5B%5CSigma%7Bh_i%20A_i%20%28T_%7Bsi%7D-T_z%29%7D%20&plus;%20%5CSigma%7Bm_%7Bzi%7DC_p%28T_%7Bzi%7D-T_z%29%7D%20&plus;%20m_%7Binf%7DC_p%28T_o%20-%20T_z%29%20&plus;%20m_%7Bsys%7DC_p%28T_%7Bsys%7D%20-%20T_z%29%5D%20%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%2814%29)

The sum of internal sensible heat gains from people is:

![Diagram](https://latex.codecogs.com/svg.latex?%5Cdpi%7B150%7D%20%5CSigma%7BQ_%7Bpeople%7D%7D%20%3D%20%5CSigma%7BQ_%7Bin%7D%7D%20-%20%5CSigma%7BQ_%7Bothers%7D%7D%20%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%2815%29)

Finally, the number of people could be solved:

![Diagram](https://latex.codecogs.com/svg.latex?%5Cdpi%7B150%7D%20N%20%3D%20%5Cfrac%20%7B%5CSigma%7BQ_%7Bpeople%7D%7D%7D%7BQ_%7Bsingle%7D%7D%20%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%2816%29)


Where: <br />
&nbsp;&nbsp;&nbsp;&nbsp;Q<sub>single</sub> is Sensible heat rate per person ~ [W] <br />

### Solving People Count with Humidity Ratio

According to Equation(8) and Equation(9), the sum of internal moisture gains is:

![Diagram](https://latex.codecogs.com/svg.latex?%5Cdpi%7B150%7D%20%5CSigma%7Bkg_%7Bmass_%7Bsched%7D%7D%7D%20%3D%20C_%7Bwz%7D%5Cfrac%20%7B%5Cfrac%7B11%7D%7B6%7DW_%7Bz%7D%5E%7Bt%7D-3W_%7Bz%7D%5E%7Bt-%5Cdelta%20t%7D&plus;%5Cfrac%7B3%7D%7B2%7DW_%7Bz%7D%5E%7Bt-2%5Cdelta%20t%7D-%5Cfrac%7B1%7D%7B3%7DW_%7Bz%7D%5E%7Bt-3%5Cdelta%20t%7D%7D%20%7B%5Cdelta%20t%7D%20-%20%5B%5CSigma%7BA_i%20h_i%20%5Crho_%7Bair%7D%20%28W_%7Bsi%7D%20-%20W_%7Bz%7D%5E%7Bt%7D%29%7D%20&plus;%20%5CSigma%7Bm_%7Bzi%7D%20C_p%20%28W_%7Bzi%7D-W_%7Bz%7D%5E%7Bt%7D%29%7D%5D%20%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%2817%29)

The sum of internal moisture gains from people is:

![Diagram](https://latex.codecogs.com/svg.latex?%5Cdpi%7B150%7D%20%5CSigma%7Bkg_%7Bmass_%7Bsched-people%7D%7D%7D%20%3D%20%5CSigma%7Bkg_%7Bmass_%7Bsched%7D%7D%7D%20-%20%5CSigma%7Bkg_%7Bmass_%7Bsched-others%7D%7D%7D%20%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%2818%29)

Finally, the number of people could be solved:

![Diagram](https://latex.codecogs.com/gif.latex?N%20%3D%20%5Cfrac%20%7B%5CSigma%7Bkg_%7Bmass_%7Bsched-people%7D%7D%7D%7D%7Bkg_%7Bmass_%7Bsingle%7D%7D%7D%20%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%2819%29)

Where: <br />
&nbsp;&nbsp;&nbsp;&nbsp;kg<sub>mass</sub><sub>single</sub> is Moisture dissipation rate per person} ~ [kg / s]

### Solving People Count with CO<sub>2</sub> Concentration

According to Equation(11) and Equation(12), the sum of internal CO<sub>2</sub> gains is:

![Diagram](https://latex.codecogs.com/gif.latex?%5CSigma%7Bkg_%7Bmass_%7Bsched%7D%7D%7D%5Ctimes%2010%5E%7B6%7D%20%3D%20C_%7BCO_%7B2%7Dz%7D%5Cfrac%20%7B%5Cfrac%7B11%7D%7B6%7DC_%7Bz%7D%5E%7Bt%7D-3C_%7Bz%7D%5E%7Bt-%5Cdelta%20t%7D&plus;%5Cfrac%7B3%7D%7B2%7DC_%7Bz%7D%5E%7Bt-2%5Cdelta%20t%7D-%5Cfrac%7B1%7D%7B3%7DC_%7Bz%7D%5E%7Bt-3%5Cdelta%20t%7D%7D%20%7B%5Cdelta%20t%7D%20-%20%5B%5CSigma%7Bm_%7Bzi%7D%28C_%7Bzi%7D-C_z%29%7D%20m_%7Binf%7D%20%28C_o%20-%20C_z%29%20&plus;%20m_%7Bsys%7D%20%28C_%7Bsys%7D%20-%20C_z%29%5D%20%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%2820%29)

The sum of internal CO<sub>2</sub> gains from people is:

![Diagram](https://latex.codecogs.com/gif.latex?%5CSigma%7Bkg_%7Bmass_%7Bsched-people%7D%7D%7D%20%3D%20%5CSigma%7Bkg_%7Bmass_%7Bsched%7D%7D%7D%20-%20%5CSigma%7Bkg_%7Bmass_%7Bsched-others%7D%7D%7D%20%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%2821%29)

Finally, the number of people could be solved:

![Diagram](https://latex.codecogs.com/gif.latex?N%20%3D%20%5Cfrac%20%7B%5CSigma%7Bkg_%7Bmass_%7Bsched-people%7D%7D%7D%7D%7Bkg_%7Bmass_%7Bsingle%7D%7D%7D%20%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%2822%29)

Where: <br />
&nbsp;&nbsp;&nbsp;&nbsp;kg<sub>mass</sub><sub>single</sub> is CO<sub>2</sub> generation rate per person} ~ [m^{3}/(s \cdot W)]

Convergence
-----------

There can be many factors affecting the convergence when trying to solve
the differential equation numerically with the third-order backward
approximation. The most common issue is the overflow. For instance, the
indoor-outdoor air temperature difference term (T<sub>o</sub> - T<sub>z</sub>) can be a
very small number when the two temperatures are very close. Overflow
will happen if the program tries to calculate the air infiltration rate
by dividing the denominator of Equation (6) by C<sub>p</sub>(T<sub>o</sub> - T<sub>z</sub>).
Therefore, conditions checks are needed when implementing the algorithm
in the code. In this case, a threshold of 0.05°C or greater temperature
difference must be met to calculate the infiltration rate at one
timestamp. Similarly, thresholds are added for the algorithms using
humidity ratio and CO<sub>2</sub> concentration. In addition, EnergyPlus uses a
zone predictor-corrector mechanism to calculate the heating or cooling
needs of a zone on HVAC system, and update the zone air parameters based
on the calculated amount of heating or cooling the HVAC system provides
to a zone. The uncertainties such as truncation errors in those
predictor-corrector routines can cause unrealistic in the inverse
modeling routine. Therefore, thresholds for infiltration and people
count calculation are applied to the code. For infiltration, a valid
value must be within the range of 0 to 10 air change per hour. For
people count, the lower bound is zero, and the upper-bound is the total
possible internal heat/moisture/CO<sub>2</sub> gain divided by the
heat/moisture/CO<sub>2</sub> generation rate.

IDD Modifications
=================

New Object(s)
-------------

None

Revised Object(s)
-----------------

We propose to revise the current HybridModel:Zone. The revised object
defines inputs for the new hybrid modeling algorithms for individual
zones.

    HybridModel:Zone,
           \memo Zones with measured data of indoor air temperature, humidity ratio, and
           CO2 concentration, and a range of dates.
           \memo If the range of temperature measurement dates includes a leap day, the
           weather data should include a leap day.
    A1 ,   \field Name
           \required-field
           \type alpha
    A2 ,   \field Zone Name
           \required-field
           \type object-list
           \object-list ZoneNames
    A3 ,   \field Calculate Zone Internal Thermal Mass
           \note Use measured temperature to calculate zone temperature capacity multiplier.
           \type choice
           \key No
           \key Yes
           \default No
    A4 ,   \field Calculate Zone Air Infiltration Rate
           \note Use measured zone air parameters (temperature, humidity ratio, or
           CO2 concentration) to calculate zone air infiltration rate.
           \note At least one measured parameter should be provided.
           \type choice
           \key No
           \key Yes
           \default No
    A5 ,   \field Calculate Zone People Count
           \note Use measured air parameters (temperature, humidity ratio,
    or CO2 concentration) to calculate zone people count.
           \note At least one measured parameter should be provided..
           \type choice
           \key No
           \key Yes
           \default No
    A6 ,   \field Zone Measured Air Temperature Schedule Name
           \type object-list
           \object-list ScheduleNames
           \note Schedule name of the measured zone air temperature.
    A7 ,   \field Zone Measured Air Humidity Ratio Schedule Name
           \type object-list
           \object-list ScheduleNames
           \note Schedule name of the measured zone air humidity ratio.
    A8 ,   \field Zone Measured Air CO2 Concentration Schedule Name
           \type object-list
           \object-list ScheduleNames
           \note Schedule name of the measured zone air CO2 concentration.
    A9 ,   \field Zone Input People Activity Schedule Name
           \type object-list
           \object-list ScheduleNames
           \note Schedule name of the zone people activity level
    A10 ,  \field Zone Input People Sensible Heat Fraction Schedule Name
           \type object-list
           \object-list ScheduleNames
           \note Schedule name of the people's sensible heat fraction.
    A11 ,  \field Zone Input People Radiant Heat Fraction Schedule Name
           \type object-list
           \object-list ScheduleNames
           \note Schedule name of the people's radiant heat fraction.
    A12 ,  \field Zone Input People CO2 Generation Rate Schedule Name
           \type object-list
           \object-list ScheduleNames
           \note Schedule name of the people's CO2 generation rate.
    A13 ,  \field Zone Input Supply Air Temperature Schedule Name
           \type object-list
           \object-list ScheduleNames
           \note Schedule name of the system supply air temperature of the zone.
    A14 ,  \field Zone Input Supply Air Mass Flow Rate Schedule Name
           \type object-list
           \object-list ScheduleNames
           \note Schedule name of the system supply air mass flow rate of the zone.
    A15 ,  \field Zone Input Supply Air Humidity Ratio Schedule Name
           \type object-list
           \object-list ScheduleNames
           \note Schedule name of the system supply air humidity ratio of the zone.
    A16 ,  \field Zone Input Supply Air CO2 Concentration Schedule Name
           \type object-list
           \object-list ScheduleNames
           \note Schedule name of the system supply air CO2 concentration of the zone.
    N1 ,   \field Begin Month
           \required-field
           \minimum 1
           \maximum 12
           \type integer
    N2 ,   \field Begin Day of Month
           \required-field
           \minimum 1
           \maximum 31
           \type integer
    N3 ,   \field End Month
           \required-field
           \minimum 1
           \maximum 12
           \type integer
    N4 ;   \field End Day of Month
           \required-field
           \minimum 1
           \maximum 31
           \type integer

Simulation Process
==================

The hybrid modeling feature uses a new flag, “Hybrid Modeling Flag” in
the sizing and primary simulation in the simulation manager. “Hybrid
Modeling Flag” is triggered by inputs in the new object,
“HybridModel:Zone”. The flag triggers the hybrid model simulation that
calculates the zone temperature capacitance multipliers, infiltration
air flow rates, or people count depending on the user’s input in the
object, and the zone air temperature data input in the Schedule:File
objects. The simulation steps will be as follows depending on the inputs
of the HybridModel:Zone object.

Solve Zone Air Infiltration
---------------------------

When the “Calculate Zone Air Infiltration Rate” flag is set to YES and
the “Calculate Zone People Count” flag is set to NO:

1.  One of the following schedules must be provided to trigger the
    inverse solution: (1) Zone Measured Air Temperature Schedule
    Name, (2) Zone Measured Air Humidity Ratio Schedule Name, (3) Zone
    Measured Air CO2 Concentration Schedule Name.

2.  One of the following schedule pairs can be supplemented to the
    corresponding zone measured air parameters above to trigger the
    inverse solution with system supply terms included: (1) Zone Supply
    Air Temperature Schedule Name, and Zone Supply Air Mass Flow Rate
    Schedule Name, (2) Zone Supply Air Humidity Ratio Schedule Name, and
    Zone Supply Air Mass Flow Rate Schedule Name, (3) Zone Supply Air
    CO2 Concentration Schedule Name, and Zone Supply Air Mass Flow Rate
    Schedule Name.

3.  If Zone Measured Air Temperature Schedule, Zone Supply Air
    Temperature Schedule, and Zone Supply Air Mass Flow Rate Schedule
    are all provided, the hybrid model simulation will solve the zone
    air infiltration with the system supply terms included in the zone
    sensible heat balance equation. Otherwise, the hybrid simulation
    will treat the system as free-floating if Zone Supply Air
    Temperature Schedule, and Zone Supply Air Mass Flow Rate Schedule
    are not provided.

4.  If Zone Measured Air Humidity Ratio Schedule, Zone Supply Air
    Humidity Ratio Schedule, and Zone Supply Air Mass Flow Rate Schedule
    are all provided, the hybrid model simulation will solve the zone
    air infiltration with the system supply terms included in the zone
    moisture balance equation. Otherwise, the hybrid simulation will
    treat the system as free-floating if Zone Supply Air Humidity Ratio
    Schedule, and Zone Supply Air Mass Flow Rate Schedule are not
    provided.

5.  If Zone Measured Air CO<sub>2</sub> concentration Schedule, Zone Supply Air
    CO<sub>2</sub> Schedule, and Zone Supply Air Mass Flow Rate Schedule are all
    provided, the hybrid model simulation will solve the zone air
    infiltration with the system supply terms included in the zone
    CO<sub>2</sub> balance equation. Otherwise, the hybrid simulation will treat
    the system as free-floating if Zone Supply Air CO<sub>2</sub> Schedule, and
    Zone Supply Air Mass Flow Rate Schedule are not provided.

When the above conditions are met, the hybrid model simulation will
solve the zone air infiltration and conduct normal energy simulation
with the calculated infiltration.

Solve Zone People Count
-----------------------

When the “Calculate Zone Air Infiltration Rate” flag is set to NO and
the “Calculate Zone People Count” flag is set to YES:

1.  One of the following schedules must be provided to trigger the
    inverse solution: (1) Zone Measured Air Temperature Schedule
    Name, (2) Zone Measured Air Humidity Ratio Schedule Name, (3) Zone
    Measured Air CO2 Concentration Schedule Name.

2.  One of the following schedule pairs can be supplemented to the
    corresponding zone measured air parameters above to trigger the
    inverse solution with system supply terms included: (1) Zone Supply
    Air Temperature Schedule Name, and Zone Supply Air Mass Flow Rate
    Schedule Name, (2) Zone Supply Air Humidity Ratio Schedule Name, and
    Zone Supply Air Mass Flow Rate Schedule Name, (3) Zone Supply Air
    CO2 Concentration Schedule Name, and Zone Supply Air Mass Flow Rate
    Schedule Name.

3.  The Zone Input People Activity Schedule Name can be provided to
    specify people’s activity level at different times. If it is not
    provided, a default value of 130 W/person will be used in the hybrid
    simulation. The Zone Input People Sensible Heat Fraction Schedule
    Name can be provided to specify people’s sensible heat fraction at
    different times. If it is not provided, a default value of 0.6 will
    be used in the hybrid simulation. The Zone Input People Radiant Heat
    Fraction Schedule Name can be provided to specify people’s radiant
    heat portion of the sensible at different times. If it is not
    provided, a default value of 0.3 will be used in the hybrid
    simulation.

4.  If Zone Measured Air Temperature Schedule, Zone Supply Air
    Temperature Schedule, and Zone Supply Air Mass Flow Rate Schedule
    are all provided, the hybrid model simulation will solve the zone
    people count with the system supply terms included in the zone
    sensible heat balance equation. Otherwise, the hybrid simulation
    will treat the system as free-floating if Zone Supply Air
    Temperature Schedule, and Zone Supply Air Mass Flow Rate Schedule
    are not provided.

5.  If Zone Measured Air Humidity Ratio Schedule, Zone Supply Air
    Humidity Ratio Schedule, and Zone Supply Air Mass Flow Rate Schedule
    are all provided, the hybrid model simulation will solve the zone
    people count with the system supply terms included in the zone
    moisture balance equation. Otherwise, the hybrid simulation will
    treat the system as free-floating if Zone Supply Air Humidity Ratio
    Schedule, and Zone Supply Air Mass Flow Rate Schedule are not
    provided.

6.  If Zone Measured Air CO<sub>2</sub> concentration Schedule, Zone Supply Air
    CO<sub>2</sub> Schedule, and Zone Supply Air Mass Flow Rate Schedule are all
    provided, the hybrid model simulation will solve the zone people
    count with the system supply terms included in the zone CO<sub>2</sub>
    balance equation. Otherwise, the hybrid simulation will treat the
    system as free-floating if Zone Supply Air CO<sub>2</sub> Schedule, and Zone
    Supply Air Mass Flow Rate Schedule are not provided.

When the above conditions are met, the hybrid model simulation will
solve the zone people count and conduct normal energy simulation.

IO Ref
======

Two new output variables are defined:

    1. Variable: Infiltration Air Change per Hour.
    Units: N/A
    Variable reference: Zone(Loop). InfilOAAirChangeRateHM Index type key: Zone
    Variable type key: Average
    Keyed value: Zone(Loop).Name

    2. Variable: Zone Hybrid Model People Count
    Units: N/A
    Variable reference: Zone(Loop).NumOccHM Index type key: Zone
    Variable type key: Average
    Keyed value: Zone(Loop).Name

Testing/Validation/Data Source(s)
=================================

A two-story building model in Chicago climate will be used. The model
will first be run in normal simulation model to produce hourly schedules
of zone air temperature, humidity, CO<sub>2</sub> concentration, and people
count in the zone. Then the office model will be modified to run in the
inverse mode taking the simulated results of zone air temperature,
humidity, CO<sub>2</sub> concentration as input to compute the zone air
infiltration rate and people count, which can be verified against the
original input (ground truth) of the zone air infiltration rate and
people count.

EngRef
======

TBD

Example File
============

An revised example file based on modifications to the current example
HybrideModel building model will be developed to demonstrate the new
feature.

Reference
=========

Lee, S. H., & Hong, T. (2017). Leveraging Zone Air Temperature Data to
Improve Physics-Based Energy Simulation of Existing Buildings Lawrence
Berkeley National Laboratory , Berkeley , United States, 1223–1230.
=======
# Hybrid Model: Zone Infiltration and People Count

Han Li, Tianzhen Hong, Xuan Luo

Lawrence Berkeley National Laboratory

December 6, 2018


Justification for Feature Update
================================

The proposed new feature improves the current HybridModel modeling
capability (Lee & Hong, 2017) by adding inverse modeling algorithms
based on the zone moisture and contaminant balance equations. The
current HybridModel feature uses measured zone air temperature to
inversely solve the zone internal thermal mass or air infiltration rate
assuming the HVAC system is off and zone is in free-floating mode. The
new HybridModel feature allows additional parameters such as the
measured zone air humidity ratio and CO<sub>2</sub> concentration as the input
to the inverse modeling algorithms to solve the highly uncertain
parameters such as air infiltration and people count. Depending on the
availability of the measured zone supply air parameters (i.e., supply
air flow rate, supply air temperature, supply air humidity ratio, and
supply air CO<sub>2</sub> concentration), the new HybridModel feature can solve
air infiltration and people count for both HVAC-off mode and HVAC-on
mode. The hybrid approach keeps the virtue of the physics-based model
and takes advantage of more measured buildings data which become
available nowadays due to the wide adoption of low-cost sensors and the
needs of better controls in existing buildings. This new feature
proposal provides technical details of the enhanced HybridModel object
and its implementation in EnergyPlus. The proposed feature will improve
simulation usability and accuracy for existing buildings, which supports
more accurate analysis of energy retrofits.

Overview
========

Air Infiltration
----------------

EnergyPlus uses the object, ZoneInfiltration:DesignFlowRate, to
represent the infiltration caused by the opening and closing of exterior
doors, cracks around windows, and even in very small amount through
building elements. Users define the infiltration design air flow rate,
an infiltration schedule, and temperature and wind correction
coefficients. The source code module, ZoneEquipmentManager, contains the
simplified infiltration algorithm as shown in Equation (1).

Infiltration = (Idesign)(Fschedule)[A+B(T<sub>zone</sub>-T<sub>odb</sub>)+C(WindSpeed)+D(WindSpeed)<sup>2</sup> &nbsp;&nbsp; Eq. (1),

Where: <br />
&nbsp;&nbsp;&nbsp;&nbsp;A is the Constant term coefficient <br />
&nbsp;&nbsp;&nbsp;&nbsp;B is the Temperature term coefficient <br />
&nbsp;&nbsp;&nbsp;&nbsp;C is the Velocity term coefficient <br />
&nbsp;&nbsp;&nbsp;&nbsp;D is the Velocity squared coefficient <br />

The simple method has an empirical correlation that modifies the
infiltration as a function of wind speed and temperature difference
across the envelope. The difficulty in using this equation is
determining valid coefficients for each building type in each location.
The simplified infiltration models consider the wind speed on zone
altitude, and the variation in infiltration heat loss based on the wind
velocity. These coefficients vary and provide very different results
that cause great uncertainty in determining which values to use.
EnergyPlus allows users to input these coefficients, however it is not
easy to identify correct ones for typical modeling practices. The
infiltration hybrid model derives the time-step zone infiltration air
flow rates, using the inverse zone heat balance equation, moisture
balance equation, or contaminant balance equation, which consider all
complexities of design flow rate, coefficients and climate conditions.

People Count
------------

In EnergyPlus, people count and people activity level is represented by
the People and corresponding Schedule objects. Users set the number of
people calculation method, people activity level, sensible and fraction
heat fractions, and CO<sub>2</sub> generation rate in the People object. Each
People object can be assigned to a zone or a zone list. A set of people
related schedule objects are used to define the temporal variation of
people count . In typical simulation setting, the People object is
usually set to have fixed schedules. In reality, occupancy schedule is
highly uncertain. Using the typical schedules for the People object can
lead to inaccurate results. The new hybrid model algorithm calculates
the time-step zone people count by inversely solving the zone sensible
heat balance equation, moisture balance equation, or contaminant balance
equation.

Zone Balance Equations
----------------------

The hybrid model algorithms are built upon the physics-based zone heat,
moisture, and contaminant balance equations reformulated to solve a
partially inverse problem. The basis for the zone air system integration
is to formulate balance equations for the zone air and solve the
resulting ordinary differential equations. It should be noted that the
hybrid algorithms to be developed are generic and can be adopted by
EnergyPlus and other building energy simulation programs. Equation (2)
below indicates zone heat balance relationships. It assumes that the sum
of zone loads and air system output equals the change in energy stored
in the zone. The infiltration airflow rate, m<sub>inf</sub>, changes for
different conditions depending on outdoor temperature, wind speed, and
HVAC system operations. The energy provided from systems to the zone is
represented as Q<sub>sys</sub>.

![Diagram](https://latex.codecogs.com/svg.latex?%5Cdpi%7B150%7D%20%5Crho_%7Bair%7DV_z%20C_%7Bp%7D%5Cfrac%20%7BdT_z%7D%20%7Bdt%7D%20%3D%20%5CSigma%7BQ_%7Bin%7D%7D&plus;%5CSigma%7Bh_i%20A_i%20%28T_%7Bsi%7D-T_z%29%7D%20&plus;%20%5CSigma%7Bm_%7Bzi%7DC_p%28T_%7Bzi%7D-T_z%29%7D%20&plus;%20m_%7Binf%7DC_p%28T_o%20-%20T_z%29%20&plus;%20m_%7Bsys%7DC_p%28T_%7Bsys%7D%20-%20T_z%29%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%282%29)

Where: <br />
&nbsp;&nbsp;&nbsp;&nbsp;ρ<sub>air</sub> is Zone air density ~ [kg/m^{3}], <br />
&nbsp;&nbsp;&nbsp;&nbsp;V<sub>z</sub> is Zone air volume ~ [m^{3}],<br />
&nbsp;&nbsp;&nbsp;&nbsp;C<sub>p</sub> is zone air specific heat ~ [kJ/kg \cdot K],<br />
&nbsp;&nbsp;&nbsp;&nbsp;T<sub>z</sub> is zone air temperature at the current time step ~[K],<br />
&nbsp;&nbsp;&nbsp;&nbsp;T<sub>si</sub> is zone surface temperature at the current time step ~[K],<br />
&nbsp;&nbsp;&nbsp;&nbsp;T<sub>zi</sub> is air temperature of a neighboring zone at the current time step ~[K],<br />
&nbsp;&nbsp;&nbsp;&nbsp;T<sub>o</sub> is outdoor air temperature at the current time step ~[K],<br />
&nbsp;&nbsp;&nbsp;&nbsp;T<sub>sys</sub> is HVAC system supply air temperature at the current time step ~[K],<br />
&nbsp;&nbsp;&nbsp;&nbsp;t is Current timestamp,<br />
&nbsp;&nbsp;&nbsp;&nbsp;\Sigma{Q<sub>in</sub>} is Sum of internal sensible heat gain ~ ,<br />
&nbsp;&nbsp;&nbsp;&nbsp;\Sigma{h<sub>i</sub> A<sub>i</sub> (T<sub>si</sub>-T<sub>z</sub>)} is Convective heat transfer from the zone surfaces ~ [kW],<br />
&nbsp;&nbsp;&nbsp;&nbsp;\Sigma{m<sub>zi</sub>C<sub>p</sub>(T<sub>zi</sub>-T<sub>z</sub>)} is Heat transfer due to interzone air mixing ~ [kW],<br />
&nbsp;&nbsp;&nbsp;&nbsp;m<sub>inf</sub> (T<sub>o</sub> - T<sub>z</sub>)is Heat transfer due to infiltration of outside air ~ [kW],<br />
&nbsp;&nbsp;&nbsp;&nbsp;m<sub>sys</sub> (T<sub>sys</sub> - T<sub>z</sub>)is Heat transfer due to air supplied by HVAC system ~ [kW],<br />

The sum of zone loads and the provided air system energy equals the
change in energy stored in the zone. Typically, the capacitance
ρ<sub>air</sub>V<sub>z</sub> C<sub>p</sub> would be that of the zone air only. The internal
thermal masses, assumed to be in equilibrium with the zone air, are
included in this term. EnergyPlus provides algorithms to solve the zone
air energy and moisture balance equations defined in the
ZoneAirHeatBalanceAlgorithm object. The algorithms use the finite
difference approximation or analytical solution to calculate the
derivative term with respect to time.

EnergyPlus provides three different heat balance solution algorithms to
solve the zone air energy balance equations. These are defined in the
Algorithm field in the ZoneAirHeatBalanceAlgorithm object:
3rdOrderBackwardDifference, EulerMethod and AnalyticalSolution. The
first two methods to solve Equation use the finite difference
approximation while the third uses an analytical solution. The hybrid
modeling approach uses the 3rdOrderBackwardDifference to inversely solve
the air infiltration. EnergyPlus Code for these balance algorithms are
referenced to the ZoneTempPredictorCorrector module.

Similarly, EnergyPlus solves zone humidity ratio and CO<sub>2</sub>
concentration with the predictor-corrector approach. Equations (3) is
the zone air moisture balance equation.

![Diagram](https://latex.codecogs.com/svg.latex?%5Cdpi%7B150%7D%20%5Crho_%7Bair%7D%20V_%7Bz%7D%20C_%7Bw%7D%5Cfrac%20%7BdW_z%7D%20%7Bdt%7D%20%3D%20%5CSigma%7Bkg_%7Bmass_%7Bsched%7D%7D%7D%20&plus;%20%5CSigma%7BA_i%20h_i%20%5Crho_%7Bair%7D%20%28W_%7Bsi%7D%20-%20W_z%29%7D%20&plus;%20%5CSigma%7Bm_%7Bzi%7D%20C_p%20%28W_%7Bzi%7D-W_z%29%7D%20&plus;%20m_%7Binf%7D%20%28W_o%20-%20W_z%29%20&plus;%20m_%7Bsys%7D%20%28W_%7Bsys%7D%20-%20W_z%29%20%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%283%29)

Where: <br />
&nbsp;&nbsp;&nbsp;&nbsp;ρ<sub>air</sub> is Zone air density ~ [kg/m^{3}],  <br />
&nbsp;&nbsp;&nbsp;&nbsp;V<sub>z</sub> is Zone air volume} ~ [m^{3}], <br />
&nbsp;&nbsp;&nbsp;&nbsp;C<sub>w</sub> is Zone air humidity capacity multiplier}, <br />
&nbsp;&nbsp;&nbsp;&nbsp;W<sub>z</sub> is Zone air humidity ratio} ~ [kg_w/kg<sub>dry</sub>\cdot air}], <br />
&nbsp;&nbsp;&nbsp;&nbsp;W<sub>si</sub> is humidity ratio at a zone interior surface at the current time step} ~[kg_w/kg<sub>dry</sub>\cdot air}], <br />
&nbsp;&nbsp;&nbsp;&nbsp;W<sub>zi</sub> is air temperature of a neighboring zone at the current time step} ~[kg_w/kg<sub>dry</sub>\cdot air}], <br />
&nbsp;&nbsp;&nbsp;&nbsp;W<sub>o</sub> is outdoor air humidity ratio at the current time step} ~[kg_w/kg<sub>dry</sub>\cdot air}], <br />
&nbsp;&nbsp;&nbsp;&nbsp;W<sub>sys</sub> is HVAC system supply air humidity ratio at the current time step} ~[kg_w/kg<sub>dry</sub>\cdot air}], <br />
&nbsp;&nbsp;&nbsp;&nbsp;t is Current timestamp}, <br />
&nbsp;&nbsp;&nbsp;&nbsp;\Sigma{kg<sub>mass</sub><sub>sched</sub>}} is sum of scheduled internal moisture load} ~ [kg/s], <br />
&nbsp;&nbsp;&nbsp;&nbsp;\Sigma{A_i h_i ρ<sub>air</sub> (W<sub>si</sub> - W_z)} is Convective moisture transfer from the zone surfaces} ~ [kg/s], <br />
&nbsp;&nbsp;&nbsp;&nbsp;\Sigma{m<sub>zi</sub> C_p (W<sub>zi</sub>-W_z)} is Moisture transfer due to interzone air mixing} ~ [kg/s], <br />
&nbsp;&nbsp;&nbsp;&nbsp;m<sub>inf</sub> (W_o - W_z)is Moisture transfer due to infiltration of outside air} ~ [kg/s], <br />
&nbsp;&nbsp;&nbsp;&nbsp;m<sub>sys</sub> (W<sub>sys</sub> - W_z)is Moisture transfer due to air supplied by HVAC system} ~ [kg/s], <br />

Equations (4) is the zone air CO<sub>2</sub> balance equation.

![Diagram](https://latex.codecogs.com/svg.latex?%5Cdpi%7B150%7D%20%5Crho_%7Bair%7D%20V_%7Bz%7D%20C_%7BCO_%7B2%7D%7D%5Cfrac%20%7BdC_z%7D%20%7Bdt%7D%20%3D%20%5CSigma%7Bkg_%7Bmass_%7Bsched%7D%7D%7D%5Ctimes%2010%5E%7B6%7D%20&plus;%20%5CSigma%7Bm_%7Bzi%7D%28C_%7Bzi%7D-C_z%29%7D%20&plus;%20m_%7Binf%7D%20%28C_o%20-%20C_z%29%20&plus;%20m_%7Bsys%7D%20%28C_%7Bsys%7D%20-%20C_z%29%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%284%29)


Where: <br />
&nbsp;&nbsp;&nbsp;&nbsp;ρ<sub>air</sub> is Zone air density ~ [kg/m^{3}], <br />
&nbsp;&nbsp;&nbsp;&nbsp;V<sub>z</sub> is Zone air volume} ~ [m^{3}],<br />
&nbsp;&nbsp;&nbsp;&nbsp;C<sub>CO</sub><sub>2</sub> is Zone carbon dioxide capacity multiplier [dimensionless],<br />
&nbsp;&nbsp;&nbsp;&nbsp;C<sub>z</sub> is zone air carbon dioxide concentration at the current time step} ~ [ppm],<br />
&nbsp;&nbsp;&nbsp;&nbsp;C<sub>zi</sub> is Carbon dioxide concentration in the zone air being transferred into this zone ~ [ppm],<br />
&nbsp;&nbsp;&nbsp;&nbsp;C<sub>o</sub> is Carbon dioxide concentration in outdoor air} ~ [ppm],<br />
&nbsp;&nbsp;&nbsp;&nbsp;C<sub>sys</sub>is Carbon dioxide concentration in the system supply airstream}~ [ppm],<br />
&nbsp;&nbsp;&nbsp;&nbsp;t is Current time},<br />
&nbsp;&nbsp;&nbsp;&nbsp;\Sigma{kg<sub>mass</sub><sub>sched</sub>}} is Sum of scheduled internal carbon dioxide loads} ~ [kg/s],<br />
&nbsp;&nbsp;&nbsp;&nbsp;\Sigma{m<sub>zi</sub>(C<sub>zi</sub>-C<sub>z</sub>)} is Carbon dioxide transfer due to interzone air mixing} ~ [kg/s],<br />
&nbsp;&nbsp;&nbsp;&nbsp;m<sub>inf</sub> (C<sub>o</sub> - C<sub>z</sub>)is Carbon dioxide transfer due to infiltration and ventilation of outdoor air} ~ [kg/s],<br />
&nbsp;&nbsp;&nbsp;&nbsp;m<sub>sys</sub> (C<sub>sys</sub> - C<sub>z</sub>)is Carbon dioxide transfer due to system supply} ~ [kg/s]<br />

Technical Approach
==================

This section provides technical details of solving zone balance
equations via third-order backward approximation. Depending on the
available number of zone air parameters (i.e., temperature, humidity
ratio, and CO<sub>2</sub> concentration), there are different inverse solution
scenarios. The figure below shows the different inverse solution
scenarios. Theoritically, more than one un-known parameters (i.e., zone
thermal mass, air infiltration, and people count) could be solved at the
same time if the measurements of zone air temperature, humidity ratio,
and CO<sub>2</sub> concentration are all available. In this new feature, we only
propose the new algorithms to solve one unknown parameter at a time. The
solution scenario details are described in the following sub-sections.

link to the chart

Infiltration Inverse Models
---------------------------

This sub-section shows three scenarios to solve zone air infiltration
with different zone balance equations. Note that the system supply terms
may or may not be included depending on the HVAC system operation
status. The system supply terms should be included if the HybridModel is
used to solve air infiltration when the HVAC system is on. No system
supply term should be included if the HybridModel is used to solve air
infiltration when the HVAC system is off.

### Solving Infiltration with Temperature

Equation(2) can be re-written with the third-order backward
approximation:

![Diagram](https://latex.codecogs.com/svg.latex?%5Cdpi%7B150%7D%20C_z%5Cfrac%20%7B%5Cfrac%7B11%7D%7B6%7DT_%7Bz%7D%5E%7Bt%7D-3T_%7Bz%7D%5E%7Bt-%5Cdelta%20t%7D&plus;%5Cfrac%7B3%7D%7B2%7DT_%7Bz%7D%5E%7Bt-2%5Cdelta%20t%7D-%5Cfrac%7B1%7D%7B3%7DT_%7Bz%7D%5E%7Bt-3%5Cdelta%20t%7D%7D%20%7B%5Cdelta%20t%7D%20%3D%20RHS%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%285%29)

Where:

![Diagram](https://latex.codecogs.com/svg.latex?%5Cdpi%7B150%7D%20RHS%20%3D%20%5CSigma%7BQ_%7Bin%7D%7D&plus;%5CSigma%7Bh_i%20A_i%20%28T_%7Bsi%7D-T_z%29%7D%20&plus;%20%5CSigma%7Bm_%7Bzi%7DC_p%28T_%7Bzi%7D-T_z%29%7D%20&plus;%20m_%7Binf%7DC_p%28T_o%20-%20T_z%29%20&plus;%20m_%7Bsys%7DC_p%28T_%7Bsys%7D%20-%20T_z%29%20%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%286%29)

Then the infiltration mass flow rate can be solved:

![Diagram](https://latex.codecogs.com/svg.latex?%5Cdpi%7B150%7D%20m_%7Binf%7D%20%3D%20%5Cfrac%7BC_z%5Cfrac%20%7B%5Cfrac%7B11%7D%7B6%7DT_%7Bz%7D%5E%7Bt%7D-3T_%7Bz%7D%5E%7Bt-%5Cdelta%20t%7D&plus;%5Cfrac%7B3%7D%7B2%7DT_%7Bz%7D%5E%7Bt-2%5Cdelta%20t%7D-%5Cfrac%7B1%7D%7B3%7DT_%7Bz%7D%5E%7Bt-3%5Cdelta%20t%7D%7D%20%7B%5Cdelta%20t%7D-%5B%5CSigma%7BQ_%7Bin%7D%7D&plus;%5CSigma%7Bh_i%20A_i%20%28T_%7Bsi%7D-T_z%29%7D%20&plus;%20%5CSigma%7Bm_%7Bzi%7DC_p%28T_%7Bzi%7D-T_z%29%7D%20&plus;%20m_%7Bsys%7DC_p%28T_%7Bsys%7D%20-%20T_z%29%5D%7D%7BC_p%28T_o%20-%20T_%7Bz%7D%5E%7Bt%7D%29%7D%20%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%287%29)

### Solving Infiltration with Humidity Ratio

Equation(3) can be re-written with the third-order backward
approximation:

![Diagram](https://latex.codecogs.com/svg.latex?%5Cdpi%7B150%7D%20C_%7Bwz%7D%5Cfrac%20%7B%5Cfrac%7B11%7D%7B6%7DW_%7Bz%7D%5E%7Bt%7D-3W_%7Bz%7D%5E%7Bt-%5Cdelta%20t%7D&plus;%5Cfrac%7B3%7D%7B2%7DW_%7Bz%7D%5E%7Bt-2%5Cdelta%20t%7D-%5Cfrac%7B1%7D%7B3%7DW_%7Bz%7D%5E%7Bt-3%5Cdelta%20t%7D%7D%20%7B%5Cdelta%20t%7D%20%3D%20RHS%20%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%288%29)


Where:

![Diagram](https://latex.codecogs.com/svg.latex?%5Cdpi%7B150%7D%20RHS%20%26%3D%20%5CSigma%7Bkg_%7Bmass_%7Bsched%7D%7D%7D%20&plus;%20%5CSigma%7BA_i%20h_i%20%5Crho_%7Bair%7D%20%28W_%7Bsi%7D%20-%20W_%7Bz%7D%5E%7Bt%7D%29%7D%20&plus;%20%5CSigma%7Bm_%7Bzi%7D%20C_p%20%28W_%7Bzi%7D-W_%7Bz%7D%5E%7Bt%7D%29%7D%20%5C%5C%20%26&plus;%20m_%7Binf%7D%20%28W_o%20-%20W_%7Bz%7D%5E%7Bt%7D%29%20&plus;%20m_%7Bsys%7D%20%28W_%7Bsys%7D%20-%20W_%7Bz%7D%5E%7Bt%7D%29%20%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%289%29)

Then the infiltration mass flow rate can be solved:

![Diagram](https://latex.codecogs.com/svg.latex?%5Cdpi%7B150%7D%20m_%7Binf%7D%20%3D%20%5Cfrac%7BC_%7Bwz%7D%5Cfrac%20%7B%5Cfrac%7B11%7D%7B6%7DW_%7Bz%7D%5E%7Bt%7D-3W_%7Bz%7D%5E%7Bt-%5Cdelta%20t%7D&plus;%5Cfrac%7B3%7D%7B2%7DW_%7Bz%7D%5E%7Bt-2%5Cdelta%20t%7D-%5Cfrac%7B1%7D%7B3%7DW_%7Bz%7D%5E%7Bt-3%5Cdelta%20t%7D%7D%20%7B%5Cdelta%20t%7D-%5B%5CSigma%7Bkg_%7Bmass_%7Bsched%7D%7D%7D%20&plus;%20%5CSigma%7BA_i%20h_i%20%5Crho_%7Bair%7D%20%28W_%7Bsi%7D%20-%20W_%7Bz%7D%5E%7Bt%7D%29%7D%20&plus;%20%5CSigma%7Bm_%7Bzi%7D%20C_p%20%28W_%7Bzi%7D-W_%7Bz%7D%5E%7Bt%7D%29%7D%5D%7D%7BW_o%20-%20W_%7Bz%7D%5E%7Bt%7D%7D%20%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%2810%29)

### Solving Infiltration with CO<sub>2</sub> Concentration

Equation(4) can be re-written with the third-order backward
approximation:

![Diagram](https://latex.codecogs.com/svg.latex?%5Cdpi%7B150%7D%20C_%7BCO_%7B2%7Dz%7D%5Cfrac%20%7B%5Cfrac%7B11%7D%7B6%7DC_%7Bz%7D%5E%7Bt%7D-3C_%7Bz%7D%5E%7Bt-%5Cdelta%20t%7D&plus;%5Cfrac%7B3%7D%7B2%7DC_%7Bz%7D%5E%7Bt-2%5Cdelta%20t%7D-%5Cfrac%7B1%7D%7B3%7DC_%7Bz%7D%5E%7Bt-3%5Cdelta%20t%7D%7D%20%7B%5Cdelta%20t%7D%20%3D%20RHS%20%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%2811%29)

Where:

![Diagram](https://latex.codecogs.com/svg.latex?%5Cdpi%7B150%7D%20RHS%20%3D%20%5CSigma%7Bkg_%7Bmass_%7Bsched%7D%7D%7D%5Ctimes%2010%5E%7B6%7D%20&plus;%20%5CSigma%7Bm_%7Bzi%7D%28C_%7Bzi%7D-C_z%29%7D%20m_%7Binf%7D%20%28C_o%20-%20C_z%29%20&plus;%20%5C%5Cm_%7Bsys%7D%20%28C_%7Bsys%7D%20-%20C_z%29%20%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%2812%29)

Then the infiltration mass flow rate can be solved: $$\begin{aligned}

![Diagram](https://latex.codecogs.com/svg.latex?%5Cdpi%7B150%7D%20m_%7Binf%7D%20%3D%20%5Cfrac%7BC_%7BCO_%7B2%7Dz%7D%5Cfrac%20%7B%5Cfrac%7B11%7D%7B6%7DC_%7Bz%7D%5E%7Bt%7D-3C_%7Bz%7D%5E%7Bt-%5Cdelta%20t%7D&plus;%5Cfrac%7B3%7D%7B2%7DC_%7Bz%7D%5E%7Bt-2%5Cdelta%20t%7D-%5Cfrac%7B1%7D%7B3%7DC_%7Bz%7D%5E%7Bt-3%5Cdelta%20t%7D%7D%20%7B%5Cdelta%20t%7D-%5B%5CSigma%7Bkg_%7Bmass_%7Bsched%7D%7D%7D%5Ctimes%2010%5E%7B6%7D%20&plus;%20%5CSigma%7Bm_%7Bzi%7D%28C_%7Bzi%7D-C_z%29%7D%20&plus;%20m_%7Bsys%7D%20%28C_%7Bsys%7D%20-%20C_z%29%5D%7D%7BC_o%20-%20C_%7Bz%7D%5E%7Bt%7D%7D%20%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%2813%29)

People Count Inverse Models
---------------------------

This sub-section shows three scenarios to solve zone people count with
different zone balance equations. Note that the system supply terms may
or may not be included depending on the HVAC system operation status.
The system supply terms should be included if the HybridModel is used to
solve air infiltration when the HVAC system is on. No system supply term
should be included if the HybridModel is used to solve air infiltration
when the HVAC system is off.

### Solving People Count with Temperature

According to Equation(5) and Equation(6), the sum of internal sensible heat gains is:

![Diagram](https://latex.codecogs.com/svg.latex?%5Cdpi%7B150%7D%20%5CSigma%7BQ_%7Bin%7D%7D%20%3D%20C_z%5Cfrac%20%7B%5Cfrac%7B11%7D%7B6%7DT_%7Bz%7D%5E%7Bt%7D-3T_%7Bz%7D%5E%7Bt-%5Cdelta%20t%7D&plus;%5Cfrac%7B3%7D%7B2%7DT_%7Bz%7D%5E%7Bt-2%5Cdelta%20t%7D-%5Cfrac%7B1%7D%7B3%7DT_%7Bz%7D%5E%7Bt-3%5Cdelta%20t%7D%7D%20%7B%5Cdelta%20t%7D%20-%20%5B%5CSigma%7Bh_i%20A_i%20%28T_%7Bsi%7D-T_z%29%7D%20&plus;%20%5CSigma%7Bm_%7Bzi%7DC_p%28T_%7Bzi%7D-T_z%29%7D%20&plus;%20m_%7Binf%7DC_p%28T_o%20-%20T_z%29%20&plus;%20m_%7Bsys%7DC_p%28T_%7Bsys%7D%20-%20T_z%29%5D%20%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%2814%29)

The sum of internal sensible heat gains from people is:

![Diagram](https://latex.codecogs.com/svg.latex?%5Cdpi%7B150%7D%20%5CSigma%7BQ_%7Bpeople%7D%7D%20%3D%20%5CSigma%7BQ_%7Bin%7D%7D%20-%20%5CSigma%7BQ_%7Bothers%7D%7D%20%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%2815%29)

Finally, the number of people could be solved:

![Diagram](https://latex.codecogs.com/svg.latex?%5Cdpi%7B150%7D%20N%20%3D%20%5Cfrac%20%7B%5CSigma%7BQ_%7Bpeople%7D%7D%7D%7BQ_%7Bsingle%7D%7D%20%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%2816%29)


Where: <br />
&nbsp;&nbsp;&nbsp;&nbsp;Q<sub>single</sub> is Sensible heat rate per person ~ [W] <br />

### Solving People Count with Humidity Ratio

According to Equation(8) and Equation(9), the sum of internal moisture gains is:

![Diagram](https://latex.codecogs.com/svg.latex?%5Cdpi%7B150%7D%20%5CSigma%7Bkg_%7Bmass_%7Bsched%7D%7D%7D%20%3D%20C_%7Bwz%7D%5Cfrac%20%7B%5Cfrac%7B11%7D%7B6%7DW_%7Bz%7D%5E%7Bt%7D-3W_%7Bz%7D%5E%7Bt-%5Cdelta%20t%7D&plus;%5Cfrac%7B3%7D%7B2%7DW_%7Bz%7D%5E%7Bt-2%5Cdelta%20t%7D-%5Cfrac%7B1%7D%7B3%7DW_%7Bz%7D%5E%7Bt-3%5Cdelta%20t%7D%7D%20%7B%5Cdelta%20t%7D%20-%20%5B%5CSigma%7BA_i%20h_i%20%5Crho_%7Bair%7D%20%28W_%7Bsi%7D%20-%20W_%7Bz%7D%5E%7Bt%7D%29%7D%20&plus;%20%5CSigma%7Bm_%7Bzi%7D%20C_p%20%28W_%7Bzi%7D-W_%7Bz%7D%5E%7Bt%7D%29%7D%5D%20%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%2817%29)

The sum of internal moisture gains from people is:

![Diagram](https://latex.codecogs.com/svg.latex?%5Cdpi%7B150%7D%20%5CSigma%7Bkg_%7Bmass_%7Bsched-people%7D%7D%7D%20%3D%20%5CSigma%7Bkg_%7Bmass_%7Bsched%7D%7D%7D%20-%20%5CSigma%7Bkg_%7Bmass_%7Bsched-others%7D%7D%7D%20%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%2818%29)

Finally, the number of people could be solved:

![Diagram](https://latex.codecogs.com/gif.latex?N%20%3D%20%5Cfrac%20%7B%5CSigma%7Bkg_%7Bmass_%7Bsched-people%7D%7D%7D%7D%7Bkg_%7Bmass_%7Bsingle%7D%7D%7D%20%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%2819%29)

Where: <br />
&nbsp;&nbsp;&nbsp;&nbsp;kg<sub>mass</sub><sub>single</sub> is Moisture dissipation rate per person} ~ [kg / s]

### Solving People Count with CO<sub>2</sub> Concentration

According to Equation(11) and Equation(12), the sum of internal CO<sub>2</sub> gains is:

![Diagram](https://latex.codecogs.com/gif.latex?%5CSigma%7Bkg_%7Bmass_%7Bsched%7D%7D%7D%5Ctimes%2010%5E%7B6%7D%20%3D%20C_%7BCO_%7B2%7Dz%7D%5Cfrac%20%7B%5Cfrac%7B11%7D%7B6%7DC_%7Bz%7D%5E%7Bt%7D-3C_%7Bz%7D%5E%7Bt-%5Cdelta%20t%7D&plus;%5Cfrac%7B3%7D%7B2%7DC_%7Bz%7D%5E%7Bt-2%5Cdelta%20t%7D-%5Cfrac%7B1%7D%7B3%7DC_%7Bz%7D%5E%7Bt-3%5Cdelta%20t%7D%7D%20%7B%5Cdelta%20t%7D%20-%20%5B%5CSigma%7Bm_%7Bzi%7D%28C_%7Bzi%7D-C_z%29%7D%20m_%7Binf%7D%20%28C_o%20-%20C_z%29%20&plus;%20m_%7Bsys%7D%20%28C_%7Bsys%7D%20-%20C_z%29%5D%20%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%2820%29)

The sum of internal CO<sub>2</sub> gains from people is:

![Diagram](https://latex.codecogs.com/gif.latex?%5CSigma%7Bkg_%7Bmass_%7Bsched-people%7D%7D%7D%20%3D%20%5CSigma%7Bkg_%7Bmass_%7Bsched%7D%7D%7D%20-%20%5CSigma%7Bkg_%7Bmass_%7Bsched-others%7D%7D%7D%20%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%2821%29)

Finally, the number of people could be solved:

![Diagram](https://latex.codecogs.com/gif.latex?N%20%3D%20%5Cfrac%20%7B%5CSigma%7Bkg_%7Bmass_%7Bsched-people%7D%7D%7D%7D%7Bkg_%7Bmass_%7Bsingle%7D%7D%7D%20%5C%3B%5C%3B%5C%3B%5C%3B%20Eq.%2822%29)

Where: <br />
&nbsp;&nbsp;&nbsp;&nbsp;kg<sub>mass</sub><sub>single</sub> is CO<sub>2</sub> generation rate per person} ~ [m^{3}/(s \cdot W)]

Convergence
-----------

There can be many factors affecting the convergence when trying to solve
the differential equation numerically with the third-order backward
approximation. The most common issue is the overflow. For instance, the
indoor-outdoor air temperature difference term (T<sub>o</sub> - T<sub>z</sub>) can be a
very small number when the two temperatures are very close. Overflow
will happen if the program tries to calculate the air infiltration rate
by dividing the denominator of Equation (6) by C<sub>p</sub>(T<sub>o</sub> - T<sub>z</sub>).
Therefore, conditions checks are needed when implementing the algorithm
in the code. In this case, a threshold of 0.05°C or greater temperature
difference must be met to calculate the infiltration rate at one
timestamp. Similarly, thresholds are added for the algorithms using
humidity ratio and CO<sub>2</sub> concentration. In addition, EnergyPlus uses a
zone predictor-corrector mechanism to calculate the heating or cooling
needs of a zone on HVAC system, and update the zone air parameters based
on the calculated amount of heating or cooling the HVAC system provides
to a zone. The uncertainties such as truncation errors in those
predictor-corrector routines can cause unrealistic in the inverse
modeling routine. Therefore, thresholds for infiltration and people
count calculation are applied to the code. For infiltration, a valid
value must be within the range of 0 to 10 air change per hour. For
people count, the lower bound is zero, and the upper-bound is the total
possible internal heat/moisture/CO<sub>2</sub> gain divided by the
heat/moisture/CO<sub>2</sub> generation rate.

IDD Modifications
=================

New Object(s)
-------------

None

Revised Object(s)
-----------------

We propose to revise the current HybridModel:Zone. The revised object
defines inputs for the new hybrid modeling algorithms for individual
zones.

    HybridModel:Zone,
           \memo Zones with measured data of indoor air temperature, humidity ratio, and
           CO2 concentration, and a range of dates.
           \memo If the range of temperature measurement dates includes a leap day, the
           weather data should include a leap day.
    A1 ,   \field Name
           \required-field
           \type alpha
    A2 ,   \field Zone Name
           \required-field
           \type object-list
           \object-list ZoneNames
    A3 ,   \field Calculate Zone Internal Thermal Mass
           \note Use measured temperature to calculate zone temperature capacity multiplier.
           \type choice
           \key No
           \key Yes
           \default No
    A4 ,   \field Calculate Zone Air Infiltration Rate
           \note Use measured zone air parameters (temperature, humidity ratio, or
           CO2 concentration) to calculate zone air infiltration rate.
           \note At least one measured parameter should be provided.
           \type choice
           \key No
           \key Yes
           \default No
    A5 ,   \field Calculate Zone People Count
           \note Use measured air parameters (temperature, humidity ratio,
    or CO2 concentration) to calculate zone people count.
           \note At least one measured parameter should be provided..
           \type choice
           \key No
           \key Yes
           \default No
    A6 ,   \field Zone Measured Air Temperature Schedule Name
           \type object-list
           \object-list ScheduleNames
           \note Schedule name of the measured zone air temperature.
    A7 ,   \field Zone Measured Air Humidity Ratio Schedule Name
           \type object-list
           \object-list ScheduleNames
           \note Schedule name of the measured zone air humidity ratio.
    A8 ,   \field Zone Measured Air CO2 Concentration Schedule Name
           \type object-list
           \object-list ScheduleNames
           \note Schedule name of the measured zone air CO2 concentration.
    A9 ,   \field Zone Input People Activity Schedule Name
           \type object-list
           \object-list ScheduleNames
           \note Schedule name of the zone people activity level
    A10 ,  \field Zone Input People Sensible Heat Fraction Schedule Name
           \type object-list
           \object-list ScheduleNames
           \note Schedule name of the people's sensible heat fraction.
    A11 ,  \field Zone Input People Radiant Heat Fraction Schedule Name
           \type object-list
           \object-list ScheduleNames
           \note Schedule name of the people's radiant heat fraction.
    A12 ,  \field Zone Input People CO2 Generation Rate Schedule Name
           \type object-list
           \object-list ScheduleNames
           \note Schedule name of the people's CO2 generation rate.
    A13 ,  \field Zone Input Supply Air Temperature Schedule Name
           \type object-list
           \object-list ScheduleNames
           \note Schedule name of the system supply air temperature of the zone.
    A14 ,  \field Zone Input Supply Air Mass Flow Rate Schedule Name
           \type object-list
           \object-list ScheduleNames
           \note Schedule name of the system supply air mass flow rate of the zone.
    A15 ,  \field Zone Input Supply Air Humidity Ratio Schedule Name
           \type object-list
           \object-list ScheduleNames
           \note Schedule name of the system supply air humidity ratio of the zone.
    A16 ,  \field Zone Input Supply Air CO2 Concentration Schedule Name
           \type object-list
           \object-list ScheduleNames
           \note Schedule name of the system supply air CO2 concentration of the zone.
    N1 ,   \field Begin Month
           \required-field
           \minimum 1
           \maximum 12
           \type integer
    N2 ,   \field Begin Day of Month
           \required-field
           \minimum 1
           \maximum 31
           \type integer
    N3 ,   \field End Month
           \required-field
           \minimum 1
           \maximum 12
           \type integer
    N4 ;   \field End Day of Month
           \required-field
           \minimum 1
           \maximum 31
           \type integer

Simulation Process
==================

The hybrid modeling feature uses a new flag, “Hybrid Modeling Flag” in
the sizing and primary simulation in the simulation manager. “Hybrid
Modeling Flag” is triggered by inputs in the new object,
“HybridModel:Zone”. The flag triggers the hybrid model simulation that
calculates the zone temperature capacitance multipliers, infiltration
air flow rates, or people count depending on the user’s input in the
object, and the zone air temperature data input in the Schedule:File
objects. The simulation steps will be as follows depending on the inputs
of the HybridModel:Zone object.

Solve Zone Air Infiltration
---------------------------

When the “Calculate Zone Air Infiltration Rate” flag is set to YES and
the “Calculate Zone People Count” flag is set to NO:

1.  One of the following schedules must be provided to trigger the
    inverse solution: (1) Zone Measured Air Temperature Schedule
    Name, (2) Zone Measured Air Humidity Ratio Schedule Name, (3) Zone
    Measured Air CO2 Concentration Schedule Name.

2.  One of the following schedule pairs can be supplemented to the
    corresponding zone measured air parameters above to trigger the
    inverse solution with system supply terms included: (1) Zone Supply
    Air Temperature Schedule Name, and Zone Supply Air Mass Flow Rate
    Schedule Name, (2) Zone Supply Air Humidity Ratio Schedule Name, and
    Zone Supply Air Mass Flow Rate Schedule Name, (3) Zone Supply Air
    CO2 Concentration Schedule Name, and Zone Supply Air Mass Flow Rate
    Schedule Name.

3.  If Zone Measured Air Temperature Schedule, Zone Supply Air
    Temperature Schedule, and Zone Supply Air Mass Flow Rate Schedule
    are all provided, the hybrid model simulation will solve the zone
    air infiltration with the system supply terms included in the zone
    sensible heat balance equation. Otherwise, the hybrid simulation
    will treat the system as free-floating if Zone Supply Air
    Temperature Schedule, and Zone Supply Air Mass Flow Rate Schedule
    are not provided.

4.  If Zone Measured Air Humidity Ratio Schedule, Zone Supply Air
    Humidity Ratio Schedule, and Zone Supply Air Mass Flow Rate Schedule
    are all provided, the hybrid model simulation will solve the zone
    air infiltration with the system supply terms included in the zone
    moisture balance equation. Otherwise, the hybrid simulation will
    treat the system as free-floating if Zone Supply Air Humidity Ratio
    Schedule, and Zone Supply Air Mass Flow Rate Schedule are not
    provided.

5.  If Zone Measured Air CO<sub>2</sub> concentration Schedule, Zone Supply Air
    CO<sub>2</sub> Schedule, and Zone Supply Air Mass Flow Rate Schedule are all
    provided, the hybrid model simulation will solve the zone air
    infiltration with the system supply terms included in the zone
    CO<sub>2</sub> balance equation. Otherwise, the hybrid simulation will treat
    the system as free-floating if Zone Supply Air CO<sub>2</sub> Schedule, and
    Zone Supply Air Mass Flow Rate Schedule are not provided.

When the above conditions are met, the hybrid model simulation will
solve the zone air infiltration and conduct normal energy simulation
with the calculated infiltration.

Solve Zone People Count
-----------------------

When the “Calculate Zone Air Infiltration Rate” flag is set to NO and
the “Calculate Zone People Count” flag is set to YES:

1.  One of the following schedules must be provided to trigger the
    inverse solution: (1) Zone Measured Air Temperature Schedule
    Name, (2) Zone Measured Air Humidity Ratio Schedule Name, (3) Zone
    Measured Air CO2 Concentration Schedule Name.

2.  One of the following schedule pairs can be supplemented to the
    corresponding zone measured air parameters above to trigger the
    inverse solution with system supply terms included: (1) Zone Supply
    Air Temperature Schedule Name, and Zone Supply Air Mass Flow Rate
    Schedule Name, (2) Zone Supply Air Humidity Ratio Schedule Name, and
    Zone Supply Air Mass Flow Rate Schedule Name, (3) Zone Supply Air
    CO2 Concentration Schedule Name, and Zone Supply Air Mass Flow Rate
    Schedule Name.

3.  The Zone Input People Activity Schedule Name can be provided to
    specify people’s activity level at different times. If it is not
    provided, a default value of 130 W/person will be used in the hybrid
    simulation. The Zone Input People Sensible Heat Fraction Schedule
    Name can be provided to specify people’s sensible heat fraction at
    different times. If it is not provided, a default value of 0.6 will
    be used in the hybrid simulation. The Zone Input People Radiant Heat
    Fraction Schedule Name can be provided to specify people’s radiant
    heat portion of the sensible at different times. If it is not
    provided, a default value of 0.3 will be used in the hybrid
    simulation.

4.  If Zone Measured Air Temperature Schedule, Zone Supply Air
    Temperature Schedule, and Zone Supply Air Mass Flow Rate Schedule
    are all provided, the hybrid model simulation will solve the zone
    people count with the system supply terms included in the zone
    sensible heat balance equation. Otherwise, the hybrid simulation
    will treat the system as free-floating if Zone Supply Air
    Temperature Schedule, and Zone Supply Air Mass Flow Rate Schedule
    are not provided.

5.  If Zone Measured Air Humidity Ratio Schedule, Zone Supply Air
    Humidity Ratio Schedule, and Zone Supply Air Mass Flow Rate Schedule
    are all provided, the hybrid model simulation will solve the zone
    people count with the system supply terms included in the zone
    moisture balance equation. Otherwise, the hybrid simulation will
    treat the system as free-floating if Zone Supply Air Humidity Ratio
    Schedule, and Zone Supply Air Mass Flow Rate Schedule are not
    provided.

6.  If Zone Measured Air CO<sub>2</sub> concentration Schedule, Zone Supply Air
    CO<sub>2</sub> Schedule, and Zone Supply Air Mass Flow Rate Schedule are all
    provided, the hybrid model simulation will solve the zone people
    count with the system supply terms included in the zone CO<sub>2</sub>
    balance equation. Otherwise, the hybrid simulation will treat the
    system as free-floating if Zone Supply Air CO<sub>2</sub> Schedule, and Zone
    Supply Air Mass Flow Rate Schedule are not provided.

When the above conditions are met, the hybrid model simulation will
solve the zone people count and conduct normal energy simulation.

IO Ref
======

Two new output variables are defined:

    1. Variable: Infiltration Air Change per Hour.
    Units: N/A
    Variable reference: Zone(Loop). InfilOAAirChangeRateHM Index type key: Zone
    Variable type key: Average
    Keyed value: Zone(Loop).Name

    2. Variable: Zone Hybrid Model People Count
    Units: N/A
    Variable reference: Zone(Loop).NumOccHM Index type key: Zone
    Variable type key: Average
    Keyed value: Zone(Loop).Name

Testing/Validation/Data Source(s)
=================================

A two-story building model in Chicago climate will be used. The model
will first be run in normal simulation model to produce hourly schedules
of zone air temperature, humidity, CO<sub>2</sub> concentration, and people
count in the zone. Then the office model will be modified to run in the
inverse mode taking the simulated results of zone air temperature,
humidity, CO<sub>2</sub> concentration as input to compute the zone air
infiltration rate and people count, which can be verified against the
original input (ground truth) of the zone air infiltration rate and
people count.

EngRef
======

TBD

Example File
============

An revised example file based on modifications to the current example
HybrideModel building model will be developed to demonstrate the new
feature.

Reference
=========

Lee, S. H., & Hong, T. (2017). Leveraging Zone Air Temperature Data to
Improve Physics-Based Energy Simulation of Existing Buildings Lawrence
Berkeley National Laboratory , Berkeley , United States, 1223–1230.
>>>>>>> nrel/develop
