        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N71, \field Speed 10 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
   A77; \field Speed 10 Waste Heat Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)

Coil:Heating:WaterToAirHeatPump:EquationFit,
        \memo Direct expansion (DX) heating coil for water-to-air heat pump (includes electric
        \memo compressor), single-speed, equation-fit model. Equation-fit model uses normalized
        \memo curves to describe the heat pump performance.
        \min-fields 16
   A1,  \field Name
        \required-field
        \type alpha
        \reference HeatingCoilsWaterToAirHP
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
        \reference AFNCoilNames
   A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3,  \field Water Inlet Node Name
        \required-field
        \type node
   A4,  \field Water Outlet Node Name
        \required-field
        \type node
   A5,  \field Air Inlet Node Name
        \required-field
        \type node
   A6,  \field Air Outlet Node Name
        \required-field
        \type node
   N1,  \field Rated Air Flow Rate
        \required-field
        \type real
        \minimum> 0.0
        \units m3/s
        \autosizable
   N2,  \field Rated Water Flow Rate
        \required-field
        \type real
        \minimum> 0.0
        \units m3/s
        \ip-units gal/min
        \autosizable
   N3,  \field Gross Rated Heating Capacity
        \note Heating capacity at rated conditions not accounting for the effect of supply air fan heat
        \required-field
        \type real
        \minimum> 0.0
        \units W
        \autosizable
   N4,  \field Gross Rated Heating COP
        \note Gross heating COP at rated conditions
        \required-field
        \type real
        \units W/W
        \minimum> 0.0
   N5,  \field Rated Entering Water Temperature
        \note Rated entering water temperature corresponding to the water-to
        \note -air application for which this coil is used. For example: for water loop
        \note applications, the rated temperature is 20 degree Celsius.
        \units C
        \type real
        \default 20
   N6,  \field Rated Entering Air Dry-Bulb Temperature
        \note Rated entering air dry-bulb temperature corresponding to the
        \note water-to-air application for which this coil is used. For example: for
        \note water loop applications, the rated temperature is 20 degree Celsius.
        \units C
        \type real
        \default 20
        \minimum> 0
   N7,  \field Ratio of Rated Heating Capacity to Rated Cooling Capacity
        \note Ratio of rated heating capacity to rated cooling capacity. This
        \note input is used to calculate the heating or cooling capacity when autosizing.
        \note This input is only used if a companion cooling coil of the same type
        \note (Coil:Cooling:WaterToAirHeatPump:EquationFit) is used. This input is only
        \note used when a sizing run for the system which uses this object is requested
        \note and when the coil capacity is autosized.
        \type real
        \minimum> 0
        \default 1.0
   A7,  \field Heating Capacity Curve Name
        \required-field
        \type object-list
        \object-list QuadvariateFunctions
   A8,  \field Heating Power Consumption Curve Name
        \required-field
        \type object-list
        \object-list QuadvariateFunctions
   A9;  \field Part Load Fraction Correlation Curve Name
        \note quadratic curve = a + b*PLR + c*PLR**2
        \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
        \note PLR = part load ratio (heat load/steady state capacity)
        \required-field
        \type object-list
        \object-list UnivariateFunctions

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
        \memo Direct expansion (DX) heating coil for water-to-air heat pump (includes electric
        \memo compressor), variable-speed, equation-fit model. Equation-fit model uses normalized
        \memo curves to describe the heat pump performance. Requires two to ten sets of performance
        \memo data and will interpolate between speeds.
        \min-fields 24
   A1,  \field Name
        \required-field
        \type alpha
        \reference HeatingCoilsWaterToAirVSHP
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
        \reference AFNCoilNames
   A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3,  \field Water-to-Refrigerant HX Water Inlet Node Name
        \required-field
        \type node
   A4,  \field Water-to-Refrigerant HX Water Outlet Node Name
        \required-field
        \type node
   A5,  \field Indoor Air Inlet Node Name
        \required-field
        \type node
   A6,  \field Indoor Air Outlet Node Name
        \required-field
        \type node
   N1,  \field Number of Speeds
        \units dimensionless
       \type integer
        \minimum 1
        \maximum 10
        \default 2
   N2,  \field Nominal Speed Level
        \units dimensionless
        \type integer
        \default 2
        \note must be lower than or equal to the highest speed number
   N3,  \field Rated Heating Capacity At Selected Nominal Speed Level
        \units W
        \type real
        \autosizable
        \default autosize
   N4,  \field Rated Air Flow Rate At Selected Nominal Speed Level
        \units m3/s
        \type real
        \autosizable
        \default autosize
   N5,  \field Rated Water Flow Rate At Selected Nominal Speed Level
        \units m3/s
        \ip-units gal/min
        \type real
        \autosizable
        \default autosize
   A7,  \field Energy Part Load Fraction Curve Name
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*PLR + c*PLR**2
        \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
        \note PLR = part load ratio (heating load/steady state capacity)
   N6,  \field Speed 1 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
        \required-field
   N7,  \field Speed 1 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
        \required-field
   N8,  \field Speed 1 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
        \required-field
   N9,  \field Speed 1 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
        \required-field
   A8,  \field Speed 1 Heating Capacity Function of Temperature Curve Name
        \required-field
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A9,  \field Speed 1 Total Heating Capacity Function of Air Flow Fraction Curve Name
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A10, \field Speed 1 Heating Capacity Function of Water Flow Fraction Curve Name
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A11, \field Speed 1 Energy Input Ratio Function of Temperature Curve Name
        \required-field
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A12, \field Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A13, \field Speed 1 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N10, \field Speed 1 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
        \required-field
   A14, \field Speed 1 Waste Heat Function of Temperature Curve Name
        \required-field
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   N11, \field Speed 2 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N12, \field Speed 2 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
   N13, \field Speed 2 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N14, \field Speed 2 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
   A15, \field Speed 2 Heating Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A16, \field Speed 2 Total Heating Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A17, \field Speed 2 Heating Capacity Function of Water Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A18, \field Speed 2 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A19, \field Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A20, \field Speed 2 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N15, \field Speed 2 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
   A21, \field Speed 2 Waste Heat Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   N16, \field Speed 3 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N17, \field Speed 3 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
   N18, \field Speed 3 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N19, \field Speed 3 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
   A22, \field Speed 3 Heating Capacity Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A23, \field Speed 3 Total Heating Capacity Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A24, \field Speed 3 Heating Capacity Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A25, \field Speed 3 Energy Input Ratio Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A26, \field Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A27, \field Speed 3 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N20, \field Speed 3 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
   A28, \field Speed 3 Waste Heat Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   N21, \field Speed 4 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N22, \field Speed 4 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
   N23, \field Speed 4 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N24, \field Speed 4 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
   A29, \field Speed 4 Heating Capacity Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A30, \field Speed 4 Total Heating Capacity Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A31, \field Speed 4 Heating Capacity Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A32, \field Speed 4 Energy Input Ratio Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A33, \field Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A34, \field Speed 4 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N25, \field Speed 4 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
   A35, \field Speed 4 Waste Heat Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   N26, \field Speed 5 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N27, \field Speed 5 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
   N28, \field Speed 5 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N29, \field Speed 5 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
   A36, \field Speed 5 Heating Capacity Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A37, \field Speed 5 Total Heating Capacity Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A38, \field Speed 5 Heating Capacity Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A39, \field Speed 5 Energy Input Ratio Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A40, \field Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A41, \field Speed 5 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N30, \field Speed 5 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
   A42, \field Speed 5 Waste Heat Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   N31, \field Speed 6 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N32, \field Speed 6 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
   N33, \field Speed 6 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N34, \field Speed 6 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
   A43, \field Speed 6 Heating Capacity Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A44, \field Speed 6 Total Heating Capacity Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A45, \field Speed 6 Heating Capacity Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A46, \field Speed 6 Energy Input Ratio Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A47, \field Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A48, \field Speed 6 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N35, \field Speed 6 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
   A49, \field Speed 6 Waste Heat Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   N36, \field Speed 7 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N37, \field Speed 7 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
   N38, \field Speed 7 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N39, \field Speed 7 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
   A50, \field Speed 7 Heating Capacity Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A51, \field Speed 7 Total Heating Capacity Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A52, \field Speed 7 Heating Capacity Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A53, \field Speed 7 Energy Input Ratio Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A54, \field Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A55, \field Speed 7 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N40, \field Speed 7 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
   A56, \field Speed 7 Waste Heat Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   N41, \field Speed 8 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N42, \field Speed 8 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
   N43, \field Speed 8 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N44, \field Speed 8 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
   A57, \field Speed 8 Heating Capacity Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A58, \field Speed 8 Total Heating Capacity Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A59, \field Speed 8 Heating Capacity Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A60, \field Speed 8 Energy Input Ratio Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A61, \field Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A62, \field Speed 8 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N45, \field Speed 8 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
   A63, \field Speed 8 Waste Heat Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   N46, \field Speed 9 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N47, \field Speed 9 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
   N48, \field Speed 9 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N49, \field Speed 9 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
   A64, \field Speed 9 Heating Capacity Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A65, \field Speed 9 Total Heating Capacity Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A66, \field Speed 9 Heating Capacity Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A67, \field Speed 9 Energy Input Ratio Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A68, \field Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A69, \field Speed 9 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N50, \field Speed 9 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
   A70, \field Speed 9 Waste Heat Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   N51, \field Speed 10 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N52, \field Speed 10 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
   N53, \field Speed 10 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N54, \field Speed 10 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
   A71, \field Speed 10 Heating Capacity Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A72, \field Speed 10 Total Heating Capacity Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A73, \field Speed 10 Heating Capacity Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A74, \field Speed 10 Energy Input Ratio Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)
   A75, \field Speed 10 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A76, \field Speed 10 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N55, \field Speed 10 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
   A77; \field Speed 10 Waste Heat Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*ewt + e*ewt**2 + f*db*ewt
        \note db = entering air dry-bulb temperature (C)
        \note ewt = water entering temperature seen by the evaporator (C)

Coil:WaterHeating:AirToWaterHeatPump:Pumped,
       \memo Heat pump water heater (HPWH) heating coil, air-to-water direct-expansion (DX)
       \memo system which includes a water heating coil, evaporator air coil, evaporator
       \memo fan, electric compressor, and water pump. Part of a WaterHeater:HeatPump:PumpedCondenser system.
       \min-fields 23
  A1 , \field Name
       \required-field
       \type alpha
       \reference HeatPumpWaterHeaterDXCoilsPumped
       \note Unique name for this instance of a heat pump water heater DX coil.
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Rated Heating Capacity
       \required-field
       \type real
       \units W
       \minimum> 0
       \note Heating capacity at the rated inlet air temperatures, rated condenser inlet
       \note water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump heat.
  N2 , \field Rated COP
       \type real
       \units W/W
       \minimum> 0
       \default 3.2
       \note Heating coefficient of performance at the rated inlet air temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump power and evaporator fan power (see fields below).
  N3 , \field Rated Sensible Heat Ratio
       \type real
       \minimum 0.5
       \maximum 1
       \default 0.85
       \note Gross air-side sensible heat ratio at the rated inlet air temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Sensible heat ratio equals gross sensible cooling capacity divided by gross total cooling
       \note capacity. Rated SHR (gross) should not include evaporator fan heat, only sensible cooling
       \note and dehumidification by the coil alone.
  N4 , \field Rated Evaporator Inlet Air Dry-Bulb Temperature
       \type real
       \units C
       \minimum> 5
       \default 19.7
       \note Evaporator inlet air dry-bulb temperature corresponding to rated coil performance
       \note (heating capacity, COP and SHR).
  N5 , \field Rated Evaporator Inlet Air Wet-Bulb Temperature
       \type real
       \units C
       \minimum> 5
       \default 13.5
       \note Evaporator inlet air wet-bulb temperature corresponding to rated coil performance
       \note (heating capacity, COP and SHR).
  N6 , \field Rated Condenser Inlet Water Temperature
       \type real
       \units C
       \minimum> 25
       \default 57.5
       \note Condenser inlet water temperature corresponding to rated coil performance
       \note (heating capacity, COP and SHR).
  N7 , \field Rated Evaporator Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0
       \autocalculatable
       \note Evaporator air flow rate corresponding to rated coil performance
       \note (heating capacity, COP and SHR).
       \note Default is 5.035E-5 m3/s/W (31.25 cfm/MBH) of rated heating capacity when autocalculated.
  N8 , \field Rated Condenser Water Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum> 0
       \autocalculatable
       \note Condenser water flow rate corresponding to rated coil performance
       \note (heating capacity, COP and SHR).
       \note Default is 4.487E-8 m3/s/W (0.208 gpm/MBH) of rated heating capacity when autocalculated.
       \note A warning message will be issued if the ratio of Rated Condenser Water Flow Rate
       \note to Heating Capacity is less than 1.79405E-8 m3/s/W (0.083 gpm/MBH)
       \note or greater than 8.97024E-8 m3/s/W (0.417 gpm/MBH), but the simulation will continue.
  A3 , \field Evaporator Fan Power Included in Rated COP
       \type choice
       \key Yes
       \key No
       \default Yes
       \note Select Yes if the evaporator fan power is included in the rated COP. This choice field
       \note impacts the calculation of compressor electric power.
  A4 , \field Condenser Pump Power Included in Rated COP
       \type choice
       \key Yes
       \key No
       \default No
       \note Select Yes if the condenser pump power is included in the rated COP. This choice field
       \note impacts the calculation of compressor electric power.
  A5 , \field Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
       \type choice
       \key Yes
       \key No
       \default No
       \note Select Yes if the condenser pump heat is included in the rated heating capacity and
       \note rated COP. This choice field impacts the calculation of water heating capacity.
  N9 , \field Condenser Water Pump Power
       \type real
       \units W
       \minimum 0
       \default 0
       \note A warning message will be issued if the ratio of Condenser Water Pump Power to Rated
       \note Heating Capacity exceeds 0.1422 W/W (41.67 Watts/MBH), but the simulation will continue.
  N10, \field Fraction of Condenser Pump Heat to Water
       \type real
       \minimum 0
       \maximum 1
       \default 0.2
       \note Fraction of pump heat transferred to the condenser water. The pump is assumed
       \note to be located downstream of the condenser.
  A6 , \field Evaporator Air Inlet Node Name
       \required-field
       \type node
       \note The node from which the DX coil draws its inlet air.
  A7 , \field Evaporator Air Outlet Node Name
       \required-field
       \type node
       \note The node to which the DX coil sends its outlet air.
  A8 , \field Condenser Water Inlet Node Name
       \required-field
       \type node
       \note The node from which the DX coil condenser draws its inlet water.
       \note This name should match the source side outlet node name in the associated
       \note water heater tank object.
  A9 , \field Condenser Water Outlet Node Name
       \required-field
       \type node
       \note The node to which the DX coil condenser sends its outlet water.
       \note This name should match the source side inlet node name in the associated
       \note water heater tank object.
  N11, \field Crankcase Heater Capacity
       \type real
       \minimum 0
       \default 0
       \units W
       \note The compressor crankcase heater only operates when the dry-bulb temperature of air
       \note surrounding the compressor is below the Maximum Ambient Temperature for Crankcase
       \note Heater Operation and the DX coil is off. The ambient temperature surrounding the
       \note compressor is set by the WaterHeater:HeatPump:PumpedCondenser parent object (field Compressor Location).
  A10, \field Crankcase Heater Capacity Function of Temperature Curve Name
       \note A Curve:* or Table:Lookup object encoding the relationship between
       \note the crankcase heater capacity and the outdoor air temperature. When this field is
       \note missing or empty, constant crankcase heater capacity will be assumed.
       \type object-list
       \object-list UnivariateFunctions
  N12, \field Maximum Ambient Temperature for Crankcase Heater Operation
       \type real
       \minimum 0
       \default 10
       \units C
       \note The compressor crankcase heater only operates when the dry-bulb temperature of air
       \note surrounding the compressor is below the Maximum Outdoor Temperature for Crankcase
       \note Heater Operation and the unit is off. The ambient temperature surrounding the
       \note compressor is set by the WaterHeater:HeatPump:PumpedCondenser parent object (field Compressor Location).
  A11, \field Evaporator Air Temperature Type for Curve Objects
       \type choice
       \key DryBulbTemperature
       \key WetBulbTemperature
       \default WetBulbTemperature
       \note Determines temperature type for heating capacity curves and
       \note heating COP curves. This input determines whether
       \note the inlet air dry-bulb or wet-bulb temperature is used to evaluate these curves.
  A12, \field Heating Capacity Function of Temperature Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
       \note Heating capacity modifier curve (function of temperature) should be biquadratic or cubic.
       \note Biquadratic curve = a + b(ta) + c(ta)^2 + d(tw) + e(tw)^2 + f(ta)(tw).
       \note Cubic curve = a + b(ta) + c(ta)^2 + d(ta)^3.
       \note ta = evaporator inlet air [dry-bulb or wet-bulb] temperature (C).
       \note tw = condenser inlet water temperature (C).
       \note The field Evaporator Air Temperature Type for Curve Objects determines if dry-bulb or wet-bulb
       \note is used as the evaporator inlet air temperature (ta).
  A13, \field Heating Capacity Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Heating capacity modifier curve (function of air flow fraction) should be quadratic or cubic.
       \note Quadratic curve = a + b(ff) + c(ff)^2.
       \note Cubic curve = a + b(ff) + c(ff)^2 + d(ff)^3.
       \note ff = fraction of the rated evaporator air flow rate.
       \note Use curve coefficients of 1,0,0 or leave this field blank when neglecting performance impacts
       \note due to variations in air flow rate fraction.
  A14, \field Heating Capacity Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Heating capacity modifier curve (function of water flow fraction) should be quadratic or cubic.
       \note Quadratic curve = a + b(ff) + c(ff)^2.
       \note Cubic curve = a + b(ff) + c(ff)^2 + d(ff)^3.
       \note ff = fraction of the rated condenser water flow rate.
       \note Use curve coefficients of 1,0,0 or leave this field blank when neglecting performance impacts
       \note due to variations in water flow rate fraction.
  A15, \field Heating COP Function of Temperature Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
       \note Heating COP modifier curve (function of temperature) should be biquadratic or cubic.
       \note Biquadratic curve = a + b(ta) + c(ta)^2 + d(tw) + e(tw)^2 + f(ta)(tw).
       \note Cubic curve = a + b(ta) + c(ta)^2 + d(ta)^3.
       \note ta = evaporator inlet air [dry-bulb or wet-bulb] temperature (C).
       \note tw = condenser inlet water temperature (C).
       \note The field Evaporator Air Temperature Type for Curve Objects determines if dry-bulb or wet-bulb
       \note is used as the evaporator inlet air temperature (ta).
  A16, \field Heating COP Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Heating COP modifier curve (function of air flow fraction) should be quadratic or cubic.
       \note Quadratic curve = a + b(ff) + c(ff)^2.
       \note Cubic curve = a + b(ff) + c(ff)^2 + d(ff)^3.
       \note ff = fraction of the rated evaporator air flow rate.
       \note Use curve coefficients of 1,0,0 or leave this field blank when neglecting performance impacts
       \note due to variations in air flow rate fraction.
  A17, \field Heating COP Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Heating COP modifier curve (function of water flow fraction) should be quadratic or cubic.
       \note Quadratic curve = a + b(ff) + c(ff)^2.
       \note Cubic curve = a + b(ff) + c(ff)^2 + d(ff)^3.
       \note ff = fraction of the rated condenser water flow rate.
       \note Use curve coefficients of 1,0,0 or leave this field blank when neglecting performance impacts
       \note due to variations in water flow rate fraction.
  A18; \field Part Load Fraction Correlation Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Part Load Fraction Correlation (function of part load ratio) should be quadratic or cubic.
       \note Quadratic curve = a + b(PLR) + c(PLR)^2.
       \note Cubic curve = a + b(PLR) + c(PLR)^2 + d(PLR)^3.
       \note PLR = part load ratio (heating delivered/steady state heating capacity).
       \note Use curve coefficients of 1,0,0 or leave this field blank when neglecting performance impacts
       \note due to variations in part load ratio.

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
       \memo Heat pump water heater (HPWH) heating coil, air-to-water direct-expansion (DX)
       \memo system which includes a water heating coil, evaporator air coil, evaporator
       \memo fan, electric compressor, and water pump. Part of a WaterHeater:HeatPump:WrappedCondenser system.
       \min-fields 16
  A1 , \field Name
       \required-field
       \type alpha
       \reference HeatPumpWaterHeaterDXCoilsWrapped
       \note Unique name for this instance of a heat pump water heater DX coil.
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Rated Heating Capacity
       \required-field
       \type real
       \units W
       \minimum> 0
       \note Heating capacity at the rated inlet air temperatures, rated condenser inlet
       \note water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump heat.
  N2 , \field Rated COP
       \type real
       \units W/W
       \minimum> 0
       \default 3.2
       \note Heating coefficient of performance at the rated inlet air temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump power and evaporator fan power (see fields below).
  N3 , \field Rated Sensible Heat Ratio
       \type real
       \minimum 0.5
       \maximum 1
       \default 0.85
       \note Gross air-side sensible heat ratio at the rated inlet air temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Sensible heat ratio equals gross sensible cooling capacity divided by gross total cooling
       \note capacity. Rated SHR (gross) should not include evaporator fan heat, only sensible cooling
       \note and dehumidification by the coil alone.
  N4 , \field Rated Evaporator Inlet Air Dry-Bulb Temperature
       \type real
       \units C
       \minimum> 5
       \default 19.7
       \note Evaporator inlet air dry-bulb temperature corresponding to rated coil performance
       \note (heating capacity, COP and SHR).
  N5 , \field Rated Evaporator Inlet Air Wet-Bulb Temperature
       \type real
       \units C
       \minimum> 5
       \default 13.5
       \note Evaporator inlet air wet-bulb temperature corresponding to rated coil performance
       \note (heating capacity, COP and SHR).
  N6 , \field Rated Condenser Water Temperature
       \type real
       \units C
       \minimum> 25
       \default 57.5
       \note Condenser inlet water temperature corresponding to rated coil performance
       \note (heating capacity, COP and SHR).
  N7 , \field Rated Evaporator Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0
       \autocalculatable
       \note Evaporator air flow rate corresponding to rated coil performance
       \note (heating capacity, COP and SHR).
       \note Default is 5.035E-5 m3/s/W (31.25 cfm/MBH) of rated heating capacity when autocalculated.
  A3 , \field Evaporator Fan Power Included in Rated COP
       \type choice
       \key Yes
       \key No
       \default Yes
       \note Select Yes if the evaporator fan power is included in the rated COP. This choice field
       \note impacts the calculation of compressor electric power.
  A4,  \field Evaporator Air Inlet Node Name
       \required-field
       \type node
       \note The node from which the DX coil draws its inlet air.
  A5,  \field Evaporator Air Outlet Node Name
       \required-field
       \type node
       \note The node to which the DX coil sends its outlet air.
  N8,  \field Crankcase Heater Capacity
       \type real
       \minimum 0
       \default 0
       \units W
       \note The compressor crankcase heater only operates when the dry-bulb temperature of air
       \note surrounding the compressor is below the Maximum Ambient Temperature for Crankcase
       \note Heater Operation and the DX coil is off. The ambient temperature surrounding the
       \note compressor is set by the WaterHeater:HeatPump:WrappedCondenser parent object (field Compressor Location).
  A6,  \field Crankcase Heater Capacity Function of Temperature Curve Name
       \note A Curve:* or Table:Lookup object encoding the relationship between
       \note the crankcase heater capacity and the outdoor air temperature. When this field is
       \note missing or empty, constant crankcase heater capacity will be assumed.
       \type object-list
       \object-list UnivariateFunctions
  N9,  \field Maximum Ambient Temperature for Crankcase Heater Operation
       \type real
       \minimum 0
       \default 10
       \units C
       \note The compressor crankcase heater only operates when the dry-bulb temperature of air
       \note surrounding the compressor is below the Maximum Outdoor Temperature for Crankcase
       \note Heater Operation and the unit is off. The ambient temperature surrounding the
       \note compressor is set by the WaterHeater:HeatPump:WrappedCondenser parent object (field Compressor Location).
  A7,  \field Evaporator Air Temperature Type for Curve Objects
       \type choice
       \key DryBulbTemperature
       \key WetBulbTemperature
       \default WetBulbTemperature
       \note Determines temperature type for heating capacity curves and
       \note heating COP curves. This input determines whether
       \note the inlet air dry-bulb or wet-bulb temperature is used to evaluate these curves.
  A8,  \field Heating Capacity Function of Temperature Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
       \note Heating capacity modifier curve (function of temperature) should be biquadratic or cubic.
       \note Biquadratic curve = a + b(ta) + c(ta)^2 + d(tw) + e(tw)^2 + f(ta)(tw).
       \note Cubic curve = a + b(ta) + c(ta)^2 + d(ta)^3.
       \note ta = evaporator inlet air [dry-bulb or wet-bulb] temperature (C).
       \note tw = condenser inlet water temperature (C).
       \note The field Evaporator Air Temperature Type for Curve Objects determines if dry-bulb or wet-bulb
       \note is used as the evaporator inlet air temperature (ta).
  A9,  \field Heating Capacity Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Heating capacity modifier curve (function of air flow fraction) should be quadratic or cubic.
       \note Quadratic curve = a + b(ff) + c(ff)^2.
       \note Cubic curve = a + b(ff) + c(ff)^2 + d(ff)^3.
       \note ff = fraction of the rated evaporator air flow rate.
       \note Use curve coefficients of 1,0,0 or leave this field blank when neglecting performance impacts
       \note due to variations in air flow rate fraction.
  A10, \field Heating COP Function of Temperature Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
       \note Heating COP modifier curve (function of temperature) should be biquadratic or cubic.
       \note Biquadratic curve = a + b(ta) + c(ta)^2 + d(tw) + e(tw)^2 + f(ta)(tw).
       \note Cubic curve = a + b(ta) + c(ta)^2 + d(ta)^3.
       \note ta = evaporator inlet air [dry-bulb or wet-bulb] temperature (C).
       \note tw = condenser inlet water temperature (C).
       \note The field Evaporator Air Temperature Type for Curve Objects determines if dry-bulb or wet-bulb
       \note is used as the evaporator inlet air temperature (ta).
  A11, \field Heating COP Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Heating COP modifier curve (function of air flow fraction) should be quadratic or cubic.
       \note Quadratic curve = a + b(ff) + c(ff)^2.
       \note Cubic curve = a + b(ff) + c(ff)^2 + d(ff)^3.
       \note ff = fraction of the rated evaporator air flow rate.
       \note Use curve coefficients of 1,0,0 or leave this field blank when neglecting performance impacts
       \note due to variations in air flow rate fraction.
  A12; \field Part Load Fraction Correlation Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Part Load Fraction Correlation (function of part load ratio) should be quadratic or cubic.
       \note Quadratic curve = a + b(PLR) + c(PLR)^2.
       \note Cubic curve = a + b(PLR) + c(PLR)^2 + d(PLR)^3.
       \note PLR = part load ratio (heating delivered/steady state heating capacity).
       \note Use curve coefficients of 1,0,0 or leave this field blank when neglecting performance impacts
       \note due to variations in part load ratio.

Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed,
       \memo variable-speed Heat pump water heater (VSHPWH) heating coil, air-to-water direct-expansion (DX)
       \memo system which includes a variable-speed water heating coil, evaporator air coil, evaporator
       \memo fan, electric compressor, and water pump. Part of a WaterHeater:HeatPump system.
       \min-fields 35
  A1 , \field Name
       \required-field
       \type alpha
       \reference HeatPumpWaterHeaterDXCoilsVariableSpeed
       \note Unique name for this instance of a variable-speed heat pump water heater DX coil.
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1,  \field Number of Speeds
       \units dimensionless
       \type integer
       \minimum 1
       \maximum 10
       \default 1
  N2 , \field Nominal Speed Level
       \units dimensionless
       \type integer
       \default 1
       \note must be lower than or equal to the highest speed number
  N3 , \field Rated Water Heating Capacity
       \required-field
       \type real
       \units W
       \minimum> 0
       \note Water Heating capacity at the rated inlet air temperatures, rated condenser inlet
       \note water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump heat.
  N4 , \field Rated Evaporator Inlet Air Dry-Bulb Temperature
       \type real
       \units C
       \minimum> 5
       \default 19.7
       \note Evaporator inlet air dry-bulb temperature corresponding to rated coil performance
       \note (heating capacity, COP and SHR).
  N5 , \field Rated Evaporator Inlet Air Wet-Bulb Temperature
       \type real
       \units C
       \minimum> 5
       \default 13.5
       \note Evaporator inlet air wet-bulb temperature corresponding to rated coil performance
       \note (heating capacity, COP and SHR).
  N6 , \field Rated Condenser Inlet Water Temperature
       \type real
       \units C
       \minimum> 25
       \default 57.5
       \note Condenser inlet water temperature corresponding to rated coil performance
       \note (heating capacity, COP and SHR).
  N7 , \field Rated Evaporator Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0
       \autocalculatable
       \note Evaporator air flow rate corresponding to rated coil performance
       \note (heating capacity, COP and SHR).
       \note Default is 5.035E-5 m3/s/W (31.25 cfm/MBH) of rated heating capacity when autocalculated.
  N8 , \field Rated Condenser Water Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum> 0
       \autocalculatable
       \note Condenser water flow rate corresponding to rated coil performance
       \note (heating capacity, COP and SHR).
       \note Default is 4.487E-8 m3/s/W (0.208 gpm/MBH) of rated heating capacity when autocalculated.
       \note A warning message will be issued if the ratio of Rated Condenser Water Flow Rate
       \note to Heating Capacity is less than 1.79405E-8 m3/s/W (0.083 gpm/MBH)
       \note or greater than 8.97024E-8 m3/s/W (0.417 gpm/MBH), but the simulation will continue.
  A3 , \field Evaporator Fan Power Included in Rated COP
       \type choice
       \key Yes
       \key No
       \default Yes
       \note Select Yes if the evaporator fan power is included in the rated COP. This choice field
       \note impacts the calculation of compressor electric power.
  A4 , \field Condenser Pump Power Included in Rated COP
       \type choice
       \key Yes
       \key No
       \default No
       \note Select Yes if the condenser pump power is included in the rated COP. This choice field
       \note impacts the calculation of compressor electric power.
  A5 , \field Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
       \type choice
       \key Yes
       \key No
       \default No
       \note Select Yes if the condenser pump heat is included in the rated heating capacity and
       \note rated COP. This choice field impacts the calculation of water heating capacity.
  N9 , \field Fraction of Condenser Pump Heat to Water
       \type real
       \minimum 0
       \maximum 1
       \default 0.2
       \note Fraction of pump heat transferred to the condenser water. The pump is assumed
       \note to be located downstream of the condenser.
  A6 , \field Evaporator Air Inlet Node Name
       \required-field
       \type node
       \note The node from which the DX coil draws its inlet air.
  A7 , \field Evaporator Air Outlet Node Name
       \required-field
       \type node
       \note The node to which the DX coil sends its outlet air.
  A8 , \field Condenser Water Inlet Node Name
       \required-field
       \type node
       \note The node from which the DX coil condenser draws its inlet water.
       \note This name should match the source side outlet node name in the associated
       \note water heater tank object.
  A9 , \field Condenser Water Outlet Node Name
       \required-field
       \type node
       \note The node to which the DX coil condenser sends its outlet water.
       \note This name should match the source side inlet node name in the associated
       \note water heater tank object.
  N10, \field Crankcase Heater Capacity
       \type real
       \minimum 0
       \default 0
       \units W
       \note The compressor crankcase heater only operates when the dry-bulb temperature of air
       \note surrounding the compressor is below the Maximum Ambient Temperature for Crankcase
       \note Heater Operation and the DX coil is off. The ambient temperature surrounding the
       \note compressor is set by the WaterHeater:HeatPump parent object (field Compressor Location).
  A10, \field Crankcase Heater Capacity Function of Temperature Curve Name
       \note A Curve:* or Table:Lookup object encoding the relationship between
       \note the crankcase heater capacity and the outdoor air temperature. When this field is
       \note missing or empty, constant crankcase heater capacity will be assumed.
       \type object-list
       \object-list UnivariateFunctions
  N11, \field Maximum Ambient Temperature for Crankcase Heater Operation
       \type real
       \minimum 0
       \default 10
       \units C
       \note The compressor crankcase heater only operates when the dry-bulb temperature of air
       \note surrounding the compressor is below the Maximum Outdoor Temperature for Crankcase
       \note Heater Operation and the unit is off. The ambient temperature surrounding the
       \note compressor is set by the WaterHeater:HeatPump parent object (field Compressor Location).
  A11, \field Evaporator Air Temperature Type for Curve Objects
       \type choice
       \key DryBulbTemperature
       \key WetBulbTemperature
       \default WetBulbTemperature
       \note Determines temperature type for heating capacity curves and
       \note heating COP curves. This input determines whether
       \note the inlet air dry-bulb or wet-bulb temperature is used to evaluate these curves.
  A12, \field Part Load Fraction Correlation Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note Part Load Fraction Correlation (function of part load ratio) should be quadratic or cubic.
       \note Quadratic curve = a + b(PLR) + c(PLR)^2.
       \note Cubic curve = a + b(PLR) + c(PLR)^2 + d(PLR)^3.
       \note PLR = part load ratio (heating delivered/steady state heating capacity).
       \note Use curve coefficients of 1,0,0 or leave this field blank when neglecting performance impacts
       \note due to variations in part load ratio.
  N12, \field Speed 1 Rated Water Heating Capacity
       \required-field
       \type real
       \units W
       \minimum> 0
       \note Heating capacity at the rated inlet air temperatures, rated condenser inlet
       \note water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump heat.
  N13, \field Speed 1 Rated Water Heating COP
       \type real
       \units W/W
       \minimum> 0
       \default 3.2
       \note Heating coefficient of performance at the rated inlet air and water temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump power and evaporator fan power (see fields below).
  N14, \field Speed 1 Rated Sensible Heat Ratio
       \type real
       \minimum 0.5
       \maximum 1
       \default 0.85
       \note Gross air-side sensible heat ratio at the rated inlet air temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Sensible heat ratio equals gross sensible cooling capacity divided by gross total cooling
       \note capacity. Rated SHR (gross) should not include evaporator fan heat, only sensible cooling
       \note and dehumidification by the coil alone.
  N15, \field Speed 1 Reference Unit Rated Air Flow Rate
       \units m3/s
       \type real
       \minimum 0
       \required-field
  N16, \field Speed 1 Reference Unit Rated Water Flow Rate
       \units m3/s
       \ip-units gal/min
       \type real
       \minimum 0
       \required-field
  N17, \field Speed 1 Reference Unit Water Pump Input Power At Rated Conditions
       \units W
       \type real
       \minimum 0
       \required-field
  A13, \field Speed 1 Total WH Capacity Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A14, \field Speed 1 Total WH Capacity Function of Air Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A15, \field Speed 1 Total WH Capacity Function of Water Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  A16, \field Speed 1 COP Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A17, \field Speed 1 COP Function of Air Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A18, \field Speed 1 COP Function of Water Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  N18, \field Speed 2 Rated Water Heating Capacity
       \type real
       \units W
       \minimum> 0
       \note Heating capacity at the rated inlet air temperatures, rated condenser inlet
       \note water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump heat.
  N19, \field Speed 2 Rated Water Heating COP
       \type real
       \units W/W
       \minimum> 0
       \default 3.2
       \note Heating coefficient of performance at the rated inlet air and water temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump power and evaporator fan power (see fields below).
  N20, \field Speed 2 Rated Sensible Heat Ratio
       \type real
       \minimum 0.5
       \maximum 1
       \default 0.85
       \note Gross air-side sensible heat ratio at the rated inlet air temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Sensible heat ratio equals gross sensible cooling capacity divided by gross total cooling
       \note capacity. Rated SHR (gross) should not include evaporator fan heat, only sensible cooling
       \note and dehumidification by the coil alone.
  N21, \field Speed 2 Reference Unit Rated Air Flow Rate
       \units m3/s
       \type real
       \minimum 0
  N22, \field Speed 2 Reference Unit Rated Water Flow Rate
       \units m3/s
       \ip-units gal/min
       \type real
       \minimum 0
  N23, \field Speed 2 Reference Unit Water Pump Input Power At Rated Conditions
       \units dimensionless
       \type real
       \minimum 0
  A19, \field Speed 2 Total WH Capacity Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A20, \field Speed 2 Total WH Capacity Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A21, \field Speed 2 Total WH Capacity Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  A22, \field Speed 2 COP Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A23, \field Speed 2 COP Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A24, \field Speed 2 COP Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  N24, \field Speed 3 Rated Water Heating Capacity
       \type real
       \units W
       \minimum> 0
       \note Heating capacity at the rated inlet air temperatures, rated condenser inlet
       \note water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump heat.
  N25, \field Speed 3 Rated Water Heating COP
       \type real
       \units W/W
       \minimum> 0
       \default 3.2
       \note Heating coefficient of performance at the rated inlet air and water temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump power and evaporator fan power (see fields below).
  N26, \field Speed 3 Rated Sensible Heat Ratio
       \type real
       \minimum 0.5
       \maximum 1
       \default 0.85
       \note Gross air-side sensible heat ratio at the rated inlet air temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Sensible heat ratio equals gross sensible cooling capacity divided by gross total cooling
       \note capacity. Rated SHR (gross) should not include evaporator fan heat, only sensible cooling
       \note and dehumidification by the coil alone.
  N27, \field Speed 3 Reference Unit Rated Air Flow Rate
       \units m3/s
       \type real
       \minimum 0
  N28, \field Speed 3 Reference Unit Rated Water Flow Rate
       \units m3/s
       \ip-units gal/min
       \type real
       \minimum 0
  N29, \field Speed 3 Reference Unit Water Pump Input Power At Rated Conditions
       \units dimensionless
       \type real
       \minimum 0
  A25, \field Speed 3 Total WH Capacity Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A26, \field Speed 3 Total WH Capacity Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A27, \field Speed 3 Total WH Capacity Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  A28, \field Speed 3 COP Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A29, \field Speed 3 COP Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A30, \field Speed 3 COP Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  N30, \field Speed 4 Rated Water Heating Capacity
       \type real
       \units W
       \minimum> 0
       \note Heating capacity at the rated inlet air temperatures, rated condenser inlet
       \note water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump heat.
  N31, \field Speed 4 Rated Water Heating COP
       \type real
       \units W/W
       \minimum> 0
       \default 3.2
       \note Heating coefficient of performance at the rated inlet air and water temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump power and evaporator fan power (see fields below).
  N32, \field Speed 4 Rated Sensible Heat Ratio
       \type real
       \minimum 0.5
       \maximum 1
       \default 0.85
       \note Gross air-side sensible heat ratio at the rated inlet air temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Sensible heat ratio equals gross sensible cooling capacity divided by gross total cooling
       \note capacity. Rated SHR (gross) should not include evaporator fan heat, only sensible cooling
       \note and dehumidification by the coil alone.
  N33, \field Speed 4 Reference Unit Rated Air Flow Rate
       \units m3/s
       \type real
       \minimum 0
  N34, \field Speed 4 Reference Unit Rated Water Flow Rate
       \units m3/s
       \ip-units gal/min
       \type real
       \minimum 0
  N35, \field Speed 4 Reference Unit Water Pump Input Power At Rated Conditions
       \units dimensionless
       \type real
       \minimum 0
  A31, \field Speed 4 Total WH Capacity Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A32, \field Speed 4 Total WH Capacity Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A33, \field Speed 4 Total WH Capacity Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  A34, \field Speed 4 COP Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A35, \field Speed 4 COP Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A36, \field Speed 4 COP Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  N36, \field Speed 5 Rated Water Heating Capacity
       \type real
       \units W
       \minimum> 0
       \note Heating capacity at the rated inlet air temperatures, rated condenser inlet
       \note water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump heat.
  N37, \field Speed 5 Rated Water Heating COP
       \type real
       \units W/W
       \minimum> 0
       \default 3.2
       \note Heating coefficient of performance at the rated inlet air and water temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump power and evaporator fan power (see fields below).
  N38, \field Speed 5 Rated Sensible Heat Ratio
       \type real
       \minimum 0.5
       \maximum 1
       \default 0.85
       \note Gross air-side sensible heat ratio at the rated inlet air temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Sensible heat ratio equals gross sensible cooling capacity divided by gross total cooling
       \note capacity. Rated SHR (gross) should not include evaporator fan heat, only sensible cooling
       \note and dehumidification by the coil alone.
  N39, \field Speed 5 Reference Unit Rated Air Flow Rate
       \units m3/s
       \type real
       \minimum 0
  N40, \field Speed 5 Reference Unit Rated Water Flow Rate
       \units m3/s
       \ip-units gal/min
       \type real
       \minimum 0
  N41, \field Speed 5 Reference Unit Water Pump Input Power At Rated Conditions
       \units dimensionless
       \type real
       \minimum 0
  A37, \field Speed 5 Total WH Capacity Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A38, \field Speed 5 Total WH Capacity Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A39, \field Speed 5 Total WH Capacity Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  A40, \field Speed 5 COP Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A41, \field Speed 5 COP Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A42, \field Speed 5 COP Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  N42, \field Speed 6 Rated Water Heating Capacity
       \type real
       \units W
       \minimum> 0
       \note Heating capacity at the rated inlet air temperatures, rated condenser inlet
       \note water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump heat.
  N43, \field Speed 6 Rated Water Heating COP
       \type real
       \units W/W
       \minimum> 0
       \default 3.2
       \note Heating coefficient of performance at the rated inlet air and water temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump power and evaporator fan power (see fields below).
  N44, \field Speed 6 Rated Sensible Heat Ratio
       \type real
       \minimum 0.5
       \maximum 1
       \default 0.85
       \note Gross air-side sensible heat ratio at the rated inlet air temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Sensible heat ratio equals gross sensible cooling capacity divided by gross total cooling
       \note capacity. Rated SHR (gross) should not include evaporator fan heat, only sensible cooling
       \note and dehumidification by the coil alone.
  N45, \field Speed 6 Reference Unit Rated Air Flow Rate
       \units m3/s
       \type real
       \minimum 0
  N46, \field Speed 6 Reference Unit Rated Water Flow Rate
       \units m3/s
       \ip-units gal/min
       \type real
       \minimum 0
  N47, \field Speed 6 Reference Unit Water Pump Input Power At Rated Conditions
       \units dimensionless
       \type real
       \minimum 0
  A43, \field Speed 6 Total WH Capacity Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A44, \field Speed 6 Total WH Capacity Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A45, \field Speed 6 Total WH Capacity Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  A46, \field Speed 6 COP Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A47, \field Speed 6 COP Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A48, \field Speed 6 COP Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  N48, \field Speed 7 Rated Water Heating Capacity
       \type real
       \units W
       \minimum> 0
       \note Heating capacity at the rated inlet air temperatures, rated condenser inlet
       \note water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump heat.
  N49, \field Speed 7 Rated Water Heating COP
       \type real
       \units W/W
       \minimum> 0
       \default 3.2
       \note Heating coefficient of performance at the rated inlet air and water temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump power and evaporator fan power (see fields below).
  N50, \field Speed 7 Rated Sensible Heat Ratio
       \type real
       \minimum 0.5
       \maximum 1
       \default 0.85
       \note Gross air-side sensible heat ratio at the rated inlet air temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Sensible heat ratio equals gross sensible cooling capacity divided by gross total cooling
       \note capacity. Rated SHR (gross) should not include evaporator fan heat, only sensible cooling
       \note and dehumidification by the coil alone.
  N51, \field Speed 7 Reference Unit Rated Air Flow Rate
       \units m3/s
       \type real
       \minimum 0
  N52, \field Speed 7 Reference Unit Rated Water Flow Rate
       \units m3/s
       \ip-units gal/min
       \type real
       \minimum 0
  N53, \field Speed 7 Reference Unit Water Pump Input Power At Rated Conditions
       \units dimensionless
       \type real
       \minimum 0
  A49, \field Speed 7 Total WH Capacity Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A50, \field Speed 7 Total WH Capacity Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A51, \field Speed 7 Total WH Capacity Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  A52, \field Speed 7 COP Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A53, \field Speed 7 COP Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A54, \field Speed 7 COP Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  N54, \field Speed 8 Rated Water Heating Capacity
       \type real
       \units W
       \minimum> 0
       \note Heating capacity at the rated inlet air temperatures, rated condenser inlet
       \note water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump heat.
  N55, \field Speed 8 Rated Water Heating COP
       \type real
       \units W/W
       \minimum> 0
       \default 3.2
       \note Heating coefficient of performance at the rated inlet air and water temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump power and evaporator fan power (see fields below).
  N56, \field Speed 8 Rated Sensible Heat Ratio
       \type real
       \minimum 0.5
       \maximum 1
       \default 0.85
       \note Gross air-side sensible heat ratio at the rated inlet air temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Sensible heat ratio equals gross sensible cooling capacity divided by gross total cooling
       \note capacity. Rated SHR (gross) should not include evaporator fan heat, only sensible cooling
       \note and dehumidification by the coil alone.
  N57, \field Speed 8 Reference Unit Rated Air Flow Rate
       \units m3/s
       \type real
       \minimum 0
  N58, \field Speed 8 Reference Unit Rated Water Flow Rate
       \units m3/s
       \ip-units gal/min
       \type real
       \minimum 0
  N59, \field Speed 8 Reference Unit Water Pump Input Power At Rated Conditions
       \units dimensionless
       \type real
       \minimum 0
  A55, \field Speed 8 Total WH Capacity Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A56, \field Speed 8 Total WH Capacity Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A57, \field Speed 8 Total WH Capacity Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  A58, \field Speed 8 COP Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A59, \field Speed 8 COP Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A60, \field Speed 8 COP Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  N60, \field Speed 9 Rated Water Heating Capacity
       \type real
       \units W
       \minimum> 0
       \note Heating capacity at the rated inlet air temperatures, rated condenser inlet
       \note water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump heat.
  N61, \field Speed 9 Rated Water Heating COP
       \type real
       \units W/W
       \minimum> 0
       \default 3.2
       \note Heating coefficient of performance at the rated inlet air and water temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump power and evaporator fan power (see fields below).
  N62, \field Speed 9 Rated Sensible Heat Ratio
       \type real
       \minimum 0.5
       \maximum 1
       \default 0.85
       \note Gross air-side sensible heat ratio at the rated inlet air temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Sensible heat ratio equals gross sensible cooling capacity divided by gross total cooling
       \note capacity. Rated SHR (gross) should not include evaporator fan heat, only sensible cooling
       \note and dehumidification by the coil alone.
  N63, \field Speed 9 Reference Unit Rated Air Flow Rate
       \units m3/s
       \type real
       \minimum 0
  N64, \field Speed 9 Reference Unit Rated Water Flow Rate
       \units m3/s
       \ip-units gal/min
       \type real
       \minimum 0
  N65, \field Speed 9 Reference Unit Water Pump Input Power At Rated Conditions
       \units dimensionless
       \type real
       \minimum 0
  A61, \field Speed 9 Total WH Capacity Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A62, \field Speed 9 Total WH Capacity Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A63, \field Speed 9 Total WH Capacity Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  A64, \field Speed 9 COP Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A65, \field Speed 9 COP Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A66, \field Speed 9 COP Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  N66, \field Speed 10 Rated Water Heating Capacity
       \type real
       \units W
       \minimum> 0
       \note Heating capacity at the rated inlet air temperatures, rated condenser inlet
       \note water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump heat.
  N67, \field Speed 10 Rated Water Heating COP
       \type real
       \units W/W
       \minimum> 0
       \default 3.2
       \note Heating coefficient of performance at the rated inlet air and water temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Can optionally include condenser pump power and evaporator fan power (see fields below).
  N68, \field Speed 10 Rated Sensible Heat Ratio
       \type real
       \minimum 0.5
       \maximum 1
       \default 0.85
       \note Gross air-side sensible heat ratio at the rated inlet air temperatures,
       \note rated condenser inlet water temperature, rated air flow rate, and rated water flow rate.
       \note Sensible heat ratio equals gross sensible cooling capacity divided by gross total cooling
       \note capacity. Rated SHR (gross) should not include evaporator fan heat, only sensible cooling
       \note and dehumidification by the coil alone.
  N69, \field Speed 10 Reference Unit Rated Air Flow Rate
       \units m3/s
       \type real
       \minimum 0
  N70, \field Speed 10 Reference Unit Rated Water Flow Rate
       \units m3/s
       \ip-units gal/min
       \type real
       \minimum 0
  N71, \field Speed 10 Reference Unit Water Pump Input Power At Rated Conditions
       \units dimensionless
       \type real
       \minimum 0
  A67, \field Speed 10 Total WH Capacity Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A68, \field Speed 10 Total WH Capacity Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A69, \field Speed 10 Total WH Capacity Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow
  A70, \field Speed 10 COP Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Table:Lookup object can also be used
       \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
       \note wb = entering wet-bulb temperature or dry bulb temperature upon selection (C)
       \note ewt = water entering temperature seen by the condenser (C)
  A71, \field Speed 10 COP Function of Air Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffa + c*ffa**2
       \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
       \note ffa = Fraction of the full load Air Flow
  A72; \field Speed 10 COP Function of Water Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Table:Lookup object can also be used
       \note quadratic curve = a + b*ffw + c*ffw**2
       \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
       \note ffw = Fraction of the full load Water Flow

Coil:WaterHeating:Desuperheater,
       \memo Desuperheater air heating coil. The heating energy provided by this coil is reclaimed
       \memo from the superheated refrigerant gas leaving a compressor and does not impact the
       \memo performance of the compressor. This coil must be used with a water heater tank, see
       \memo Water Heater:Mixed.
       \min-fields 18
  A1 , \field Name
       \required-field
       \type alpha
       \note Unique name for this instance of a desuperheater water heating coil.
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
       \note Schedule values of 0 denote the desuperheater heating coil is off and the parasitic electric
       \note energy is also off.
  A3 , \field Setpoint Temperature Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
       \note Defines the cut-out temperature where the desuperheater water heating coil turns off.
       \note The desuperheater heating coil setpoint temperature should always be greater
       \note than the water tank's heater (element or burner) setpoint temperature. Temperature
       \note schedule values should be in degrees C.
  N1 , \field Dead Band Temperature Difference
       \type real
       \units deltaC
       \minimum> 0
       \maximum 20
       \default 5
       \note Setpoint temperature minus the dead band temperature difference defines
       \note the cut-in temperature where the desuperheater water heating coil turns on.
       \note The water tank's heater (element or burner) setpoint temperature
       \note should always be less than the desuperheater heating coil cut-in temperature.
  N2 , \field Rated Heat Reclaim Recovery Efficiency
       \type real
       \minimum> 0.0
       \note Enter the fraction of waste heat reclaimed by the desuperheater water heating coil.
  N3 , \field Rated Inlet Water Temperature
       \required-field
       \type real
       \units C
       \note The inlet water temperature corresponding to the rated heat reclaim recovery efficiency.
  N4 , \field Rated Outdoor Air Temperature
       \required-field
       \type real
       \units C
       \note The outdoor air dry-bulb temperature corresponding to the
       \note rated heat reclaim recovery efficiency.
  N5 , \field Maximum Inlet Water Temperature for Heat Reclaim
       \required-field
       \type real
       \units C
       \note The desuperheater water heating coil is off when the inlet water temperature is above
       \note the maximum inlet water temperature for heat reclaim.
  A4 , \field Heat Reclaim Efficiency Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note A biquadratic curve defining the performance of the desuperheater heating coil.
       \note Performance can be specified as a function of inlet water temperature, outdoor air
       \note dry-bulb temperature, or both.
       \note Curve = a + b*Tw + c*Tw**2 + d*odb + e*odb**2 + f*Tw*odb.
       \note Tw = desuperheater heating coil entering water temperature (C).
       \note Odb = outdoor dry-bulb temperature at DX system condenser (C).
  A5 , \field Water Inlet Node Name
       \required-field
       \type node
       \note The node from which the desuperheater heating coil draws its inlet water.
       \note This name should match the source side outlet node name in the associated
       \note water heater tank object.
  A6 , \field Water Outlet Node Name
       \required-field
       \type node
       \note The node to which the desuperheater heating coil sends its outlet water.
       \note This name should match the source side inlet node name in the associated
       \note water heater tank object.
  A7 , \field Tank Object Type
       \type choice
       \key WaterHeater:Mixed
       \key WaterHeater:Stratified
       \default WaterHeater:Mixed
       \note Specify the type of water heater tank used by this desuperheater water heating coil.
  A8 , \field Tank Name
       \required-field
       \type object-list
       \note The name of the water heater tank used by this desuperheater water heating coil.
       \note Needs to match the name used in the corresponding water heater object.
       \object-list WaterHeaterMixedNames
       \object-list WaterHeaterStratifiedNames
  A9 , \field Heating Source Object Type
       \required-field
       \type choice
       \key Coil:Cooling:DX
       \key Coil:Cooling:DX:SingleSpeed
       \key Coil:Cooling:DX:TwoSpeed
       \key Coil:Cooling:DX:TwoStageWithHumidityControlMode
       \key Coil:Cooling:DX:VariableSpeed
       \key Coil:Cooling:DX:MultiSpeed
       \key Coil:Cooling:WaterToAirHeatPump:EquationFit
       \key Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit
       \key Refrigeration:CompressorRack
       \key Refrigeration:Condenser:AirCooled
       \key Refrigeration:Condenser:EvaporativeCooled
       \key Refrigeration:Condenser:WaterCooled
       \note The type of DX system that is providing waste heat for reclaim.
  A10, \field Heating Source Name
       \required-field
       \type object-list
       \object-list CoilCoolingDX
       \object-list DesuperHeatingCoilSources
       \object-list DesuperHeatingWaterOnlySources
       \note The name of the DX system used for heat reclaim.
  N6 , \field Water Flow Rate
       \required-field
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum> 0
       \note The operating water flow rate.
  N7 , \field Water Pump Power
       \type real
       \units W
       \ip-units W
       \minimum 0.0
       \default 0.0
       \note The water circulation pump electric power.
  N8 , \field Fraction of Pump Heat to Water
       \type real
       \minimum 0
       \maximum 1
       \default 0.2
       \note The fraction of pump heat transferred to the water. The pump is assumed to be downstream of
       \note the desuperheater water heating coil.
  N9 , \field On-Cycle Parasitic Electric Load
       \type real
       \units W
       \minimum 0
       \default 0
       \note Parasitic electric power consumed when the desuperheater water heating coil operates.
       \note Parasitic electric load does not contribute to water heating or the zone air heat balance.
       \ip-units W
  N10; \field Off-Cycle Parasitic Electric Load
       \type real
       \units W
       \minimum 0
       \default 0
       \note Parasitic electric load consumed when the desuperheater water heating coil is off.
       \note Parasitic electric load does not contribute to water heating or the zone air heat balance.
       \note Off-cycle parasitic power is 0 when the availability schedule is 0.
       \ip-units W

CoilSystem:Cooling:DX,
        \memo Virtual container component that consists of a DX cooling coil and its associated
        \memo controls. This control object supports several different types of DX cooling coils
        \memo and may be placed directly in an air loop branch or outdoor air equipment list.
        \min-fields 7
   A1 , \field Name
        \required-field
        \reference CoolingCoilSystemName
        \type alpha
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
        \reference-class-name validOASysEquipmentTypes
        \reference validOASysEquipmentNames
   A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3 , \field DX Cooling Coil System Inlet Node Name
        \required-field
        \type node
   A4 , \field DX Cooling Coil System Outlet Node Name
        \required-field
        \type node
   A5 , \field DX Cooling Coil System Sensor Node Name
        \required-field
        \type node
   A6,  \field Cooling Coil Object Type
        \type choice
        \required-field
        \key Coil:Cooling:DX
        \key Coil:Cooling:DX:SingleSpeed
        \key CoilSystem:Cooling:DX:HeatExchangerAssisted
        \key Coil:Cooling:DX:TwoSpeed
        \key Coil:Cooling:DX:TwoStageWithHumidityControlMode
        \key Coil:Cooling:DX:VariableSpeed
        \key Coil:Cooling:DX:SingleSpeed:ThermalStorage
   A7,  \field Cooling Coil Name
        \required-field
        \type object-list
        \object-list CoilCoolingDX
        \object-list CoolingCoilsDX
        \object-list CoolingCoilsDXVariableSpeed
   A8,  \field Dehumidification Control Type
        \type choice
        \key None
        \key Multimode
        \key CoolReheat
        \default None
        \note None = meet sensible load only
        \note Multimode = activate enhanced dehumidification mode
        \note as needed and meet sensible load. If no sensible load
        \note exists, and Run on Latent Load = Yes, and a latent
        \note load exists, the unit will operate to meet the latent load.
        \note Valid only with Coil:Cooling:DX:TwoStageWithHumidityControlMode
        \note or CoilSystem:Cooling:DX:HeatExchangerAssisted.
        \note CoolReheat = cool beyond the dry-bulb setpoint.
        \note as required to meet the humidity setpoint.
        \note Valid for all coil types.
        \note For all dehumidification controls, the max
        \note humidity setpoint on the Sensor Node is used.
        \note SetpointManager:SingleZone:Humidity:Maximum,
        \note SetpointManager:MultiZone:Humidity:Maximum, or
        \note SetpointManager:MultiZone:MaximumHumidity:Average, and
        \note SetpointManager:OutdoorAirPretreat (optional) objects.
   A9,  \field Run on Sensible Load
        \type choice
        \key Yes
        \key No
        \default Yes
        \note If Yes, unit will run if there is a sensible load.
        \note If No, unit will not run if there is only a sensible load.
        \note Dehumidification controls will be active if specified.
  A10,  \field Run on Latent Load
        \type choice
        \key Yes
        \key No
        \default No
        \note If Yes, unit will run if there is a latent load.
        \note even if there is no sensible load.
        \note If No, unit will not run only if there is a latent load.
        \note Dehumidification controls will be active if specified.
  A11,  \field Use Outdoor Air DX Cooling Coil
        \type choice
        \key Yes
        \key No
        \default No
        \note This input field is designed for use with DX cooling coils with low air flow
        \note to capacity ratio range (100 - 300 cfm/ton). Typical application is 100% dedicated
        \note outdoor air system (DOAS). Other air loop or zone HVAC systems with low flow
        \note to capacity ratio range may also use this input field. If Yes, the DX cooling
        \note coil runs as 100% DOAS DX coil or low flow to capacity ratio range.
        \note If No, the DX cooling coil runs as a regular DX coil. If left blank the
        \note default is regular DX coil.
  N1 ;  \field Outdoor Air DX Cooling Coil Leaving Minimum Air Temperature
        \type real
        \units C
        \minimum 0.0
        \maximum 7.2
        \default 2.0
        \note DX cooling coil leaving minimum air temperature defines the minimum DX cooling coil
        \note leaving air temperature that should be maintained to avoid frost formation. This input
        \note field is optional and only used along with the input field above.

CoilSystem:Heating:DX,
        \memo Virtual container component that consists of a DX heating coil (heat pump) and its
        \memo associated controls. This control object supports two different types of DX heating
        \memo coils and may be placed directly in an air loop branch or outdoor air equipment list.
        \min-fields 4
   A1 , \field Name
        \required-field
        \reference HeatingCoilSystemName
        \type alpha
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
        \reference-class-name validOASysEquipmentTypes
        \reference validOASysEquipmentNames
   A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3,  \field Heating Coil Object Type
        \type choice
        \required-field
        \key Coil:Heating:DX:SingleSpeed
        \key Coil:Heating:DX:VariableSpeed
   A4;  \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilsDXSingleSpeed
        \object-list HeatingCoilsDXVariableSpeed

CoilSystem:Cooling:Water:HeatExchangerAssisted,
       \memo Virtual component consisting of a chilled-water cooling coil and an air-to-air heat
       \memo exchanger. The air-to-air heat exchanger precools the air entering the cooling coil
       \memo and reuses this energy to reheat the supply air leaving the cooling coil. This heat
       \memo exchange process improves the latent removal performance of the cooling coil (lower
       \memo sensible heat ratio).
       \min-fields 5
  A1 , \field Name
       \required-field
       \reference CoolingCoilsWater
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference-class-name validOASysEquipmentTypes
       \reference validOASysEquipmentNames
  A2 , \field Heat Exchanger Object Type
       \required-field
       \type choice
       \key HeatExchanger:AirToAir:FlatPlate
       \key HeatExchanger:AirToAir:SensibleAndLatent
  A3 , \field Heat Exchanger Name
       \required-field
  A4 , \field Cooling Coil Object Type
       \required-field
       \type choice
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
  A5 ; \field Cooling Coil Name
       \required-field
       \type object-list
       \object-list CoolingCoilsWaterNoHX

CoilSystem:Cooling:DX:HeatExchangerAssisted,
       \memo Virtual component consisting of a direct expansion (DX) cooling coil and an
       \memo air-to-air heat exchanger. The air-to-air heat exchanger precools the air entering the
       \memo cooling coil and reuses this energy to reheat the supply air leaving the cooling
       \memo coil. This heat exchange process improves the latent removal performance of the
       \memo cooling coil (lower sensible heat ratio).
       \min-fields 5
  A1 , \field Name
       \required-field
       \reference CoolingCoilsDX
       \reference CoolingCoilsDXSingleSpeed
       \reference CoolingCoilsDXMultiModeOrSingleSpeed
  A2 , \field Heat Exchanger Object Type
       \required-field
       \type choice
       \key HeatExchanger:AirToAir:FlatPlate
       \key HeatExchanger:AirToAir:SensibleAndLatent
       \key HeatExchanger:Desiccant:BalancedFlow
  A3 , \field Heat Exchanger Name
       \required-field
       \type object-list
       \object-list HXAirToAirNames
  A4 , \field Cooling Coil Object Type
       \required-field
       \type choice
       \key Coil:Cooling:DX
       \key Coil:Cooling:DX:SingleSpeed
       \key Coil:Cooling:DX:VariableSpeed
  A5 ; \field Cooling Coil Name
       \required-field
       \type object-list
       \object-list CoilCoolingDX
       \object-list CoolingCoilsDXSingleSpeed
       \object-list CoolingCoilsDXVariableSpeed

CoilSystem:IntegratedHeatPump:AirSource,
      \memo This object is used for air-source integrated heat pump, a collection of its working modes.
  A1, \field Name
       \required-field
       \type alpha
       \reference IntegratedHeatPumps
       \note Unique name for this instance of an air-source integrated heat pump.
  A2, \field Supply Hot Water Flow Sensor Node Name
       \required-field
       \type node
  A3, \field Space Cooling Coil  Name
       \required-field
       \type object-list
       \object-list CoolingCoilsDXVariableSpeed
       \note Must match the name used in the corresponding Coil:Cooling:DX:VariableSpeed object.
  A4, \field Space Heating Coil Name
       \type object-list
       \object-list HeatingCoilsDXVariableSpeed
       \note Must match the name used in the corresponding Coil:Heating:DX:VariableSpeed object.
  A5, \field Dedicated Water Heating Coil Name
       \type object-list
       \object-list HeatPumpWaterHeaterDXCoilsVariableSpeed
       \note Must match the name used in the corresponding Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed object.
  A6, \field SCWH Coil Name
       \type object-list
       \object-list HeatPumpWaterHeaterDXCoilsVariableSpeed
       \note Must match the name used in the corresponding Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed object.
  A7, \field SCDWH Cooling Coil Name
       \type object-list
       \object-list CoolingCoilsDXVariableSpeed
       \note Must match the name used in the corresponding Coil:Cooling:DX:VariableSpeed object.
  A8, \field SCDWH Water Heating Coil Name
       \type object-list
       \object-list HeatPumpWaterHeaterDXCoilsVariableSpeed
       \note Must match the name used in the corresponding Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed object.
  A9, \field SHDWH Heating Coil Name
       \type object-list
       \object-list HeatingCoilsDXVariableSpeed
       \note Must match the name used in the corresponding Coil:Heating:DX:VariableSpeed object.
  A10, \field SHDWH Water Heating Coil Name
       \type object-list
       \object-list HeatPumpWaterHeaterDXCoilsVariableSpeed
       \note Must match the name used in the corresponding Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed object.
  N1 , \field Indoor Temperature Limit for SCWH Mode
       \type real
       \units C
       \minimum> 15.0
       \default 20.0
       \note Indoor Temperature above which Indoor Overcooling is Allowed during Cooling Operation
  N2 , \field Ambient Temperature Limit for SCWH Mode
       \type real
       \units C
       \minimum> 20.0
       \default 27.0
       \note Ambient Temperature above which Indoor Overcooling is Allowed during Cooling Operation
  N3 , \field Indoor Temperature above Which WH has Higher Priority
       \type real
       \units C
       \minimum> 15.0
       \default 20.0
       \note Indoor Temperature above which Water Heating has the higher priority and Space Heating Call Can be ignored.
  N4 , \field Ambient Temperature above Which WH has Higher Priority
       \type real
       \units C
       \minimum> 15.0
       \default 20.0
       \note Ambient Temperature above which Water Heating has the higher priority and Space Heating Call Can be ignored.
  N5,  \field Flag to Indicate Load Control in SCWH Mode
       \units dimensionless
       \type integer
       \default 0
       \note 0: match space cooling load in SCWH mode, 1: match water heating load in SCWH mode
  N6,  \field Minimum Speed Level for SCWH Mode
       \units dimensionless
       \type integer
       \default 1
       \minimum> 0
       \maximum< 10
  N7 , \field Maximum Water Flow Volume before Switching from SCDWH to SCWH Mode
       \type real
       \units m3
       \default 0.0
  N8,  \field Minimum Speed Level for SCDWH Mode
       \units dimensionless
       \type integer
       \default 1
       \minimum> 0
       \maximum< 10
  N9,  \field Maximum Running Time before Allowing Electric Resistance Heat Use during SHDWH Mode
       \type real
       \units s
       \minimum> 0.0
       \default 360.0
  N10; \field Minimum Speed Level for SHDWH Mode
       \units dimensionless
       \type integer
       \default 1
       \minimum> 0
       \maximum< 10

Coil:Cooling:DX:SingleSpeed:ThermalStorage,
       \memo Direct expansion (DX) cooling coil and condensing unit (includes electric compressor
       \memo and condenser fan), single-speed with packaged integrated thermal storage for cooling.
       \min-fields 89
  A1 , \field Name
       \required-field
       \type alpha
       \reference CoolingCoilsDX
       \reference CoolingCoilsDXSingleSpeed
       \reference CoolingCoilsDXMultiModeOrSingleSpeed
       \reference AFNCoilNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Operating Mode Control Method
       \required-field
       \type choice
       \key ScheduledModes
       \key EMSControlled
  A4 , \field Operation Mode Control Schedule Name
       \note This field is used if the control method is set to ScheduledModes
       \note Schedule values control operating mode: 0=off, 1=cooling only, 2= cooling and charge,
       \note 3= cooling and discharge, 4= charge only, and 5= discharge only
       \type object-list
       \object-list ScheduleNames
  A5 , \field Storage Type
       \type choice
       \key Water
       \key UserDefinedFluidType
       \key Ice
       \required-field
  A6 , \field User Defined Fluid Type
       \type object-list
       \object-list FluidAndGlycolNames
       \note This field is required when Storage Type is UserDefinedFluidType
  N1 , \field Fluid Storage Volume
       \units m3
       \ip-units gal
       \type real
       \minimum> 0
       \note required field if Storage Type is Water or UserDefinedFluidType
       \autocalculatable
  N2 , \field Ice Storage Capacity
       \units GJ
       \type real
       \minimum> 0
       \note required field if Storage Type is Ice
       \autocalculatable
  N3 , \field Storage Capacity Sizing Factor
       \type real
       \units hr
       \note If one of the previous two fields is set to autocalculate, this determines the storage capacity
       \note as a function of Cooling Only Mode Rated Total Evaporator Cooling Capacity
  A7 , \field Storage Tank Ambient Temperature Node Name
       \type node
       \required-field
  N4 , \field Storage Tank to Ambient U-value Times Area Heat Transfer Coefficient
       \type real
       \units W/K
       \minimum> 0
       \required-field
  N5,  \field Fluid Storage Tank Rating Temperature
       \type real
       \units C
       \note required field if Storage Type is Water or UserDefinedFluidType
  N6 , \field Rated Evaporator Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0
       \autosizable
       \note Flow rate corresponding to rated total cooling capacity, Rated SHR and Rated COP
  A8 , \field Evaporator Air Inlet Node Name
       \required-field
       \type node
  A9 , \field Evaporator Air Outlet Node Name
       \required-field
       \type node
  A10 , \field Cooling Only Mode Available
       \required-field
       \type choice
       \key Yes
       \key No
  N7 , \field Cooling Only Mode Rated Total Evaporator Cooling Capacity
       \note required field if Cooling Only Mode is available or if autocalculating sizes
       \type real
       \units W
       \minimum 0.0
       \autosizable
       \note gross capacity excluding supply air fan heat
       \note rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
  N8 , \field Cooling Only Mode Rated Sensible Heat Ratio
       \note required field if Cooling Only Mode is available
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.7
       \note Rated sensible heat ratio (gross sensible capacity/gross total capacity)
       \note sensible and total capacities do not include supply fan heat
  N9 , \field Cooling Only Mode Rated COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
       \note required field if Cooling Only Mode is available
  A11, \field Cooling Only Mode Total Evaporator Cooling Capacity Function of Temperature Curve Name
       \note required field if Cooling Only Mode is available
       \type object-list
       \object-list BivariateFunctions
       \note Any curve or table with two independent variables can be used
       \note biquadratic curve = a + b*ewb + c*ewb**2 + d*db + e*db**2 + f*ewb*db
       \note x = ewb = evaporator entering wet-bulb temperature (C)
       \note y = db = dry-bulb temperature seen by the condenser (C)
  A12, \field Cooling Only Mode Total Evaporator Cooling Capacity Function of Flow Fraction Curve Name
       \note required field if Cooling Only Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note x = ff = Fraction of the full load evaporator air flow rate
  A13, \field Cooling Only Mode Energy Input Ratio Function of Temperature Curve Name
       \note required field if Cooling Only Mode is available
       \type object-list
       \object-list BivariateFunctions
       \note Any curve or table with two independent variables can be used
       \note curve = a + b*ewb + c*ewb**2 + d*db + e*db**2 + f*ewb*db
       \note x = ewb = evaporator entering wet-bulb temperature (C)
       \note y = db = dry-bulb temperature seen by the condenser (C)
  A14, \field Cooling Only Mode Energy Input Ratio Function of Flow Fraction Curve Name
       \note required field if Cooling Only Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note x = ff = Fraction of the full load evaporator air flow
  A15, \field Cooling Only Mode Part Load Fraction Correlation Curve Name
       \note required field if Cooling Only Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note x = PLR = part load ratio (evaporator cooling load/steady state capacity)
  A16, \field Cooling Only Mode Sensible Heat Ratio Function of Temperature Curve Name
       \note required field if Cooling Only Mode is available
       \type object-list
       \object-list BivariateFunctions
       \note Any curve or table with two independent variables can be used
       \note curve = a + b*ewb + c*ewb**2 + d*edb + e*edb**2 + f*ewb*edb
       \note x = ewb = evaporator entering wet-bulb temperature seen by the cooling coil (C)
       \note y = edb = evaporator entering dry-bulb temperature seen by the cooling coil (C)
  A17, \field Cooling Only Mode Sensible Heat Ratio Function of Flow Fraction Curve Name
       \note required field if Cooling Only Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note x = ff = Fraction of the full load evaporator air flow
  A18, \field Cooling And Charge Mode Available
       \required-field
       \type choice
       \key Yes
       \key No
  N10 , \field Cooling And Charge Mode Rated Total Evaporator Cooling Capacity
       \note required field if Cooling And Charge Mode is available
       \type real
       \units W
       \minimum 0.0
       \autocalculatable
       \note gross capacity excluding supply air fan heat
       \note rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
       \note thermal storage tank at Fluid Storage Tank Rating Temperature (water or fluid) or storage faction of 0.5 (ice)
  N11, \field Cooling And Charge Mode Capacity Sizing Factor
       \type real
       \default 0.5
       \note If previous field is autocalculate, this determines the evaporator capacity
       \note as a multiplier on the Cooling Only Mode Rated Total Evaporator Cooling Capacity
  N12, \field Cooling And Charge Mode Rated Storage Charging Capacity
       \note required field if Cooling And Charge Mode is available
       \type real
       \units W
       \minimum 0.0
       \note net capacity including any internal devices
       \note rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
       \note thermal storage tank at Fluid Storage Tank Rating Temperature (water or fluid) or storage faction of 0.5 (ice)
       \autocalculatable
  N13, \field Cooling And Charge Mode Storage Capacity Sizing Factor
       \type real
       \default 0.5
       \note If previous field is autocalculate, this determines the storage cooling capacity
       \note as a multiplier on the Cooling Only Mode Rated Total Evaporator Cooling Capacity
  N14, \field Cooling And Charge Mode Rated Sensible Heat Ratio
       \note required field if Cooling And Charge Mode is available
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.7
       \note Rated sensible heat ratio (gross sensible evaporator capacity/gross total evaporator capacity)
       \note sensible and total capacities do not include supply fan heat
  N15, \field Cooling And Charge Mode Cooling Rated COP
       \note Gross evaporator cooling capacity divided by power input to the compressor (for cooling) and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum 0.0
       \default 3.0
       \note required field if Cooling And Charge Mode is available
  N16, \field Cooling And Charge Mode Charging Rated COP
       \note net cooling capacity divided by power input to the compressor (for charging) and outdoor fan,
       \note includes any internal devices
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
       \note required field if Cooling And Charge Mode is available
  A19, \field Cooling And Charge Mode Total Evaporator Cooling Capacity Function of Temperature Curve Name
       \note required field if Cooling And Charge Mode is available
       \type object-list
       \object-list TrivariateFunctions
       \note Allowed curve or table objects are Curve:Triquadratic and Table:Lookup
       \note curve or table = func(x = ewb, y = db, z = stes)
       \note x = ewb = evaporator entering wet-bulb temperature (C)
       \note y = db = dry-bulb temperature seen by the condenser (C)
       \note z = stes = state of thermal energy storage (C or fraction)
  A20, \field Cooling And Charge Mode Total Evaporator Cooling Capacity Function of Flow Fraction Curve Name
       \note required field if Cooling And Charge Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note x = ff = Fraction of the full load evaporator air flow
  A21, \field Cooling And Charge Mode Evaporator Energy Input Ratio Function of Temperature Curve Name
       \note required field if Cooling And Charge Mode is available
       \type object-list
       \object-list TrivariateFunctions
       \note Allowed curve or table objects are Curve:Triquadratic and Table:Lookup
       \note curve or table = func(x = ewb, y = db, z = stes)
       \note x = ewb = evaporator entering wet-bulb temperature (C)
       \note y = db = dry-bulb temperature seen by the condenser (C)
       \note z = stes = state of thermal energy storage (C or fraction)
  A22, \field Cooling And Charge Mode Evaporator Energy Input Ratio Function of Flow Fraction Curve Name
       \note required field if Cooling And Charge Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note x = ff = Fraction of the full load evaporator air flow
  A23, \field Cooling And Charge Mode Evaporator Part Load Fraction Correlation Curve Name
       \note required field if Cooling And Charge Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note x = PLR = part load ratio (evaporator cooling load/steady state capacity)
  A24, \field Cooling And Charge Mode Storage Charge Capacity Function of Temperature Curve Name
       \note required field if Cooling And Charge Mode is available
       \type object-list
       \object-list TrivariateFunctions
       \note Allowed curve or table objects are Curve:Triquadratic and Table:Lookup
       \note curve or table = func(x = ewb, y = db, z = stes)
       \note x = ewb = evaporator entering wet-bulb temperature (C)
       \note y = db = dry-bulb temperature seen by the condenser (C)
       \note z = stes = state of thermal energy storage (C or fraction)
  A25, \field Cooling And Charge Mode Storage Charge Capacity Function of Total Evaporator PLR Curve Name
       \note required field if Cooling And Charge Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note x = PLR = part load ratio (evaporator cooling load/steady state capacity)
  A26, \field Cooling And Charge Mode Storage Energy Input Ratio Function of Temperature Curve Name
       \note required field if Cooling And Charge Mode is available
       \type object-list
       \object-list TrivariateFunctions
       \note Allowed curve or table objects are Curve:Triquadratic and Table:Lookup
       \note curve or table = func(x = ewb, y = db, z = stes)
       \note x = ewb = evaporator entering wet-bulb temperature (C)
       \note y = db = dry-bulb temperature seen by the condenser (C)
       \note z = stes = state of thermal energy storage (C or fraction)
  A27, \field Cooling And Charge Mode Storage Energy Input Ratio Function of Flow Fraction Curve Name
       \note required field if Cooling And Charge Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note x = ff = Fraction of the full load evaporator air flow
  A28, \field Cooling And Charge Mode Storage Energy Part Load Fraction Correlation Curve Name
       \note required field if Cooling And Charge Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note x = PLR = part load ratio (evaporator cooling load/steady state capacity)
  A29, \field Cooling And Charge Mode Sensible Heat Ratio Function of Temperature Curve Name
       \note required field if Cooling And Charge Mode is available
       \type object-list
       \object-list BivariateFunctions
       \object-list TrivariateFunctions
       \note Curves or tables with either two or three independent variables can be used.
       \note Curve:Biquadratic, Table:Lookup, Curve:Bicubic and Curve:QuadraticLinear allowed
       \note curve = a + b*ewb + c*ewb**2 + d*edb + e*edb**2 + f*ewb*edb
       \note x = ewb = entering wet-bulb temperature seen by the cooling coil (C)
       \note y = edb = entering dry-bulb temperature seen by the cooling coil (C)
       \note Also allows Curve:Triquadratic and Table:Lookup
       \note curve or table = func(x = ewb, y = edb, z = stes)
       \note z = stes = state of thermal energy storage (C or fraction)
  A30, \field Cooling And Charge Mode Sensible Heat Ratio Function of Flow Fraction Curve Name
       \note required field if Cooling And Charge Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note x = ff = Fraction of the full load evaporator air flow
  A31, \field Cooling And Discharge Mode Available
       \required-field
       \type choice
       \key Yes
       \key No
  N17, \field Cooling And Discharge Mode Rated Total Evaporator Cooling Capacity
       \note required field if Cooling And Discharge Mode is available
       \type real
       \units W
       \minimum 0.0
       \autocalculatable
       \note gross capacity excluding supply air fan heat
       \note rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
       \note thermal storage tank at Fluid Storage Tank Rating Temperature (water or fluid) or storage faction of 0.5 (ice)
  N18, \field Cooling And Discharge Mode Evaporator Capacity Sizing Factor
       \type real
       \default 1.0
       \note If previous field is autocalculate, this determines the charging capacity
       \note as a multiplier on the Cooling Only Mode Rated Total Evaporator Cooling Capacity
  N19, \field Cooling And Discharge Mode Rated Storage Discharging Capacity
       \note required field if Cooling And Discharge Mode is available
       \type real
       \units W
       \minimum 0.0
       \note net capacity including any internal devices
       \note rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
       \note thermal storage tank at 26.7 C (water) or storage faction of 0.5 (ice)
       \autocalculatable
  N20, \field Cooling And Discharge Mode Storage Discharge Capacity Sizing Factor
       \type real
       \default 1.0
       \note If previous field is autocalculate, this determines the charging capacity
       \note as a multiplier on the Cooling Only Mode Rated Total Evaporator Cooling Capacity
  N21, \field Cooling And Discharge Mode Rated Sensible Heat Ratio
       \note required field if Cooling And Discharge Mode is available
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.7
       \note Rated sensible heat ratio (gross sensible evaporator capacity/gross total evaporator capacity)
       \note sensible and total capacities do not include supply fan heat
  N22, \field Cooling And Discharge Mode Cooling Rated COP
       \note Gross evaporator cooling capacity divided by power input to the compressor (for cooling) and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum 0.0
       \default 3.0
       \note required field if Cooling And Discharge Mode is available
  N23, \field Cooling And Discharge Mode Discharging Rated COP
       \note gross cooling capacity divided by power input to the compressor (for discharging),
       \note includes any internal devices for discharging storage but not supply fan
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
       \note required field if Cooling And Discharge Mode is available
  A32, \field Cooling And Discharge Mode Total Evaporator Cooling Capacity Function of Temperature Curve Name
       \note required field if Cooling Only Mode is available
       \type object-list
       \object-list TrivariateFunctions
       \note Allowed curve or table objects are Curve:Triquadratic and Table:Lookup
       \note curve or table = func(x = ewb, y = db, z = stes)
       \note x = ewb = evaporator entering wet-bulb temperature (C)
       \note y = db = dry-bulb temperature seen by the condenser (C)
       \note z = stes = state of thermal energy storage (C or fraction)
  A33, \field Cooling And Discharge Mode Total Evaporator Cooling Capacity Function of Flow Fraction Curve Name
       \note required field if Cooling And Discharge Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note x = ff = Fraction of the full load evaporator air flow
  A34, \field Cooling And Discharge Mode Evaporator Energy Input Ratio Function of Temperature Curve Name
       \note required field if Cooling And Discharge Mode is available
       \type object-list
       \object-list TrivariateFunctions
       \note Allowed curve or table objects are Curve:Triquadratic and Table:Lookup
       \note curve or table = func(x = ewb, y = db, z = stes)
       \note x = ewb = evaporator entering wet-bulb temperature (C)
       \note y = db = dry-bulb temperature seen by the condenser (C)
       \note z = stes = state of thermal energy storage (C or fraction)
  A35, \field Cooling And Discharge Mode Evaporator Energy Input Ratio Function of Flow Fraction Curve Name
       \note required field if Cooling And Discharge Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = Fraction of the full load evaporator air flow
  A36, \field Cooling And Discharge Mode Evaporator Part Load Fraction Correlation Curve Name
       \note required field if Cooling And Discharge Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note x = PLR = part load ratio (evaporator cooling load/steady state capacity)
  A37, \field Cooling And Discharge Mode Storage Discharge Capacity Function of Temperature Curve Name
       \note required field if Cooling And Discharge Mode is available
       \type object-list
       \object-list TrivariateFunctions
       \note Allowed curve or table objects are Curve:Triquadratic and Table:Lookup
       \note curve or table = func(x = ewb, y = db, z = stes)
       \note x = ewb = evaporator entering wet-bulb temperature (C)
       \note y = db = dry-bulb temperature seen by the condenser (C)
       \note z = stes = state of thermal energy storage (C or fraction)
  A38, \field Cooling And Discharge Mode Storage Discharge Capacity Function of Flow Fraction Curve Name
       \note required field if Cooling And Discharge Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = Fraction of the full load evaporator air flow
  A39, \field Cooling And Discharge Mode Storage Discharge Capacity Function of Total Evaporator PLR Curve Name
       \note required field if Cooling And Discharge Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note x =PLR = part load ratio (evaporator cooling load/steady state capacity)
  A40, \field Cooling And Discharge Mode Storage Energy Input Ratio Function of Temperature Curve Name
       \note required field if Cooling And Discharge Mode is available
       \type object-list
       \object-list TrivariateFunctions
       \note Allowed curve or table objects are Curve:Triquadratic and Table:Lookup
       \note curve or table = func(x = ewb, y = db, z = stes)
       \note x = ewb = evaporator entering wet-bulb temperature (C)
       \note y = db = dry-bulb temperature seen by the condenser (C)
       \note z = stes = state of thermal energy storage (C or fraction)
  A41, \field Cooling And Discharge Mode Storage Energy Input Ratio Function of Flow Fraction Curve Name
       \note required field if Cooling And Discharge Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note x = ff = Fraction of the full load evaporator air flow
  A42, \field Cooling And Discharge Mode Storage Energy Part Load Fraction Correlation Curve Name
       \note required field if Cooling And Discharge Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note x = PLR = part load ratio (evaporator cooling load/steady state capacity)
  A43, \field Cooling And Discharge Mode Sensible Heat Ratio Function of Temperature Curve Name
       \note required field if Cooling And Discharge Mode is available
       \type object-list
       \object-list BivariateFunctions
       \object-list TrivariateFunctions
       \note Curves or tables with either two or three independent variables can be used.
       \note curve = a + b*ewb + c*ewb**2 + d*edb + e*edb**2 + f*ewb*edb
       \note x = ewb = entering wet-bulb temperature seen by the cooling coil (C)
       \note y = edb = entering dry-bulb temperature seen by the cooling coil (C)
       \note Also allows Curve:Triquadratic and Table:Lookup
       \note curve or table = func(x = ewb, y = edb, z = stes)
       \note z = stes = state of thermal energy storage (C or fraction)
  A44, \field Cooling And Discharge Mode Sensible Heat Ratio Function of Flow Fraction Curve Name
       \note required field if Cooling And Discharge Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note x = ff = Fraction of the full load evaporator air flow
  A45, \field Charge Only Mode Available
       \required-field
       \type choice
       \key Yes
       \key No
  N24, \field Charge Only Mode Rated Storage Charging Capacity
       \note required field if Charge Only  Mode is available
       \type real
       \units W
       \minimum 0.0
       \note net capacity including any internal devices
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
       \note thermal storage tank at 26.7 C (water) or storage faction of 0.5 (ice)
       \autocalculatable
  N25, \field Charge Only Mode Capacity Sizing Factor
       \type real
       \default 1.0
       \note If previous field is autocalculate, this determines the charging capacity
       \note as a multiplier on the Cooling Only Mode Rated Total Evaporator Cooling Capacity
  N26, \field Charge Only Mode Charging Rated COP
       \note net cooling capacity divided by power input to the compressor (for charging) and outdoor fan,
       \note includes any internal devices
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
       \note required field if Charge Only Mode is available
  A46, \field Charge Only Mode Storage Charge Capacity Function of Temperature Curve Name
       \note required field if Charge Only Mode is available
       \type object-list
       \object-list BivariateFunctions
       \note Any curve or table with two independent variables can be used
       \note curve = a + b*db + c*db**2 + d*stes + e*stes**2 + f*db*stes
       \note x = db = dry-bulb temperature seen by the condenser (C)
       \note y = stes = state of thermal energy storage (C or fraction)
  A47, \field Charge Only Mode Storage Energy Input Ratio Function of Temperature Curve Name
       \note required field if Charge Only Mode is available
       \type object-list
       \object-list BivariateFunctions
       \note Any curve or table with two independent variables can be used
       \note curve = a + b*db + c*db**2 + d*stes + e*stes**2 + f*db*stes
       \note x = db = dry-bulb temperature seen by the condenser (C)
       \note y = stes = state of thermal energy storage (C or fraction)
  A48, \field Discharge Only Mode Available
       \required-field
       \type choice
       \key Yes
       \key No
  N27, \field Discharge Only Mode Rated Storage Discharging Capacity
       \note required field if Discharge Only Mode is available
       \type real
       \units W
       \minimum 0.0
       \note net capacity including any internal devices
       \note rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note thermal storage tank at 26.7 C (water) or storage faction of 0.5 (ice)
       \autocalculatable
  N28, \field Discharge Only Mode Capacity Sizing Factor
       \type real
       \default 1.0
       \note If previous field is autocalculate, this determines the discharging capacity
       \note as a multiplier on the Cooling Only Mode Rated Total Evaporator Cooling Capacity
  N29, \field Discharge Only Mode Rated Sensible Heat Ratio
       \note required field if Discharge Only Mode is available
       \type real
       \minimum 0.0
       \maximum 1.0
       \note Rated sensible heat ratio (gross sensible evaporator capacity/gross total evaporator capacity)
       \note sensible and total capacities do not include supply fan heat
  N30, \field Discharge Only Mode Rated COP
       \note required field if Discharge Only Mode is available
       \note gross cooling capacity divided by power input to the compressor (for discharging),
       \note includes any internal devices for discharging storage but not supply fan
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  A49, \field Discharge Only Mode Storage Discharge Capacity Function of Temperature Curve Name
       \note required field if Discharge Only Mode is available
       \type object-list
       \object-list BivariateFunctions
       \note Any curve or table with two independent variables can be used
       \note curve = a + b*ewb + c*ewb**2 + d*stes + e*stes**2 + f*ewb*stes
       \note x = ewb = evaporator entering wet-bulb temperature (C)
       \note y = stes = state of thermal energy storage (C or fraction)
  A50, \field Discharge Only Mode Storage Discharge Capacity Function of Flow Fraction Curve Name
       \note required field if Discharge Only Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note x = ff = Fraction of the full load evaporator air flow
  A51, \field Discharge Only Mode Energy Input Ratio Function of Temperature Curve Name
       \note required field if Discharge Only Mode is available
       \type object-list
       \object-list BivariateFunctions
       \note Any curve or table with two independent variables can be used
       \note curve = a + b*ewb + c*ewb**2 + d*stes + e*stes**2 + f*ewb*stes
       \note x = ewb = evaporator entering wet-bulb temperature (C)
       \note y = stes = state of thermal energy storage (C or fraction)
  A52, \field Discharge Only Mode Energy Input Ratio Function of Flow Fraction Curve Name
       \note required field if Discharge Only Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note x = ff = Fraction of the full load evaporator air flow
  A53, \field Discharge Only Mode Part Load Fraction Correlation Curve Name
       \note required field if Discharge Only Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
  A54, \field Discharge Only Mode Sensible Heat Ratio Function of Temperature Curve Name
       \note required field if Discharge Only Mode is available
       \type object-list
       \object-list BivariateFunctions
       \object-list TrivariateFunctions
       \note Curves or tables with either two or three independent variables can be used.
       \note For two independent variables:
       \note x = ewb = entering wet-bulb temperature seen by the cooling coil (C)
       \note y = edb = entering dry-bulb temperature seen by the cooling coil (C)
       \note For three independent variables:
       \note curve or table = func(x = ewb, y = edb, z = stes)
       \note z = stes = state of thermal energy storage (C or fraction)
  A55, \field Discharge Only Mode Sensible Heat Ratio Function of Flow Fraction Curve Name
       \note required field if Discharge Only Mode is available
       \type object-list
       \object-list UnivariateFunctions
       \note Any curve or table with one independent variable can be used
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = Fraction of the full load evaporator air flow
  N31, \field Ancillary Electric Power
       \type real
       \units W
       \minimum 0.0
       \note controls and miscellaneous standby ancillary electric power draw, when available
  N32, \field Cold Weather Operation Minimum Outdoor Air Temperature
       \type real
       \units C
  N33, \field Cold Weather Operation Ancillary Power
       \type real
       \units W
       \minimum 0.0
  A56, \field Condenser Air Inlet Node Name
       \required-field
       \type node
       \note Enter the name of an outdoor air node. This node name is also specified in
       \note an OutdoorAir:Node or OutdoorAir:NodeList object.
  A57, \field Condenser Air Outlet Node Name
       \required-field
       \type node
  N34, \field Condenser Design Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autocalculatable
       \note Used to calculate condenser leaving conditions and water use if evaporatively cooled.
  N35, \field Condenser Air Flow Sizing Factor
       \type real
       \default 1.0
       \note If previous field is autocalculate, this determines the condenser air flow size as a
       \note multiplier on the Rated Evaporator Air Flow Rate.
  A58, \field Condenser Type
       \type choice
       \key AirCooled
       \key EvaporativelyCooled
       \default AirCooled
  N36, \field Evaporative Condenser Effectiveness
       \note required field if condenser type is evaporatively cooled
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 0.7
  N37, \field Evaporative Condenser Pump Rated Power Consumption
       \type real
       \units W
       \minimum 0.0
       \default 0.0
       \autosizable
       \note Rated power consumed by the evaporative condenser's water pump
  N38, \field Basin Heater Capacity
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, the heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the DX coil is off.
       \note If this field is blank, the basin heater is always available.
  N39, \field Basin Heater Setpoint Temperature
       \type real
       \units C
       \minimum 2.0
       \default 2.0
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
  A59, \field Basin Heater Availability Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
  A60, \field Supply Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A61, \field Condensate Collection Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A62, \field Storage Tank Plant Connection Inlet Node Name
       \type node
  A63, \field Storage Tank Plant Connection Outlet Node Name
       \type node
  N40, \field Storage Tank Plant Connection Design Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
  N41, \field Storage Tank Plant Connection Heat Transfer Effectiveness
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.7
  N42, \field Storage Tank Minimum Operating Limit Fluid Temperature
       \type real
       \units C
       \note For fluid storage tanks only, minimum limit for storage tank
       \note If omitted,then the minimum temperature limit is that used for fluid property data.
  N43; \field Storage Tank Maximum Operating Limit Fluid Temperature
       \type real
       \units C
       \note For fluid storage tanks only, maximum limit for storage tank
       \note If omitted,then the maximum temperature limit is that used for fluid property data.

\group Evaporative Coolers

EvaporativeCooler:Direct:CelDekPad,
       \memo Direct evaporative cooler with rigid media evaporative pad and recirculating water
       \memo pump. This model has no controls other than its availability schedule.
       \min-fields 7
  A1 , \field Name
       \type alpha
       \reference EvapCoolerNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference-class-name validOASysEquipmentTypes
       \reference validOASysEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Direct Pad Area
       \units m2
       \minimum 0.0
       \autosizable
       \default autosize
  N2 , \field Direct Pad Depth
       \units m
       \minimum 0.0
       \autosizable
       \default autosize
  N3 , \field Recirculating Water Pump Power Consumption
       \required-field
       \units W
       \ip-units W
  A3 , \field Air Inlet Node Name
       \required-field
       \type node
  A4 , \field Air Outlet Node Name
       \required-field
       \type node
  A5 , \field Control Type
       \note This field is not currently used and can be left blank
  A6 ; \field Water Supply Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames

EvaporativeCooler:Indirect:CelDekPad,
       \memo Indirect evaporative cooler with rigid media evaporative pad, recirculating water
       \memo pump, and secondary air fan. This model has no controls other than its availability
       \memo schedule.
       \min-fields 14
  A1 , \field Name
       \required-field
       \type alpha
       \reference EvapCoolerNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference-class-name validOASysEquipmentTypes
       \reference validOASysEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Direct Pad Area
       \type real
       \units m2
       \minimum 0.0
       \autosizable
       \default autosize
  N2 , \field Direct Pad Depth
       \type real
       \units m
       \minimum 0.0
       \autosizable
       \default autosize
  N3 , \field Recirculating Water Pump Power Consumption
       \required-field
       \type real
       \units W
       \ip-units W
  N4 , \field Secondary Air Fan Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum 0.0
  N5 , \field Secondary Air Fan Total Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
  N6 , \field Secondary Air Fan Delta Pressure
       \required-field
       \type real
       \units Pa
       \minimum 0.0
       \ip-units inH2O
  N7 , \field Indirect Heat Exchanger Effectiveness
       \required-field
       \type real
       \minimum 0.0
  A3 , \field Primary Air Inlet Node Name
       \required-field
       \type node
  A4 , \field Primary Air Outlet Node Name
       \required-field
       \type node
  A5 , \field Control Type
       \note This field is not currently used and can be left blank
  A6 , \field Water Supply Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A7 ; \field Secondary Air Inlet Node Name
       \type node
       \note Enter the name of an outdoor air node

EvaporativeCooler:Indirect:WetCoil,
       \memo Indirect evaporative cooler with wetted coil, recirculating water pump, and secondary
       \memo air fan. This model has no controls other than its availability schedule.
       \min-fields 13
  A1 , \field Name
       \required-field
       \type alpha
       \reference EvapCoolerNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference-class-name validOASysEquipmentTypes
       \reference validOASysEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Coil Maximum Efficiency
       \required-field
       \type real
       \minimum 0.0
       \maximum 1.0
  N2 , \field Coil Flow Ratio
       \type real
  N3 , \field Recirculating Water Pump Power Consumption
       \required-field
       \units W
       \ip-units W
  N4 , \field Secondary Air Fan Flow Rate
       \required-field
       \units m3/s
       \minimum 0.0
  N5 , \field Secondary Air Fan Total Efficiency
       \required-field
       \type real
       \minimum> 0.0
       \maximum 1.0
  N6 , \field Secondary Air Fan Delta Pressure
       \required-field
       \units Pa
       \minimum 0.0
       \ip-units inH2O
  A3 , \field Primary Air Inlet Node Name
       \required-field
       \type node
  A4 , \field Primary Air Outlet Node Name
       \required-field
       \type node
  A5 , \field Control Type
       \note This field is not currently used and can be left blank
  A6 , \field Water Supply Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A7 ; \field Secondary Air Inlet Node Name
       \required-field
       \type node
       \note Enter the name of an outdoor air node

EvaporativeCooler:Indirect:ResearchSpecial,
       \memo Indirect evaporative cooler with user-specified effectiveness (can represent rigid pad
       \memo or wetted coil), recirculating water pump, and secondary air fan. This model is
       \memo controlled to meet the primary air outlet temperature setpoint.
       \min-fields 21
  A1 , \field Name
       \type alpha
       \reference EvapCoolerNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference-class-name validOASysEquipmentTypes
       \reference validOASysEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Cooler Wetbulb Design Effectiveness
       \required-field
       \type real
       \note wet operation effectiveness with respect to wetbulb depression
       \note this is the nominal design wetbulb effectiveness at design air flow rates and water rate
       \minimum 0.0
       \maximum 2.0
  A3 , \field Wetbulb Effectiveness Flow Ratio Modifier Curve Name
       \note this curve modifies the wetbulb effectiveness in the previous field (eff_wb_design)
       \note by multiplying the value by the result of this curve, eff_wb = eff_wb_design * func(HXFlowRatio)
       \note x = HXFlowRatio = sum of the primary and secondary flow rates divided by the sum of the design flow
       \note rates. If this input field is left blank, constant cooler wetbulb effectiveness is assumed.
       \note This input field is required in order to use operating range control based on the following three
       \note input fields: Evaporative Operation Minimum Limit Secondary Air Drybulb Temperature,
       \note Evaporative Operation Maximum Limit Outdoor Wetbulb Temperature, and
       \note Dry Operation Maximum Limit Outdoor Drybulb Temperature
       \type object-list
       \object-list UnivariateFunctions
  N2 , \field Cooler Drybulb Design Effectiveness
       \type real
       \note dry operation effectiveness with respect to drybulb temperature difference
       \note this is the nominal design drybulb effectiveness at design air flow rates, no evaporation water active
       \minimum 0.0
  A4 , \field Drybulb Effectiveness Flow Ratio Modifier Curve Name
       \note this curve modifies the drybulb effectiveness in the previous field (eff_db_design)
       \note by multiplying the value by the result of this curve, eff_db = eff_db_design * f(HXFlowRatio)
       \note x = HXFlowRatio = sum of the primary and secondary flow rates divided by the sum of the design flow
       \note rates. If this input field is left blank, constant cooler drybulb effectiveness is assumed.
       \note This input field is required in order to use operating range control based on the following three
       \note input fields: Evaporative Operation Minimum Limit Secondary Air Drybulb Temperature,
       \note Evaporative Operation Maximum Limit Outdoor Wetbulb Temperature, and
       \note Dry Operation Maximum Limit Outdoor Drybulb Temperature
       \type object-list
       \object-list UnivariateFunctions
  N3 , \field Recirculating Water Pump Design Power
       \units W
       \ip-units W
       \note This is the nominal design pump power of water recirculation and spray for evaporation at design air flow
       \note rates and cooler design effectiveness
       \autosizable
       \default autosize
  N4 , \field Water Pump Power Sizing Factor
       \type real
       \units W/(m3/s)
       \ip-units W/(gal/min)
       \default 90.0
       \note This field is used when the previous field is set to autosize. The pump power is scaled with Secondary Air
       \note Design Air Flow Rate. This value was backed out from inputs in energy plus example files. Average Pump Power
       \note sizing factor was estimated from pump power and secondary air design flow rates inputs from energyplus example
       \note files is about 90.0 [W/(m3/s)] (=90.0 ~ Pump Power / Secondary Air Design Flow Rate). The factor ranges from
       \note 55.0 to 150.0 [W/(m3/s)] were noted. The pump power can be sized to zero by setting this factor to zero.
  A5 , \field Water Pump Power Modifier Curve Name
       \note this curve modifies the pump power in the previous field by multiplying the design power by the result of this curve.
       \note x = ff = flow fraction on the secondary side, secondary air flow rate during operation divided by Secondary Air
       \note Design Air Flow Rate. If this input field is left blank, pump power is assumed to be proportional to part load ratio.
       \type object-list
       \object-list UnivariateFunctions
  N5 , \field Secondary Air Design Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \default autosize
  N6 , \field Secondary Air Flow Scaling Factor
       \type real
       \units dimensionless
       \default 1.0
       \note This field is used when the previous field is set to autosize. The Primary Design Air Flow Rate is scaled using this factor
       \note to calculate the secondary design air flow rate.
  N7 , \field Secondary Air Fan Design Power
       \type real
       \units W
       \note This is the fan design power at Secondary Design Air Flow Rate. This is the nominal design power at full speed.
       \autosizable
       \default autosize
  N8 , \field Secondary Air Fan Sizing Specific Power
       \type real
       \units W/(m3/s)
       \default 250.0
       \note This field is used when the previous field is set to autosize. The fan power is scaled with Secondary Air Design Flow Rate.
       \note The default value is estimated from 125 Pa fan total pressure and fan total efficiency of 50.0% (250.0 = 125/0.5).
  A6 , \field Secondary Air Fan Power Modifier Curve Name
       \note this curve modifies the design fan power in the previous field by multiplying the value by the result
       \note of this curve. It should have a value of 1.0 at a x = 1.0.
       \note x = ff = flow fraction on the secondary side, secondary air flow rate during operation divided by Secondary Air Design Air
       \note Flow Rate. If this input field is left blank, the secondary fan power is assumed to be proportional to part load ratio.
       \type object-list
       \object-list UnivariateFunctions
  A7 , \field Primary Air Inlet Node Name
       \required-field
       \type node
  A8 , \field Primary Air Outlet Node Name
       \required-field
       \type node
  N9 , \field Primary Air Design Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \default autosize
  N10, \field Dewpoint Effectiveness Factor
       \type real
       \minimum 0.0
  A9 , \field Secondary Air Inlet Node Name
       \required-field
       \type node
  A10, \field Secondary Air Outlet Node Name
       \required-field
       \type node
  A11, \field Sensor Node Name
       \required-field
       \type node
  A12, \field Relief Air Inlet Node Name
       \type node
  A13, \field Water Supply Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  N11, \field Drift Loss Fraction
       \type real
       \minimum 0.0
       \note Rate of drift loss as a fraction of evaporated water flow rate.
       \note If this input field is left blank, then zero drift loss is assumed.
       \default 0.0
  N12, \field Blowdown Concentration Ratio
       \type real
       \minimum 2.0
       \note Characterizes the rate of blowdown in the evaporative cooler.
       \note Blowdown is water intentionally drained from the cooler in order to offset the build
       \note up of solids in the water that would otherwise occur because of evaporation.
       \note Ratio of solids in the blowdown water to solids in the make up water.
       \note A typical value is 3. If left blank then there is no blowdown.
  N13, \field Evaporative Operation Minimum Limit Secondary Air Drybulb Temperature
       \type real
       \note This input field value defines the secondary air inlet node drybulb temperature
       \note limits in degreeCelsius. When the secondary side entering air dry bulb temperature
       \note drops below this limit, then the evaporative cooler operation mode changes to dry
       \note heat exchanger. Users specify their own limits. If this field is left blank, then
       \note there is no drybulb temperature lower limit for evaporative cooler operation. If
       \note operating range control is desired then this input field and the next two input
       \note fields should be specified or all the three should be left blank or left out. If
       \note no minimum drybulb temperature limit is desired while there are maximum drybulb
       \note and wetbulb temperature limits then specify very low minimum temperature limit
       \note value (e.g. -99.0C).
  N14, \field Evaporative Operation Maximum Limit Outdoor Wetbulb Temperature
       \type real
       \note This input field value defines the secondary air inlet node wetbulb temperature
       \note limits in degree Celsius. When the secondary side entering air wet bulb temperature
       \note exceeds this limit, then the evaporative cooler urns off and does not attempt to do
       \note any cooling. If this field is left blank, then there is no wetbulb temperature
       \note upper limit for evaporative cooler wet operation mode. If this input field is left
       \note blank then, the previous and the next input fields should also be left blank. If no
       \note maximum wetbulb temperature limits is desired while there are minimum drybulb and
       \note maximum drybulb upper temperature limits then specify very high maximum wetbulb
       \note temperature limit value (e.g. 99.0 C).
  N15; \field Dry Operation Maximum Limit Outdoor Drybulb Temperature
       \type real
       \note This input field value defines the secondary air inlet node drybulb temperature
       \note limits in degree Celsius. When the secondary side entering air drybulb temperature
       \note exceeds this limit, then the evaporative cooler will not run in dry operation mode
       \note or may be turned off depending on its wetbulb temperature. If this field is left
       \note blank, then there is no drybulb temperature maximum limit for evaporative cooler
       \note operation. If this input field is left blank then, the previous and the next input
       \note fields should also be left blank. If no maximum drybulb temperature limit is
       \note desired while there are minimum drybulb and maximum wetbulb upper temperature
       \note limits then specify very high maximum drybulb temperature limit value (e.g. 99.0 C).


EvaporativeCooler:Direct:ResearchSpecial,
       \memo Direct evaporative cooler with user-specified effectiveness (can represent rigid pad
       \memo or similar media), and recirculating water pump, and secondary air fan. This model is
       \memo controlled to meet the primary air outlet temperature setpoint.
       \min-fields 11
  A1 , \field Name
       \type alpha
       \reference EvapCoolerNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference-class-name validOASysEquipmentTypes
       \reference validOASysEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Cooler Design Effectiveness
       \note effectiveness with respect to wet-bulb depression
       \type real
       \minimum 0.0
       \maximum 1.0
  A3 , \field Effectiveness Flow Ratio Modifier Curve Name
       \note this curve modifies the design effectiveness in the previous field
       \note by multiplying the value by the result of this curve. The effectiveness flow modifier curve
       \note is a function of flow fraction. Flow fraction is the ratio of current primary air flow rate to
       \note the primary air design flow rate. If this input field is left blank then, the effectiveness
       \note is assumed to be constant.
       \type object-list
       \object-list UnivariateFunctions
  N2 , \field Primary Air Design Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \default autosize
  N3 , \field Recirculating Water Pump Design Power
       \units W
       \ip-units W
       \minimum 0.0
       \note This is the design water pump or spray for evaporation at the primary air design air flow rates
       \note and cooler design effectiveness
       \autosizable
       \default autosize
  N4 , \field Water Pump Power Sizing Factor
       \type real
       \units W/(m3/s)
       \ip-units W/(gal/min)
       \default 90.0
       \note This field is used when the previous field is set to autosize. The pump power is scaled with Primary Air
       \note Design Air Flow Rate. This value was backed out from inputs in energy plus example files. Average Pump Power
       \note sizing factor was estimated from pump power and primary air design flow rates inputs from energyplus example
       \note files is about 90.0 [W/(m3/s)] (=90.0 ~ Pump Power / Primary Air Design Flow Rate). The factor ranges from
       \note 55.0 to 150.0 [W/(m3/s)]. The pump power can be sized to zero by setting this factor to zero.
  A4 , \field Water Pump Power Modifier Curve Name
       \note this curve modifies the pump power in the previous field by multiplying the design power by the result of this curve.
       \note x = ff = flow fraction on the primary air. The flow fraction is the primary air flow rate during current operation divided
       \note by Primary Air Design Flow Rate
       \type object-list
       \object-list UnivariateFunctions
  A5 , \field Air Inlet Node Name
       \required-field
       \type node
  A6 , \field Air Outlet Node Name
       \required-field
       \type node
  A7 , \field Sensor Node Name
       \required-field
       \type node
  A8 , \field Water Supply Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  N5 , \field Drift Loss Fraction
       \type real
       \minimum 0.0
       \note Rate of drift loss as a fraction of evaporated water flow rate
  N6 , \field Blowdown Concentration Ratio
       \type real
       \minimum 2.0
       \note Characterizes the rate of blowdown in the evaporative cooler.
       \note Blowdown is water intentionally drained from the cooler in order to offset the build up
       \note of solids in the water that would otherwise occur because of evaporation.
       \note Ratio of solids in the blowdown water to solids in the make up water.
       \note A typical value is 3. If left blank then there is no blowdown.
  N7 , \field Evaporative Operation Minimum Drybulb Temperature
       \type real
       \minimum -99.0
       \note This numeric field defines the evaporative cooler air inlet node drybulb temperature minimum
       \note limit in degrees Celsius. The evaporative cooler will be turned off when the evaporator cooler
       \note air inlet node dry-bulb temperature falls below this limit. The typical minimum value is 16degC. Users
       \note are allowed to specify their own limits. If this field is left blank, then there is no drybulb lower
       \note temperature limit for evaporative cooler operation.
  N8 , \field Evaporative Operation Maximum Limit Wetbulb Temperature
       \type real
       \note when outdoor wetbulb temperature rises above this limit the cooler shuts down.
       \note This numeric field defines the evaporative cooler air inlet node wet-bulb temperature maximum
       \note limit in degrees Celsius. The evaporative cooler will be turned off when the evaporative cooler
       \note air inlet node wet-bulb temperature exceeds this limit. The typical maximum value is 24degC. Users
       \note are allowed to specify their own limits. If this field is left blank, then there is no upper
       \note wetbulb temperature limit for evaporative cooler operation.
  N9 ; \field Evaporative Operation Maximum Limit Drybulb Temperature
       \type real
       \note This numeric field defines the evaporative cooler air inlet node dry-bulb temperature maximum
       \note limit in degrees Celsius. The evaporative cooler will be turned off when its air inlet node
       \note drybulb temperature exceeds this limit. The typical maximum value is 26degC. Users
       \note are allowed to specify their own limits. If this field is left blank, then there is no upper
       \note temperature limit for evaporative cooler operation.

\group Humidifiers and Dehumidifiers

Humidifier:Steam:Electric,
      \memo Electrically heated steam humidifier with fan.
  A1, \field Name
      \required-field
      \reference-class-name validBranchEquipmentTypes
      \reference validBranchEquipmentNames
      \reference-class-name validOASysEquipmentTypes
      \reference validOASysEquipmentNames
  A2, \field Availability Schedule Name
      \note Availability schedule name for this system. Schedule value > 0 means the system is available.
      \note If this field is blank, the system is always available.
      \type object-list
      \object-list ScheduleNames
  N1, \field Rated Capacity
      \note Capacity is m3/s of water at 5.05 C
      \type real
      \units m3/s
      \minimum 0.0
      \ip-units gal/min
      \autosizable
  N2, \field Rated Power
      \type real
      \units W
      \minimum 0.0
      \ip-units W
      \autosizable
      \note if autosized the rated power is calculated from the rated capacity
      \note and enthalpy rise of water from 20.0C to 100.0C steam and assumes
      \note electric to thermal energy conversion efficiency of 100.0%
  N3, \field Rated Fan Power
      \type real
      \units W
      \minimum 0.0
      \ip-units W
  N4, \field Standby Power
      \type real
      \units W
      \minimum 0.0
      \ip-units W
  A3, \field Air Inlet Node Name
       \type node
  A4, \field Air Outlet Node Name
       \type node
  A5; \field Water Storage Tank Name
      \type object-list
      \object-list WaterStorageTankNames

Humidifier:Steam:Gas,
      \memo Natural gas fired steam humidifier with optional blower fan.
  A1, \field Name
      \required-field
      \reference-class-name validBranchEquipmentTypes
      \reference validBranchEquipmentNames
      \reference-class-name validOASysEquipmentTypes
      \reference validOASysEquipmentNames
  A2, \field Availability Schedule Name
      \note Availability schedule name for this system. Schedule value > 0 means the system is available.
      \note If this field is blank, the system is always available.
      \type object-list
      \object-list ScheduleNames
  N1, \field Rated Capacity
      \note Capacity is m3/s of water at 5.05 C
      \type real
      \units m3/s
      \minimum 0.0
      \ip-units gal/min
      \autosizable
      \note The nominal full capacity water addition rate in m3/s of water at 5.05 C
  N2, \field Rated Gas Use Rate
      \type real
      \units W
      \minimum 0.0
      \ip-units W
      \autosizable
      \note if auto-sized, the rated gas use rate is calculated from the rated
      \note capacity and enthalpy rise of water from 20.0C to 100.0C steam and user
      \note input thermal efficiency value specified in the next input field. If this
      \note input field is hard-sized and Inlet Water Temperature Option input field is
      \note selected as FixedInletWaterTemperature, then the thermal efficiency input
      \note field will not be used or else if the Inlet Water Temperature Option input
      \note field is selected as VariableInletWaterTemperature, then the thermal efficiency
      \note input value is overridden by a value calculated from the capacity, rated gas use
      \note rate and design condition.
  N3, \field Thermal Efficiency
      \type real
      \units dimensionless
      \minimum> 0.0
      \maximum 1.0
      \default 0.80
      \note Based on the higher heating value of fuel.
      \note If "Rated Gas Use Rate" in the field above is not auto-sized and the Inlet Water
      \note Temperature Option input field is specified as FixedInletWaterTemperature, then the
      \note thermal efficiency specified will not be used in the calculation, or else if the
      \note Inlet Water Temperature Option input field is selected as VariableInletWaterTemperature,
      \note then the thermal efficiency value is overridden by a value calculated from the capacity,
      \note rated gas use rate and design condition.
  A3, \field Thermal Efficiency Modifier Curve Name
      \type object-list
      \object-list UnivariateFunctions
      \note Linear, Quadratic and Cubic efficiency curves are solely a function of PLR.
      \note Linear = C1 + C2*PLR
      \note Quadratic = C1 + C2*PLR + C3*PLR^2
      \note Cubic = C1 + C2*PLR + C3*PLR^2 + C4*PLR^3
      \note This is thermal efficiency modifier curve name of gas fired steam humidifier.
      \note This curve is normalized, i.e., curve output value at rated condition is 1.0.
  N4, \field Rated Fan Power
      \type real
      \units W
      \minimum 0.0
      \ip-units W
      \note The nominal full capacity electric power input to the blower fan in Watts. If no
      \note blower fan is required to inject the dry steam to the supply air stream, then
      \note this input field is set to zero.
  N5, \field Auxiliary Electric Power
      \type real
      \units W
      \minimum 0.0
      \ip-units W
      \default 0.0
      \note The auxiliary electric power input in watts. This amount of power will be consumed
      \note whenever the unit is available (as defined by the availability schedule). This
      \note electric power is used for control purpose only.
  A4, \field Air Inlet Node Name
      \type node
  A5, \field Air Outlet Node Name
      \type node
  A6, \field Water Storage Tank Name
      \type object-list
      \object-list WaterStorageTankNames
  A7; \field Inlet Water Temperature Option
      \note The inlet water temperature can be fixed at 20C as it is done for electric steam
      \note humidifier or it can be allowed to vary with temperature of the water source.
      \note Currently allowed water sources are main water or water storage tank in water use objects.
      \note if FixedInletWaterTemperature is specified, then a fixed 20C water temperature will be
      \note used, or else if VariableInletWaterTemperature is specified, then inlet water will vary
      \note depending the source water temperature. If this input field is left blank, then fixed
      \note inlet water temperature of 20C will be assumed.
      \type choice
      \key FixedInletWaterTemperature
      \key VariableInletWaterTemperature
      \default FixedInletWaterTemperature

Dehumidifier:Desiccant:NoFans,
       \memo This object models a solid desiccant dehumidifier. The process
       \memo air stream is the air which is dehumidified. The regeneration air
       \memo stream is the air which is heated to regenerate the desiccant.
       \memo This object determines the process air outlet conditions, the
       \memo load on the regeneration heating coil, the electric power consumption
       \memo for the wheel rotor motor, and the regeneration air fan mass flow rate.
       \memo All other heat exchangers are modeled as separate objects connected
       \memo to the inlet and outlet nodes of the dehumidifier. The solid
       \memo desiccant dehumidifier is typically used in an AirLoopHVAC:OutdoorAirSystem,
       \memo but can also be specified in any AirLoopHVAC.
   A1, \field Name
       \required-field
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference-class-name validOASysEquipmentTypes
       \reference validOASysEquipmentNames
   A2, \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
   A3, \field Process Air Inlet Node Name
       \note This is the node entering the process side of the desiccant wheel.
       \type node
   A4, \field Process Air Outlet Node Name
       \note This is the node leaving the process side of the desiccant wheel.
       \type node
   A5, \field Regeneration Air Inlet Node Name
       \note This is the node entering the regeneration side of the desiccant wheel
       \note after the regeneration coil.
       \type node
   A6, \field Regeneration Fan Inlet Node Name
       \note Node for air entering the regeneration fan, mass flow is set
       \note by the desiccant dehumidifier module.
       \type node
   A7, \field Control Type
       \note Type of setpoint control:
       \note LeavingMaximumHumidityRatioSetpoint means that the unit is controlled
       \note to deliver air at the Leaving Max Humidity Ratio Setpoint (see below),
       \note SystemNodeMaximumHumidityRatioSetpoint means that the leaving humidity
       \note ratio setpoint is the System Node Humidity Ratio Max property
       \note of the Process Air Outlet Node. A Setpoint
       \note object must be used to control this setpoint.
       \note Both control types use bypass dampers to prevent over drying.
       \type choice
       \key LeavingMaximumHumidityRatioSetpoint
       \key SystemNodeMaximumHumidityRatioSetpoint
   N1, \field Leaving Maximum Humidity Ratio Setpoint
       \note Fixed setpoint for maximum process air leaving humidity ratio
       \note Applicable only when Control Type = LeavingMaximumHumidityRatioSetpoint.
       \type real
       \units kgWater/kgDryAir
   N2, \field Nominal Process Air Flow Rate
       \note Process air flow rate at nominal conditions
       \type real
       \units m3/s
       \minimum> 0.0
   N3, \field Nominal Process Air Velocity
       \note Process air velocity at nominal flow
       \note When using Performance Model Type of Default, must be 2.032 to 4.064 m/s (400 to 800 fpm)
       \type real
       \units m/s
       \minimum> 0.0
       \maximum 6
   N4, \field Rotor Power
       \note Power input to wheel rotor motor
       \type real
       \units W
       \minimum 0.0
       \ip-units W
   A8, \field Regeneration Coil Object Type
       \note heating coil type
       \type choice
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Water
       \key Coil:Heating:Steam
       \note works with gas, electric, hot water and steam heating coils
   A9, \field Regeneration Coil Name
       \note Name of heating coil object for regeneration air
       \type object-list
       \object-list HeatingCoilName
  A10, \field Regeneration Fan Object Type
       \note Type of fan object for regeneration air. When using the Default
       \note Performance Model Type (see below), only Fan:VariableVolume or Fan:SystemModel are valid.
       \type choice
       \key Fan:SystemModel
       \key Fan:VariableVolume
       \key Fan:ConstantVolume
  A11, \field Regeneration Fan Name
       \note Name of fan object for regeneration air
       \type object-list
       \object-list FansCVandVAV
       \object-list FansSystemModel
  A12, \field Performance Model Type
       \note Specifies whether the default performance model or user-specified
       \note curves should be used to model the performance. The default model
       \note is a generic solid desiccant wheel using performance curves of the form:
       \note curve = C1 + C2*edb + C3*edb**2 + C4*ew + C5*ew**2 + C6*vel + C7*vel**2
       \note + C8*edb*ew + C9*edb**2*ew**2 + C10*edb*vel + C11*edb**2*vel**2
       \note + C12*ew*vel + C13*ew**2*vel**2 + C14*ALOG(edb) + C15*ALOG(ew) + C16*ALOG(vel)
       \note   edb = process entering dry-bulb temperature [C]
       \note   ew  = process entering humidity ratio [kgWater/kgDryAir]
       \note   vel = process air velocity [m/s]
       \note If UserCurves are specified, then performance is calculated as follows:
       \note   Leaving Dry-Bulb = (Leaving Dry-Bulb fTW Curve) * (Leaving Dry-Bulb fV Curve)
       \note   Leaving Humidity Ratio = (Leaving Humidity Ratio fTW Curve) * (Leaving Humidity Ratio fV Curve)
       \note   Regen Energy = (Regen Energy fTW Curve) * (Regen Energy fV Curve)
       \note   Regen Velocity = (Regen Velocity fTW Curve) * (Regen Velocity fV Curve)
       \type choice
       \key Default
       \key UserCurves
  A13, \field Leaving Dry-Bulb Function of Entering Dry-Bulb and Humidity Ratio Curve Name
       \note Leaving dry-bulb of process air as a function of entering dry-bulb
       \note and entering humidity ratio, biquadratic curve
       \type object-list
       \object-list BivariateFunctions
       \note curve = C1 + C2*edb + C3*edb**2 + C4*ew + C5*ew**2 + C6*edb*ew
       \note edb = process entering dry-bulb temperature [C]
       \note ew  = process entering humidity ratio [kgWater/kgDryAir]
  A14, \field Leaving Dry-Bulb Function of Air Velocity Curve Name
       \note Leaving dry-bulb of process air as a function of air velocity,
       \note quadratic curve.
       \type object-list
       \object-list UnivariateFunctions
       \note curve = C1 + C2*v + C3*v**2
       \note v = process air velocity [m/s]
  A15, \field Leaving Humidity Ratio Function of Entering Dry-Bulb and Humidity Ratio Curve Name
       \note Leaving humidity ratio of process air as a function of entering dry-bulb
       \note and entering humidity ratio, biquadratic curve
       \type object-list
       \object-list BivariateFunctions
       \note curve = C1 + C2*edb + C3*edb**2 + C4*ew + C5*ew**2 + C6*edb*ew
       \note edb = process entering dry-bulb temperature [C]
       \note ew  = process entering humidity ratio [kgWater/kgDryAir]
  A16, \field Leaving Humidity Ratio Function of Air Velocity Curve Name
       \note Leaving humidity ratio of process air as a function of
       \note process air velocity, quadratic curve.
       \type object-list
       \object-list UnivariateFunctions
       \note curve = C1 + C2*v + C3*v**2
       \note v = process air velocity [m/s]
  A17, \field Regeneration Energy Function of Entering Dry-Bulb and Humidity Ratio Curve Name
       \note Regeneration energy [J/kg of water removed] as a function of
       \note entering dry-bulb and entering humidity ratio, biquadratic curve
       \type object-list
       \object-list BivariateFunctions
       \note curve = C1 + C2*edb + C3*edb**2 + C4*ew + C5*ew**2 + C6*edb*ew
       \note edb = process entering dry-bulb temperature [C]
       \note ew  = process entering humidity ratio [kgWater/kgDryAir]
  A18, \field Regeneration Energy Function of Air Velocity Curve Name
       \note Regeneration energy [J/kg of water removed] as a function of
       \note process air velocity, quadratic curve.
       \type object-list
       \object-list UnivariateFunctions
       \note curve = C1 + C2*v + C3*v**2
       \note v = process air velocity [m/s]
  A19, \field Regeneration Velocity Function of Entering Dry-Bulb and Humidity Ratio Curve Name
       \note Regeneration velocity [m/s] as a function of
       \note entering dry-bulb and entering humidity ratio, biquadratic curve
       \type object-list
       \object-list BivariateFunctions
       \note curve = C1 + C2*edb + C3*edb**2 + C4*ew + C5*ew**2 + C6*edb*ew
       \note edb = process entering dry-bulb temperature [C]
       \note ew  = process entering humidity ratio [kgWater/kgDryAir]
  A20, \field Regeneration Velocity Function of Air Velocity Curve Name
       \note Regeneration velocity [m/s] as a function of
       \note process air velocity, quadratic curve.
       \type object-list
       \object-list UnivariateFunctions
       \note curve = C1 + C2*v + C3*v**2
       \note v = process air velocity [m/s]
   N5; \field Nominal Regeneration Temperature
       \note Nominal regen temperature upon which the regen energy modifier
       \note  curve is based. Not used if Default if chosen for the field Performance Mode Type.
       \note 121 C is a commonly used value.
       \type real
       \units C
       \minimum 40
       \maximum 250

Dehumidifier:Desiccant:System,
      \memo This compound object models a desiccant heat exchanger, an optional
      \memo heater, and associated fans. The process air stream is the air which
      \memo is dehumidified. The regeneration air stream is the air which is
      \memo heated to regenerate the desiccant. The desiccant heat exchanger
      \memo transfers both sensible and latent energy between the process and
      \memo regeneration air streams. The desiccant dehumidifier is typically used
      \memo in an AirLoopHVAC:OutdoorAirSystem, but can also be specified in any AirLoopHVAC.
      \min-fields 8
  A1,  \field Name
       \required-field
       \type alpha
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference-class-name validOASysEquipmentTypes
       \reference validOASysEquipmentNames
  A2,  \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3,  \field Desiccant Heat Exchanger Object Type
       \required-field
       \type choice
       \key HeatExchanger:Desiccant:BalancedFlow
  A4,  \field Desiccant Heat Exchanger Name
       \required-field
       \type object-list
       \object-list HXDesiccantBalanced
  A5,  \field Sensor Node Name
       \required-field
       \type node
  A6,  \field Regeneration Air Fan Object Type
       \required-field
       \type choice
       \key Fan:SystemModel
       \key Fan:OnOff
       \key Fan:ConstantVolume
  A7,  \field Regeneration Air Fan Name
       \required-field
       \type object-list
       \object-list FansOnOffandVAV
       \object-list FansSystemModel
  A8,  \field Regeneration Air Fan Placement
       \type choice
       \key BlowThrough
       \key DrawThrough
       \default DrawThrough
  A9,  \field Regeneration Air Heater Object Type
       \type choice
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Water
       \key Coil:Heating:Steam
       \note works with gas, electric, hot water and steam heating coils.
       \note For autosizing the regeneration air heating coil the
       \note Design Coil Inlet Air Condition used is the outdoor air condition
       \note if the desiccant system is on the primary air loop, or else if the
       \note desiccant system is on outdoor air system then it is the return air
       \note condition. The Design Coil Outlet Air Temperature is the Regeneration
       \note Inlet Air Setpoint Temperature specified in the input field below.
  A10, \field Regeneration Air Heater Name
       \type object-list
       \object-list HeatingCoilName
  N1,  \field Regeneration Inlet Air Setpoint Temperature
       \type real
       \units C
       \default 46.0
       \note This value is also used as regeneration air heater design coil air
       \note outlet temperature for autosizing calculation of the heater.
  A11, \field Companion Cooling Coil Object Type
       \type choice
       \key Coil:Cooling:DX:SingleSpeed
       \key Coil:Cooling:DX:TwoStageWithHumidityControlMode
       \key Coil:Cooling:DX:VariableSpeed
  A12, \field Companion Cooling Coil Name
       \type object-list
       \object-list CoolingCoilsDXMultiModeOrSingleSpeed
       \object-list CoolingCoilsDXVariableSpeed
  A13, \field Companion Cooling Coil Upstream of Dehumidifier Process Inlet
       \type choice
       \key Yes
       \key No
       \default No
       \note Select Yes if the companion cooling coil is located directly upstream
       \note of the desiccant heat exchanger's process air inlet node.
  A14, \field Companion Coil Regeneration Air Heating
       \type choice
       \key Yes
       \key No
       \default No
  N2,  \field Exhaust Fan Maximum Flow Rate
       \type real
       \units m3/s
  N3,  \field Exhaust Fan Maximum Power
       \type real
       \units W
  A15; \field Exhaust Fan Power Curve Name
       \type object-list
       \note Curve object type must be Curve:Quadratic or Curve:Cubic
       \object-list UnivariateFunctions

\group Heat Recovery

HeatExchanger:AirToAir:FlatPlate,
      \memo Flat plate air-to-air heat exchanger, typically used for exhaust or relief air heat
      \memo recovery.
      \min-fields 15
  A1, \field Name
      \required-field
      \type alpha
      \reference HXAirToAirNames
      \reference AFNHeatExchangerNames
      \reference-class-name validBranchEquipmentTypes
      \reference validBranchEquipmentNames
      \reference-class-name validOASysEquipmentTypes
      \reference validOASysEquipmentNames
      \reference ZoneEquipmentNames
  A2, \field Availability Schedule Name
      \note Availability schedule name for this system. Schedule value > 0 means the system is available.
      \note If this field is blank, the system is always available.
      \type object-list
      \object-list ScheduleNames
  A3, \field Flow Arrangement Type
      \type choice
      \key CounterFlow
      \key ParallelFlow
      \key CrossFlowBothUnmixed
  A4, \field Economizer Lockout
      \type choice
      \key Yes
      \key No
      \default Yes
      \note Yes means that the heat exchanger will be locked out (off)
      \note when the economizer is operating or high humidity control is active
  N1, \field Ratio of Supply to Secondary hA Values
      \type real
      \note Ratio of h*A for supply side to h*A for exhaust side
      \minimum 0.0
  N2, \field Nominal Supply Air Flow Rate
      \type real
      \minimum> 0.0
      \units m3/s
      \autosizable
      \default autosize
  N3, \field Nominal Supply Air Inlet Temperature
      \required-field
      \type real
      \units C
  N4, \field Nominal Supply Air Outlet Temperature
      \required-field
      \type real
      \units C
  N5, \field Nominal Secondary Air Flow Rate
      \required-field
      \type real
      \minimum> 0.0
      \units m3/s
      \autosizable
  N6, \field Nominal Secondary Air Inlet Temperature
      \required-field
      \type real
      \units C
  N7, \field Nominal Electric Power
      \type real
      \units W
      \ip-units W
  A5, \field Supply Air Inlet Node Name
      \required-field
      \type node
  A6, \field Supply Air Outlet Node Name
      \required-field
      \type node
  A7, \field Secondary Air Inlet Node Name
      \required-field
      \type node
  A8; \field Secondary Air Outlet Node Name
      \required-field
      \type node

HeatExchanger:AirToAir:SensibleAndLatent,
      \memo This object models an air-to-air heat exchanger using effectiveness relationships.
      \memo The heat exchanger can transfer sensible energy, latent energy, or both between the
      \memo supply (primary) and exhaust (secondary) air streams.
      \min-fields 19
  A1,  \field Name
      \required-field
      \type alpha
      \reference HXAirToAirNames
      \reference HXAirToAirSensibleAndLatentNames
      \reference AFNHeatExchangerNames
      \reference-class-name validBranchEquipmentTypes
      \reference validBranchEquipmentNames
      \reference-class-name validOASysEquipmentTypes
      \reference validOASysEquipmentNames
  A2, \field Availability Schedule Name
      \note Availability schedule name for this system. Schedule value > 0 means the system is available.
      \note If this field is blank, the system is always available.
      \type object-list
      \object-list ScheduleNames
  N1, \field Nominal Supply Air Flow Rate
      \required-field
      \type real
      \autosizable
      \minimum> 0.0
      \units m3/s
  N2, \field Sensible Effectiveness at 100% Heating Air Flow
      \type real
      \units dimensionless
      \minimum 0.0
      \maximum 1.0
      \default 0.0
  N3, \field Latent Effectiveness at 100% Heating Air Flow
      \type real
      \units dimensionless
      \minimum 0.0
      \maximum 1.0
      \default 0.0
  N4, \field Sensible Effectiveness at 100% Cooling Air Flow
      \type real
      \units dimensionless
      \minimum 0.0
      \maximum 1.0
      \default 0.0
  N5, \field Latent Effectiveness at 100% Cooling Air Flow
      \type real
      \units dimensionless
      \minimum 0.0
      \maximum 1.0
      \default 0.0
  A3, \field Supply Air Inlet Node Name
      \required-field
      \type node
  A4, \field Supply Air Outlet Node Name
      \required-field
      \type node
  A5, \field Exhaust Air Inlet Node Name
      \required-field
      \type node
  A6, \field Exhaust Air Outlet Node Name
      \required-field
      \type node
  N6, \field Nominal Electric Power
      \type real
      \units W
      \ip-units W
      \minimum 0.0
      \default 0.0
  A7, \field Supply Air Outlet Temperature Control
      \type choice
      \key No
      \key Yes
      \default No
  A8, \field Heat Exchanger Type
      \type choice
      \key Plate
      \key Rotary
      \default Plate
  A9, \field Frost Control Type
      \type choice
      \key None
      \key ExhaustAirRecirculation
      \key ExhaustOnly
      \key MinimumExhaustTemperature
      \default None
  N7, \field Threshold Temperature
      \type real
      \units C
      \default 1.7
      \note Supply (outdoor) air inlet temp threshold for exhaust air recirculation and
      \note exhaust only frost control types. Exhaust air outlet threshold Temperature for
      \note minimum exhaust temperature frost control type.
  N8, \field Initial Defrost Time Fraction
      \type real
      \units dimensionless
      \minimum 0.0
      \maximum 1.0
      \default 0.083
      \note Fraction of the time when frost control will be invoked at the threshold temperature.
      \note This field only used for exhaust air recirc and exhaust-only frost control types.
  N9, \field Rate of Defrost Time Fraction Increase
      \type real
      \units 1/K
      \minimum 0.0
      \default 0.012
      \note Rate of increase in defrost time fraction as actual temp falls below threshold temperature.
      \note This field only used for exhaust air recirc and exhaust-only frost control types.
  A10,\field Economizer Lockout
      \type choice
      \key Yes
      \key No
      \default Yes
      \note Yes means that the heat exchanger will be locked out (off)
      \note when the economizer is operating or high humidity control is active
  A11,\field Sensible Effectiveness of Heating Air Flow Curve Name
      \note optional
      \note if this field has value, then the sensible effectiveness for heating
      \note will be the value in N2 multiplied by this curve value
      \type object-list
      \object-list UnivariateFunctions
  A12,\field Latent Effectiveness of Heating Air Flow Curve Name
      \note optional
      \note if this field has value, then the latent effectiveness for heating
      \note will be the value in N3 multiplied by this curve value
      \type object-list
      \object-list UnivariateFunctions
  A13,\field Sensible Effectiveness of Cooling Air Flow Curve Name
      \note optional
      \note if this field has value, then the sensible effectiveness for cooling
      \note will be the value in N4 multiplied by this curve value
      \type object-list
      \object-list UnivariateFunctions
  A14;\field Latent Effectiveness of Cooling Air Flow Curve Name
      \note optional
      \note if this field has value, then the latent effectiveness for cooling
      \note will be the value in N5 multiplied by this curve value
      \type object-list
      \object-list UnivariateFunctions

HeatExchanger:Desiccant:BalancedFlow,
      \memo This object models a balanced desiccant heat exchanger.
      \memo The heat exchanger transfers both sensible and latent energy between the
      \memo process and regeneration air streams. The air flow rate and face velocity
      \memo are assumed to be the same on both the process and regeneration sides of the
      \memo heat exchanger.
      \min-fields 8
  A1, \field Name
      \required-field
      \type alpha
      \reference HXDesiccantBalanced
      \reference HXAirToAirNames
      \reference AFNHeatExchangerNames
      \reference-class-name validBranchEquipmentTypes
      \reference validBranchEquipmentNames
      \reference-class-name validOASysEquipmentTypes
      \reference validOASysEquipmentNames
  A2, \field Availability Schedule Name
      \note Availability schedule name for this system. Schedule value > 0 means the system is available.
      \note If this field is blank, the system is always available.
      \type object-list
      \object-list ScheduleNames
  A3, \field Regeneration Air Inlet Node Name
      \required-field
      \type node
  A4, \field Regeneration Air Outlet Node Name
      \required-field
      \type node
  A5, \field Process Air Inlet Node Name
      \required-field
      \type node
  A6, \field Process Air Outlet Node Name
      \required-field
      \type node
  A7, \field Heat Exchanger Performance Object Type
      \type choice
      \key HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1
      \default HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1
  A8, \field Heat Exchanger Performance Name
      \required-field
      \type object-list
      \object-list DesiccantHXPerfData
  A9; \field Economizer Lockout
      \type choice
      \key Yes
      \key No
      \default Yes
      \note Yes means that the heat exchanger will be locked out (off)
      \note when the economizer is operating or high humidity control is active

HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1,
       \memo RTO = B1 + B2*RWI + B3*RTI + B4*(RWI/RTI) + B5*PWI + B6*PTI + B7*(PWI/PTI)
       \memo       + B8*RFV
       \memo RWO = C1 + C2*RWI + C3*RTI + C4*(RWI/RTI) + C5*PWI + C6*PTI + C7*(PWI/PTI)
       \memo       + C8*RFV
       \memo where,
       \memo RTO = Dry-bulb temperature of the regeneration outlet air (C)
       \memo RWO = Humidity ratio of the regeneration outlet air (kgWater/kgDryAir)
       \memo RWI = Humidity ratio of the regeneration inlet air (kgWater/kgDryAir)
       \memo RTI = Dry-bulb temperature of the regeneration inlet air (C)
       \memo PWI = Humidity ratio of the process inlet air (kgWater/kgDryAir)
       \memo PTI = Dry-bulb temperature of the process inlet air (C)
       \memo RFV = Regeneration Face Velocity (m/s)
       \min-fields 52
  A1 , \field Name
       \required-field
       \type alpha
       \reference DesiccantHXPerfData
  N1,  \field Nominal Air Flow Rate
       \note Air flow rate at nominal conditions (assumed to be the same for both sides
       \note of the heat exchanger).
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
  N2 , \field Nominal Air Face Velocity
       \required-field
       \type real
       \units m/s
       \minimum> 0.0
       \maximum 6.0
       \autosizable
  N3 , \field Nominal Electric Power
       \note Parasitic electric power (e.g., desiccant wheel motor)
       \type real
       \units W
       \ip-units W
       \minimum 0.0
       \default 0.0
  N4 , \field Temperature Equation Coefficient 1
       \required-field
       \type real
  N5 , \field Temperature Equation Coefficient 2
       \required-field
       \type real
  N6 , \field Temperature Equation Coefficient 3
       \required-field
       \type real
  N7 , \field Temperature Equation Coefficient 4
       \required-field
       \type real
  N8 , \field Temperature Equation Coefficient 5
       \required-field
       \type real
  N9 , \field Temperature Equation Coefficient 6
       \required-field
       \type real
  N10, \field Temperature Equation Coefficient 7
       \required-field
       \type real
  N11, \field Temperature Equation Coefficient 8
       \required-field
       \type real
  N12, \field Minimum Regeneration Inlet Air Humidity Ratio for Temperature Equation
       \required-field
       \type real
       \units kgWater/kgDryAir
       \minimum 0.0
       \maximum 1.0
  N13, \field Maximum Regeneration Inlet Air Humidity Ratio for Temperature Equation
       \required-field
       \type real
       \units kgWater/kgDryAir
       \minimum 0.0
       \maximum 1.0
  N14, \field Minimum Regeneration Inlet Air Temperature for Temperature Equation
       \required-field
       \type real
       \units C
  N15, \field Maximum Regeneration Inlet Air Temperature for Temperature Equation
       \required-field
       \type real
       \units C
  N16, \field Minimum Process Inlet Air Humidity Ratio for Temperature Equation
       \required-field
       \type real
       \units kgWater/kgDryAir
       \minimum 0.0
       \maximum 1.0
  N17, \field Maximum Process Inlet Air Humidity Ratio for Temperature Equation
       \required-field
       \type real
       \units kgWater/kgDryAir
       \minimum 0.0
       \maximum 1.0
  N18, \field Minimum Process Inlet Air Temperature for Temperature Equation
       \required-field
       \type real
       \units C
  N19, \field Maximum Process Inlet Air Temperature for Temperature Equation
       \required-field
       \type real
       \units C
  N20, \field Minimum Regeneration Air Velocity for Temperature Equation
       \required-field
       \type real
       \units m/s
       \minimum> 0.0
  N21, \field Maximum Regeneration Air Velocity for Temperature Equation
       \required-field
       \type real
       \units m/s
       \minimum> 0.0
  N22, \field Minimum Regeneration Outlet Air Temperature for Temperature Equation
       \required-field
       \type real
       \units C
  N23, \field Maximum Regeneration Outlet Air Temperature for Temperature Equation
       \required-field
       \type real
       \units C
  N24, \field Minimum Regeneration Inlet Air Relative Humidity for Temperature Equation
       \required-field
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
  N25, \field Maximum Regeneration Inlet Air Relative Humidity for Temperature Equation
       \required-field
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
  N26, \field Minimum Process Inlet Air Relative Humidity for Temperature Equation
       \required-field
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
  N27, \field Maximum Process Inlet Air Relative Humidity for Temperature Equation
       \required-field
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
  N28, \field Humidity Ratio Equation Coefficient 1
       \required-field
       \type real
  N29, \field Humidity Ratio Equation Coefficient 2
       \required-field
       \type real
  N30, \field Humidity Ratio Equation Coefficient 3
       \required-field
       \type real
  N31, \field Humidity Ratio Equation Coefficient 4
       \required-field
       \type real
  N32, \field Humidity Ratio Equation Coefficient 5
       \required-field
       \type real
  N33, \field Humidity Ratio Equation Coefficient 6
       \required-field
       \type real
  N34, \field Humidity Ratio Equation Coefficient 7
       \required-field
       \type real
  N35, \field Humidity Ratio Equation Coefficient 8
       \required-field
       \type real
  N36, \field Minimum Regeneration Inlet Air Humidity Ratio for Humidity Ratio Equation
       \required-field
       \type real
       \units kgWater/kgDryAir
       \minimum 0.0
       \maximum 1.0
  N37, \field Maximum Regeneration Inlet Air Humidity Ratio for Humidity Ratio Equation
       \required-field
       \type real
       \units kgWater/kgDryAir
       \minimum 0.0
       \maximum 1.0
  N38, \field Minimum Regeneration Inlet Air Temperature for Humidity Ratio Equation
       \required-field
       \type real
       \units C
  N39, \field Maximum Regeneration Inlet Air Temperature for Humidity Ratio Equation
       \required-field
       \type real
       \units C
  N40, \field Minimum Process Inlet Air Humidity Ratio for Humidity Ratio Equation
       \required-field
       \type real
       \units kgWater/kgDryAir
       \minimum 0.0
       \maximum 1.0
  N41, \field Maximum Process Inlet Air Humidity Ratio for Humidity Ratio Equation
       \required-field
       \type real
       \units kgWater/kgDryAir
       \minimum 0.0
       \maximum 1.0
  N42, \field Minimum Process Inlet Air Temperature for Humidity Ratio Equation
       \required-field
       \type real
       \units C
  N43, \field Maximum Process Inlet Air Temperature for Humidity Ratio Equation
       \required-field
       \type real
       \units C
  N44, \field Minimum Regeneration Air Velocity for Humidity Ratio Equation
       \required-field
       \type real
       \units m/s
       \minimum> 0.0
  N45, \field Maximum Regeneration Air Velocity for Humidity Ratio Equation
       \required-field
       \type real
       \units m/s
       \minimum> 0.0
  N46, \field Minimum Regeneration Outlet Air Humidity Ratio for Humidity Ratio Equation
       \required-field
       \type real
       \units kgWater/kgDryAir
       \minimum 0.0
       \maximum 1.0
  N47, \field Maximum Regeneration Outlet Air Humidity Ratio for Humidity Ratio Equation
       \required-field
       \type real
       \units kgWater/kgDryAir
       \minimum 0.0
       \maximum 1.0
  N48, \field Minimum Regeneration Inlet Air Relative Humidity for Humidity Ratio Equation
       \required-field
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
  N49, \field Maximum Regeneration Inlet Air Relative Humidity for Humidity Ratio Equation
       \required-field
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
  N50, \field Minimum Process Inlet Air Relative Humidity for Humidity Ratio Equation
       \required-field
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
  N51; \field Maximum Process Inlet Air Relative Humidity for Humidity Ratio Equation
       \required-field
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0

\group Unitary Equipment

AirLoopHVAC:UnitarySystem,
       \memo AirloopHVAC:UnitarySystem is a generic HVAC system type that allows any
       \memo configuration of coils and/or fan. This object is a replacement of other
       \memo AirloopHVAC objects. This object can be used in outdoor air systems,
       \memo outdoor air units, air loops, and as zone equipment if desired.
       \min-fields 14
  A1,  \field Name
       \required-field
       \type alpha
       \reference DOAToZonalUnit
       \note Unique name for the Unitary System.
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference-class-name validOASysEquipmentTypes
       \reference validOASysEquipmentNames
       \reference ZoneEquipmentNames
  A2,  \field Control Type
       \type choice
       \key Load
       \key SetPoint
       \key SingleZoneVAV
       \default Load
       \note Load control requires a Controlling Zone name.
       \note SetPoint control requires set points at coil outlet node.
       \note SingleZoneVAV also requires a Controlling Zone name and allows
       \note load control at low speed fan until the load exceeds capacity
       \note or outlet air temperature limits. The fan speed is then increased.
  A3,  \field Controlling Zone or Thermostat Location
       \note Used only for Load based control
       \type object-list
       \object-list ZoneNames
       \note Zone name where thermostat is located. Required when Control Type = Load.
  A4,  \field Dehumidification Control Type
       \type choice
       \key None
       \key Multimode
       \key CoolReheat
       \default None
       \note None = meet sensible load only. Required when Control Type = SingleZoneVAV.
       \note Multimode = activate enhanced dehumidification mode
       \note as needed and meet sensible load. Valid only with
       \note cooling coil type Coil:Cooling:DX:TwoStageWithHumidityControlMode or CoilSystem:Cooling:DX:HeatExchangerAssisted.
       \note This control mode either switches the coil mode or allows the heat exchanger to be turned
       \note on and off based on the zone dehumidification requirements.
       \note A ZoneControl:Humidistat object is also required.
       \note CoolReheat = cool beyond the dry-bulb setpoint.
       \note as required to meet the humidity setpoint. Valid with all
       \note cooling coil types. When a heat exchanger assisted cooling
       \note coil is used, the heat exchanger is locked on at all times.
       \note A ZoneControl:Humidistat object is also required.
  A5,  \field Availability Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \note A schedule value greater than zero (usually 1 is used) indicates that the unit is
       \note available to operate as needed. A value less than or equal to zero (usually zero
       \note is used) denotes that the unit must be off.
  A6,  \field Air Inlet Node Name
       \required-field
       \type node
       \note Enter the node name used as the inlet air node for the unitary system.
  A7,  \field Air Outlet Node Name
       \required-field
       \type node
       \note Enter the node name used as the outlet air node for the unitary system.
  A8, \field Supply Fan Object Type
       \type choice
       \key Fan:SystemModel
       \key Fan:OnOff
       \key Fan:ConstantVolume
       \key Fan:VariableVolume
       \key Fan:ComponentModel
       \note Enter the type of supply air fan if included in the unitary system.
       \note Fan:ConstantVolume only works with continuous fan operating mode (i.e. supply
       \note air fan operating mode schedule values greater than 0).
       \note Specify a Fan:SystemModel or a Fan:OnOff object when the Supply Air Fan Operating Mode Schedule Name
       \note input field above is left blank.
       \note Specify a Fan:SystemModel or a Fan:VariableVolume when modeling VAV systems which used setpoint based control
       \note if the fan is included in the unitary system object.
       \note The ComponentModel fan type may be substituted for the ConstantVolume or VariableVolume
       \note fan types when more detailed fan modeling is required.
       \note The variable or constant volume fan may be specified on the branch instead of contained
       \note within the unitary system object (i.e., this field may be blank for certain configurations).
  A9, \field Supply Fan Name
       \type object-list
       \object-list Fans
       \note Enter the name of the supply air fan if included in the unitary system.
  A10, \field Fan Placement
       \type choice
       \key BlowThrough
       \key DrawThrough
       \note Enter the type of supply air fan if included in the unitary system.
  A11, \field Supply Air Fan Operating Mode Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note A fan operating mode schedule value of 0 indicates cycling fan mode (supply air
       \note fan cycles on and off in tandem with the cooling or heating coil).
       \note Any other schedule value indicates continuous fan mode (supply air fan operates
       \note continuously regardless of cooling or heating coil operation). Provide a schedule
       \note with non-zero values when high humidity control is specified.
       \note Leaving this schedule name blank will default to constant fan mode for the
       \note entire simulation period.
       \note This field is not used when set point based control is used where a set point
       \note controls the coil.
       \note SingleZoneVAV control type is only active when constant fan operating mode is active.
  A12, \field Heating Coil Object Type
       \type choice
       \key Coil:Heating:DX:SingleSpeed
       \key Coil:Heating:DX:MultiSpeed
       \key Coil:Heating:DX:VariableSpeed
       \key Coil:Heating:WaterToAirHeatPump:ParameterEstimation
       \key Coil:Heating:WaterToAirHeatPump:EquationFit
       \key Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit
       \key Coil:Heating:Fuel
       \key Coil:Heating:Gas:MultiStage
       \key Coil:Heating:Electric
       \key Coil:Heating:Electric:MultiStage
       \key Coil:Heating:Water
       \key Coil:Heating:Steam
       \key Coil:Heating:Desuperheater
       \key Coil:UserDefined
       \note Enter the type of heating coil if included in the unitary system.
  A13, \field Heating Coil Name
       \type object-list
       \object-list HeatingCoilsDX
       \object-list HeatingCoilsDXMultiSpeed
       \object-list HeatingCoilsDXVariableSpeed
       \object-list HeatingCoilsWaterToAirHP
       \object-list HeatingCoilsWaterToAirVSHP
       \object-list HeatingCoilName
       \object-list HeatingCoilsElectricMultiStage
       \object-list HeatingCoilsGasMultiStage
       \object-list HeatingCoilsDesuperheater
       \object-list UserDefinedCoil
       \note Enter the name of the heating coil if included in the unitary system.
  N1 , \field DX Heating Coil Sizing Ratio
       \type real
       \default 1.0
       \minimum> 0
       \note Used to adjust heat pump heating capacity with respect to DX cooling capacity
       \note used only for heat pump configurations (i.e., a DX cooling and DX heating coil is used).
  A14, \field Cooling Coil Object Type
       \type choice
       \key Coil:Cooling:DX
       \key Coil:Cooling:DX:SingleSpeed
       \key Coil:Cooling:DX:TwoSpeed
       \key Coil:Cooling:DX:MultiSpeed
       \key Coil:Cooling:DX:VariableSpeed
       \key Coil:Cooling:DX:TwoStageWithHumidityControlMode
       \key Coil:Cooling:DX:SingleSpeed:ThermalStorage
       \key CoilSystem:Cooling:DX:HeatExchangerAssisted
       \key Coil:Cooling:WaterToAirHeatPump:ParameterEstimation
       \key Coil:Cooling:WaterToAirHeatPump:EquationFit
       \key Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
       \key CoilSystem:Cooling:Water:HeatExchangerAssisted
       \key Coil:UserDefined
       \note Enter the type of cooling coil if included in the unitary system.
  A15, \field Cooling Coil Name
       \type object-list
       \object-list CoilCoolingDX
       \object-list CoolingCoilsDX
       \object-list CoolingCoilsDXMultiSpeed
       \object-list CoolingCoilsDXVariableSpeed
       \object-list CoolingCoilsWaterToAirHP
       \object-list CoolingCoilsWaterToAirVSHP
       \object-list CoolingCoilsWater
       \object-list UserDefinedCoil
       \note Enter the name of the cooling coil if included in the unitary system.
  A16, \field Use DOAS DX Cooling Coil
       \type choice
       \key Yes
       \key No
       \default No
       \note If Yes, the DX cooling coil runs as 100% DOAS DX coil.
       \note If No, the DX cooling coil runs as a regular DX coil.
       \note If left blank the default is regular dx coil.
  N2 , \field Minimum Supply Air Temperature
       \type real
       \units C
       \minimum 0.0
       \maximum 20.0
       \default 2.0
       \autosizable
       \note When Use DOAS DX Cooling Coil is specified as Yes, Minimum Supply Air Temperature
       \note defines the minimum DOAS DX cooling coil leaving air temperature that should
       \note be maintained to avoid frost formation. This field is not autosizable when
       \note the input for Use DOAS DX Cooling Coil = Yes.
       \note When Control Type = SingleZoneVAV, enter the minimum air temperature limit for reduced fan speed.
  A17, \field Latent Load Control
       \type choice
       \key SensibleOnlyLoadControl
       \key LatentOnlyLoadControl
       \key LatentWithSensibleLoadControl
       \key LatentOrSensibleLoadControl
       \default SensibleOnlyLoadControl
       \note SensibleOnlyLoadControl is selected when thermostat or SingleZoneVAV control is used.
       \note LatentOnlyLoadControl is selected when humidistat control is used.
       \note LatentWithSensibleLoadControl is selected when thermostat control is used and
       \note dehumidification is required only when a sensible load exists.
       \note LatentOrSensibleLoadControl is selected when thermostat control is used and
       \note dehumidification is required any time the humidistat set point is exceeded.
  A18, \field Supplemental Heating Coil Object Type
       \type choice
       \key Coil:Heating:Fuel
       \key Coil:Heating:Electric
       \key Coil:Heating:Electric:Multistage
       \key Coil:Heating:Desuperheater
       \key Coil:Heating:Water
       \key Coil:Heating:Steam
       \key Coil:UserDefined
       \note Enter the type of supplemental heating or reheat coil if included in the unitary system.
       \note Only required if dehumidification control type is "CoolReheat".
       \note This coil supplements heating mode operation or reheats the supply air during dehumidification
       \note mode operation. If set point based control is used the coils operate to meet their respective
       \note supply air temperature set point.
  A19, \field Supplemental Heating Coil Name
       \type object-list
       \object-list HeatingCoilName
       \object-list HeatingCoilsElectricMultiStage
       \object-list HeatingCoilsDesuperheater
       \object-list UserDefinedCoil
       \note Enter the name of the supplemental heating coil if included in the unitary system.
       \note Only required if dehumidification control type is "CoolReheat".
  A20, \field Cooling Supply Air Flow Rate Method
       \type choice
       \key None
       \key SupplyAirFlowRate
       \key FlowPerFloorArea
       \key FractionOfAutosizedCoolingValue
       \key FlowPerCoolingCapacity
       \note Enter the method used to determine the cooling supply air volume flow rate.
       \note None is used when a cooling coil is not included in the unitary system or this field may be blank.
       \note SupplyAirFlowRate is selected when the magnitude of the supply air volume is used.
       \note FlowPerFloorArea is selected when the supply air volume flow rate is based on total floor area
       \note served by the unitary system.
       \note FractionOfAutosizedCoolingValue is selected when the supply air volume is a fraction of the
       \note value determined by the simulation.
       \note FlowPerCoolingCapacity is selected when the supply air volume is a fraction of the cooling
       \note capacity as determined by the simulation.
  N3 , \field Cooling Supply Air Flow Rate
       \type real
       \units m3/s
       \minimum 0.0
       \autosizable
       \note Enter the magnitude of the supply air volume flow rate during cooling operation.
       \note Required field when Cooling Supply Air Flow Rate Method is SupplyAirFlowRate.
       \note This field may be blank if a cooling coil is not included in the unitary system.
  N4 , \field Cooling Supply Air Flow Rate Per Floor Area
       \type real
       \units m3/s-m2
       \minimum 0.0
       \note Enter the supply air volume flow rate per total floor area fraction.
       \note Required field when Cooling Supply Air Flow Rate Method is FlowPerFloorArea.
       \note This field may be blank if a cooling coil is not included in the unitary system.
  N5 , \field Cooling Fraction of Autosized Cooling Supply Air Flow Rate
       \type real
       \minimum 0.0
       \note Enter the supply air volume flow rate as a fraction of the cooling supply air flow rate.
       \note Required field when Cooling Supply Air Flow Rate Method is FractionOfAutosizedCoolingValue.
       \note This field may be blank if a cooling coil is not included in the unitary system.
  N6 , \field Cooling Supply Air Flow Rate Per Unit of Capacity
       \type real
       \units m3/s-W
       \minimum 0.0
       \note Enter the supply air volume flow rate as a fraction of the cooling capacity.
       \note Required field when Cooling Supply Air Flow Rate Method is FlowPerCoolingCapacity.
       \note This field may be blank if a cooling coil is not included in the unitary system.
  A21, \field Heating Supply Air Flow Rate Method
       \type choice
       \key None
       \key SupplyAirFlowRate
       \key FlowPerFloorArea
       \key FractionOfAutosizedHeatingValue
       \key FlowPerHeatingCapacity
       \note Enter the method used to determine the heating supply air volume flow rate.
       \note None is used when a heating coil is not included in the unitary system or this field may be blank.
       \note SupplyAirFlowRate is selected when the magnitude of the supply air volume is used.
       \note FlowPerFloorArea is selected when the supply air volume flow rate is based on total floor area
       \note served by the unitary system.
       \note FractionOfAutosizedHeatingValue is selected when the supply air volume is a fraction of the
       \note value determined by the simulation.
       \note FlowPerHeatingCapacity is selected when the supply air volume is a fraction of the heating
       \note capacity as determined by the simulation.
  N7 , \field Heating Supply Air Flow Rate
       \type real
       \units m3/s
       \minimum 0.0
       \autosizable
       \note Enter the magnitude of the supply air volume flow rate during heating operation.
       \note Required field when Heating Supply Air Flow Rate Method is SupplyAirFlowRate.
       \note This field may be blank if a heating coil is not included in the unitary system.
  N8 , \field Heating Supply Air Flow Rate Per Floor Area
       \type real
       \units m3/s-m2
       \minimum 0.0
       \note Enter the supply air volume flow rate per total floor area fraction.
       \note Required field when Heating Supply Air Flow Rate Method is FlowPerFloorArea.
       \note This field may be blank if a heating coil is not included in the unitary system.
  N9 , \field Heating Fraction of Autosized Heating Supply Air Flow Rate
       \type real
       \minimum 0.0
       \note Enter the supply air volume flow rate as a fraction of the heating supply air flow rate.
       \note Required field when Heating Supply Air Flow Rate Method is FractionOfAutosizedHeatingValue.
       \note This field may be blank if a heating coil is not included in the unitary system.
  N10, \field Heating Supply Air Flow Rate Per Unit of Capacity
       \type real
       \units m3/s-W
       \minimum 0.0
       \note Enter the supply air volume flow rate as a fraction of the heating capacity.
       \note Required field when Heating Supply Air Flow Rate Method is FlowPerHeatingCapacity.
       \note This field may be blank if a heating coil is not included in the unitary system.
  A22, \field No Load Supply Air Flow Rate Method
       \type choice
       \key None
       \key SupplyAirFlowRate
       \key FlowPerFloorArea
       \key FractionOfAutosizedCoolingValue
       \key FractionOfAutosizedHeatingValue
       \key FlowPerCoolingCapacity
       \key FlowPerHeatingCapacity
       \note Enter the method used to determine the supply air volume flow rate when no cooling or heating is required.
       \note None is used when a cooling and heating coil is not included in the unitary system or this field may be blank.
       \note SupplyAirFlowRate is selected when the magnitude of the supply air volume is used.
       \note FlowPerFloorArea is selected when the supply air volume flow rate is based on total floor area
       \note served by the unitary system.
       \note FractionOfAutosizedCoolingValue is selected when the supply air volume is a fraction of the
       \note cooling value determined by the simulation.
       \note FractionOfAutosizedHeatingValue is selected when the supply air volume is a fraction of the
       \note heating value determined by the simulation.
       \note FlowPerCoolingCapacity is selected when the supply air volume is a fraction of the cooling
       \note capacity as determined by the simulation.
       \note FlowPerHeatingCapacity is selected when the supply air volume is a fraction of the heating
       \note capacity as determined by the simulation.
  N11, \field No Load Supply Air Flow Rate
       \type real
       \units m3/s
       \minimum 0.0
       \autosizable
       \note Enter the magnitude of the supply air volume flow rate during when no cooling or heating is required.
       \note Required field when No Load Supply Air Flow Rate Method is SupplyAirFlowRate.
  N12, \field No Load Supply Air Flow Rate Per Floor Area
       \type real
       \units m3/s-m2
       \minimum 0.0
       \note Enter the supply air volume flow rate per total floor area fraction.
       \note Required field when No Load Supply Air Flow Rate Method is FlowPerFloorArea.
  N13, \field No Load Fraction of Autosized Cooling Supply Air Flow Rate
       \type real
       \minimum 0.0
       \note Enter the supply air volume flow rate as a fraction of the cooling supply air flow rate.
       \note Required field when No Load Supply Air Flow Rate Method is FractionOfAutosizedCoolingValue.
  N14, \field No Load Fraction of Autosized Heating Supply Air Flow Rate
       \type real
       \minimum 0.0
       \note Enter the supply air volume flow rate as a fraction of the heating supply air flow rate.
       \note Required field when No Load Supply Air Flow Rate Method is FractionOfAutosizedHeatingValue.
  N15, \field No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation
       \type real
       \units m3/s-W
       \minimum 0.0
       \note Enter the supply air volume flow rate as a fraction of the cooling capacity.
       \note Required field when No Load Supply Air Flow Rate Method is FlowPerCoolingCapacity.
  N16, \field No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation
       \type real
       \units m3/s-W
       \minimum 0.0
       \note Enter the supply air volume flow rate as a fraction of the heating capacity.
       \note Required field when No Load Supply Air Flow Rate Method is FlowPerHeatingCapacity.
  A23, \field No Load Supply Air Flow Rate Control Set To Low Speed
       \type choice
       \key Yes
       \key No
       \default Yes
       \note This field is not used when Design Specification Multispeed Object Type input is present
       \note When Yes is selected the minimum air flow rate is used.
       \note When No is selected the maximum air flow rate is used.
  N17, \field Maximum Supply Air Temperature
       \type real
       \units C
       \autosizable
       \default 80.0
       \note Enter the maximum supply air temperature leaving the heating coil.
       \note When Control Type = SingleZoneVAV, enter the maximum air temperature limit for reduced fan speed.
  N18, \field Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
       \type real
       \units C
       \default 21.0
       \note Enter the maximum outdoor dry-bulb temperature for supplemental heater operation.
  A24, \field Outdoor Dry-Bulb Temperature Sensor Node Name
       \type node
       \note If this field is blank, outdoor temperature from the weather file is used.
       \note If this field is not blank, the node name specified determines the outdoor temperature used
       \note for controlling supplemental heater operation.
  N19, \field Ancillary On-Cycle Electric Power
       \type real
       \units W
       \minimum 0
       \default 0
       \note Enter the value of ancillary electric power for controls or other devices consumed during the on cycle.
  N20, \field Ancillary Off-Cycle Electric Power
       \type real
       \units W
       \minimum 0
       \default 0
       \note Enter the value of ancillary electric power for controls or other devices consumed during the off cycle.
  N21, \field Design Heat Recovery Water Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default 0.0
       \note If non-zero, then the heat recovery inlet and outlet node names must be entered.
       \note Used for heat recovery to an EnergyPlus plant loop.
  N22, \field Maximum Temperature for Heat Recovery
       \type real
       \units C
       \maximum 100.0
       \minimum 0.0
       \default 80.0
       \note Enter the maximum heat recovery inlet temperature allowed for heat recovery.
  A25, \field Heat Recovery Water Inlet Node Name
       \type node
       \note Enter the name of the heat recovery water inlet node if plant water loop connections are present.
  A26, \field Heat Recovery Water Outlet Node Name
       \type node
       \note Enter the name of the heat recovery water outlet node if plant water loop connections are present.
  A27, \field Design Specification Multispeed Object Type
       \type choice
       \key UnitarySystemPerformance:Multispeed
       \note Enter the type of performance specification object used to describe the multispeed coil.
  A28; \field Design Specification Multispeed Object Name
       \type object-list
       \object-list UnitarySystemPerformanceNames
       \note The name of the performance specification object used to describe the multispeed coil.

UnitarySystemPerformance:Multispeed,
       \memo The UnitarySystemPerformance object is used to specify the air flow ratio at each
       \memo operating speed. This object is primarily used for multispeed DX and water coils to allow
       \memo operation at alternate flow rates different from those specified in the coil object.
       \extensible:2 - repeat last two fields, remembering to remove ; from "inner" fields.
  A1 , \field Name
       \required-field
       \reference UnitarySystemPerformanceNames
  N1 , \field Number of Speeds for Heating
       \required-field
       \type integer
       \minimum 0
       \maximum 10
       \note Used only for Multi speed coils
       \note Enter the number of the following sets of data for air flow rates.
  N2 , \field Number of Speeds for Cooling
       \required-field
       \type integer
       \minimum 0
       \maximum 10
       \note Used only for Multi speed coils
       \note Enter the number of the following sets of data for air flow rates.
  A2 , \field Single Mode Operation
       \type choice
       \key Yes
       \key No
       \default No
       \note Controls coil operation during each HVAC timestep.
       \note This choice does not apply to speed 1 operation.
       \note Yes = operate at the highest speed possible without exceeding the current load.
       \note No = allow operation at the average of two adjacent speeds to match the current load.
  N3 , \field No Load Supply Air Flow Rate Ratio
       \type real
       \minimum 0
       \maximum 1
       \default 1
       \note Used to define the no load operating air flow rate when the system fan
       \note is specified to operate continuously.
  N4 , \field Heating Speed 1 Supply Air Flow Ratio
       \required-field
       \type real
       \autosizable
       \minimum> 0
       \begin-extensible
       \note Used only for Multi speed coils
       \note Enter the lowest operating supply air flow ratio during heating
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N5 , \field Cooling Speed 1 Supply Air Flow Ratio
       \required-field
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the lowest operating supply air flow ratio during cooling
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N6 , \field Heating Speed 2 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during heating
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N7 , \field Cooling Speed 2 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during cooling
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N8 , \field Heating Speed 3 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during heating
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N9 , \field Cooling Speed 3 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during cooling
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N10, \field Heating Speed 4 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during heating
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N11, \field Cooling Speed 4 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during cooling
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N12, \field Heating Speed 5 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during heating
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N13, \field Cooling Speed 5 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during cooling
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N14, \field Heating Speed 6 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during heating
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N15, \field Cooling Speed 6 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during cooling
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N16, \field Heating Speed 7 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during heating
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N17, \field Cooling Speed 7 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during cooling
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N18, \field Heating Speed 8 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during heating
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N19, \field Cooling Speed 8 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during cooling
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N20, \field Heating Speed 9 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during heating
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N21, \field Cooling Speed 9 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during cooling
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N22, \field Heating Speed 10 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during heating
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N23; \field Cooling Speed 10 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during cooling
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.

AirLoopHVAC:Unitary:Furnace:HeatOnly,
        \memo Unitary system, heating-only with constant volume supply fan (continuous or cycling)
        \memo and heating coil (gas, electric, hot water, or steam). Identical to
        \memo AirLoopHVAC:UnitaryHeatOnly.
        \min-fields 13
   A1,  \field Name
        \required-field
        \type alpha
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3,  \field Furnace Air Inlet Node Name
        \required-field
        \type node
   A4,  \field Furnace Air Outlet Node Name
        \required-field
        \type node
   A5,  \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note A fan operating mode schedule value of 0 indicates cycling fan mode (supply air
        \note fan cycles on and off in tandem with the heating coil).
        \note Any other schedule value indicates continuous fan mode (supply air fan operates
        \note continuously regardless of heating coil operation).
        \note Leaving this schedule name blank will default to cycling fan mode for the
        \note entire simulation period.
   N1,  \field Maximum Supply Air Temperature
        \type real
        \units C
        \autosizable
        \default 80.0
   N2,  \field Heating Supply Air Flow Rate
        \required-field
        \type real
        \note  This value should be > 0 and <= than the fan air flow rate.
        \units m3/s
        \minimum> 0.0
        \autosizable
   A6,  \field Controlling Zone or Thermostat Location
        \required-field
        \type object-list
        \object-list ZoneNames
   A7,  \field Supply Fan Object Type
        \required-field
        \type choice
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \note Fan:ConstantVolume only works with continuous fan operating mode (i.e. fan
        \note operating mode schedule values are greater than 0).
   A8,  \field Supply Fan Name
        \required-field
        \type object-list
        \object-list FansCVandOnOff
   A9 , \field Fan Placement
        \type choice
        \key BlowThrough
        \key DrawThrough
        \default BlowThrough
   A10, \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:Fuel
        \key Coil:Heating:Electric
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note works with gas, electric, hot water and steam heating coils
   A11; \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilName

AirLoopHVAC:Unitary:Furnace:HeatCool,
        \memo Unitary system, heating and cooling with constant volume supply fan (continuous or
        \memo cycling), direct expansion (DX) cooling coil, heating coil (gas, electric,
        \memo hot water, or steam), and optional reheat coil for dehumidification control.
        \memo Identical to AirLoopHVAC:UnitaryHeatCool.
        \min-fields 17
   A1,  \field Name
        \required-field
        \type alpha
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
        \note A schedule value greater than zero (usually 1 is used) indicates that the unit is
        \note available to operate as needed. A value less than or equal to zero (usually zero
        \note is used) denotes that the unit must be off.
   A3,  \field Furnace Air Inlet Node Name
        \required-field
        \type node
   A4,  \field Furnace Air Outlet Node Name
        \required-field
        \type node
   A5,  \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note A fan operating mode schedule value of 0 indicates cycling fan mode (supply air
        \note fan cycles on and off in tandem with the cooling or heating coil).
        \note Any other schedule value indicates continuous fan mode (supply air fan operates
        \note continuously regardless of cooling or heating coil operation). Provide a schedule
        \note with non-zero values when high humidity control is specified.
        \note Leaving this schedule name blank will default to cycling fan mode for the
        \note entire simulation period.
   N1,  \field Maximum Supply Air Temperature
        \type real
        \units C
        \autosizable
        \default 80.0
   N2,  \field Cooling Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
        \note Must be less than or equal to the fan's maximum flow rate.
   N3,  \field Heating Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
        \note Must be less than or equal to the fan's maximum flow fate.
   N4,  \field No Load Supply Air Flow Rate
        \type real
        \units m3/s
        \minimum 0.0
        \autosizable
        \note Must be less than or equal to the fan's maximum flow rate.
        \note Only used when fan operating mode is continuous (disregarded for cycling fan mode).
        \note This air flow rate is used when no heating or cooling is required (i.e., the DX coil
        \note compressor and heating coil are off). If this field is left blank or zero, the supply
        \note air flow rate from the previous on cycle (either cooling or heating) is used.
   A6,  \field Controlling Zone or Thermostat Location
        \required-field
        \type object-list
        \object-list ZoneNames
   A7,  \field Supply Fan Object Type
        \required-field
        \type choice
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \note Fan:ConstantVolume only works with continuous fan operating mode (i.e. supply
        \note air fan operating mode schedule values not equal to 0).
   A8,  \field Supply Fan Name
        \required-field
        \type object-list
        \object-list FansCVandOnOff
   A9 , \field Fan Placement
        \type choice
        \key BlowThrough
        \key DrawThrough
        \default BlowThrough
   A10, \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:Fuel
        \key Coil:Heating:Electric
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note works with gas, electric, hot water and steam heating coils
   A11, \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilName
   A12, \field Cooling Coil Object Type
        \required-field
        \type choice
        \key Coil:Cooling:DX:SingleSpeed
        \key Coil:Cooling:DX:VariableSpeed
        \key CoilSystem:Cooling:DX:HeatExchangerAssisted
        \note  Only works with DX cooling coil types
   A13, \field Cooling Coil Name
        \required-field
        \type object-list
        \object-list CoolingCoilsDXSingleSpeed
        \object-list CoolingCoilsDXVariableSpeed
   A14, \field Dehumidification Control Type
        \type choice
        \key None
        \key Multimode
        \key CoolReheat
        \default None
        \note None = meet sensible load only
        \note Multimode = activate enhanced dehumidification mode
        \note as needed and meet sensible load. Valid only with
        \note cooling coil type CoilSystem:Cooling:DX:HeatExchangerAssisted.
        \note This control mode allows the heat exchanger to be turned
        \note on and off based on the zone dehumidification requirements.
        \note A ZoneControl:Humidistat object is also required.
        \note CoolReheat = cool beyond the dry-bulb setpoint.
        \note as required to meet the humidity setpoint. Valid with all
        \note cooling coil types. When a heat exchanger assisted cooling
        \note coil is used, the heat exchanger is locked on at all times.
        \note A ZoneControl:Humidistat object is also required.
   A15, \field Reheat Coil Object Type
        \type choice
        \key Coil:Heating:Fuel
        \key Coil:Heating:Electric
        \key Coil:Heating:Desuperheater
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note Only required if dehumidification control type is "CoolReheat"
        \note works with gas, electric, hot water and steam heating coils
   A16; \field Reheat Coil Name
        \note Only required if dehumidification control type is "CoolReheat"
        \type object-list
        \object-list HeatingCoilName

AirLoopHVAC:UnitaryHeatOnly,
        \memo Unitary system, heating-only with constant volume supply fan (continuous or cycling)
        \memo and heating coil (gas, electric, hot water, or steam). Identical to
        \memo AirLoopHVAC:Unitary:Furnace:HeatOnly.
        \min-fields 13
   A1,  \field Name
        \required-field
        \type alpha
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3,  \field Unitary System Air Inlet Node Name
        \required-field
        \type node
   A4,  \field Unitary System Air Outlet Node Name
        \required-field
        \type node
   A5,  \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note A fan operating mode schedule value of 0 indicates cycling fan mode (supply air
        \note fan cycles on and off in tandem with the heating coil).
        \note Any other schedule value indicates continuous fan mode (supply air fan operates
        \note continuously regardless of heating coil operation).
        \note Leaving this schedule name blank will default to cycling fan mode for the
        \note entire simulation period.
   N1,  \field Maximum Supply Air Temperature
        \type real
        \units C
        \autosizable
        \default 80.0
   N2,  \field Heating Supply Air Flow Rate
        \required-field
        \type real
        \note  This value should be > 0 and <= than the fan air flow rate.
        \units m3/s
        \minimum> 0.0
        \autosizable
   A6,  \field Controlling Zone or Thermostat Location
        \required-field
        \type object-list
        \object-list ZoneNames
   A7,  \field Supply Fan Object Type
        \required-field
        \type choice
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \note Fan:ConstantVolume only works with continuous fan operating mode (i.e. fan
        \note operating mode schedule values are greater than 0).
   A8,  \field Supply Fan Name
        \required-field
        \type object-list
        \object-list FansCVandOnOff
   A9 , \field Fan Placement
        \type choice
        \key BlowThrough
        \key DrawThrough
        \default BlowThrough
   A10, \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:Fuel
        \key Coil:Heating:Electric
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note works with gas, electric, hot water and steam heating coils
   A11; \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilName

AirLoopHVAC:UnitaryHeatCool,
        \memo Unitary system, heating and cooling with constant volume supply fan (continuous or
        \memo cycling), direct expansion (DX) cooling coil, heating coil (gas, electric,
        \memo hot water, or steam), and optional reheat coil for dehumidification control.
        \memo Identical to AirLoopHVAC:Unitary:Furnace:HeatCool.
        \min-fields 17
   A1,  \field Name
        \required-field
        \type alpha
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3,  \field Unitary System Air Inlet Node Name
        \required-field
        \type node
   A4,  \field Unitary System Air Outlet Node Name
        \required-field
        \type node
   A5,  \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note A fan operating mode schedule value of 0 indicates cycling fan mode (supply air
        \note fan cycles on and off in tandem with the cooling or heating coil).
        \note Any other schedule value indicates continuous fan mode (supply air fan operates
        \note continuously regardless of cooling or heating coil operation). Provide a schedule
        \note with non-zero values when high humidity control is specified.
        \note Leaving this schedule name blank will default to cycling fan mode for the
        \note entire simulation period.
   N1,  \field Maximum Supply Air Temperature
        \type real
        \units C
        \autosizable
        \default 80.0
   N2,  \field Cooling Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
        \note Must be less than or equal to the fan's maximum flow rate.
   N3,  \field Heating Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
        \note Must be less than or equal to the fan's maximum flow rate.
   N4,  \field No Load Supply Air Flow Rate
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Must be less than or equal to the fan's maximum flow rate.
        \note Only used when fan operating mode is continuous (disregarded for cycling fan mode).
        \note This air flow rate is used when no heating or cooling is required (i.e., the DX coil
        \note compressor and heating coil are off). If this field is left blank or zero, the supply
        \note air flow rate from the previous on cycle (either cooling or heating) is used.
   A6,  \field Controlling Zone or Thermostat Location
        \required-field
        \type object-list
        \object-list ZoneNames
   A7,  \field Supply Fan Object Type
        \required-field
        \type choice
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \note Fan:ConstantVolume only works with continuous fan operating mode (i.e. supply
        \note air fan operating mode schedule values not equal to 0).
   A8,  \field Supply Fan Name
        \required-field
        \type object-list
        \object-list FansCVandOnOff
   A9 , \field Fan Placement
        \type choice
        \key BlowThrough
        \key DrawThrough
        \default BlowThrough
   A10, \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:Fuel
        \key Coil:Heating:Electric
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note works with gas, electric, hot water and steam heating coils
   A11, \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilName
   A12, \field Cooling Coil Object Type
        \required-field
        \type choice
        \key Coil:Cooling:DX:SingleSpeed
        \key Coil:Cooling:DX:VariableSpeed
        \key CoilSystem:Cooling:DX:HeatExchangerAssisted
        \note  Only works with DX cooling coil types or
        \note Coil:Cooling:DX:VariableSpeed.
   A13, \field Cooling Coil Name
        \required-field
        \type object-list
        \object-list CoolingCoilsDXSingleSpeed
        \object-list CoolingCoilsDXVariableSpeed
   A14, \field Dehumidification Control Type
        \type choice
        \key None
        \key Multimode
        \key CoolReheat
        \default None
        \note None = meet sensible load only
        \note Multimode = activate enhanced dehumidification mode
        \note as needed and meet sensible load. Valid only with
        \note cooling coil type CoilSystem:Cooling:DX:HeatExchangerAssisted.
        \note This control mode allows the heat exchanger to be turned
        \note on and off based on the zone dehumidification requirements.
        \note A ZoneControl:Humidistat object is also required.
        \note CoolReheat = cool beyond the dry-bulb setpoint.
        \note as required to meet the humidity setpoint. Valid with all
        \note cooling coil types. When a heat exchanger assisted Cooling
        \note coil is used, the heat exchanger is locked on at all times.
        \note A ZoneControl:Humidistat object is also required.
   A15, \field Reheat Coil Object Type
        \type choice
        \key Coil:Heating:Fuel
        \key Coil:Heating:Electric
        \key Coil:Heating:Desuperheater
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note Only required if dehumidification control type is "CoolReheat"
        \note works with gas, electric, desuperheating, hot water and steam heating coils
   A16; \field Reheat Coil Name
        \note Only required if dehumidification control type is "CoolReheat"
        \type object-list
        \object-list HeatingCoilName

AirLoopHVAC:UnitaryHeatPump:AirToAir,
        \memo Unitary heat pump system, heating and cooling, single-speed with supply fan, direct
        \memo expansion (DX) cooling coil, DX heating coil (air-to-air heat pump), and supplemental
        \memo heating coil (gas, electric, hot water, or steam).
        \min-fields 19
   A1,  \field Name
        \required-field
        \type alpha
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
        \note A schedule value greater than zero (usually 1 is used) indicates that the unit is
        \note available to operate as needed. A value less than or equal to zero (usually zero
        \note is used) denotes that the unit must be off.
   A3,  \field Air Inlet Node Name
        \required-field
        \type node
   A4,  \field Air Outlet Node Name
        \required-field
        \type node
   N1,  \field Cooling Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
        \note Must be less than or equal to the fan's maximum flow rate.
   N2,  \field Heating Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
        \note Must be less than or equal to the fan's maximum flow rate.
   N3,  \field No Load Supply Air Flow Rate
        \type real
        \units m3/s
        \minimum 0.0
        \autosizable
        \note Must be less than or equal to the fan's maximum flow rate.
        \note Only used when fan operating mode is continuous (disregarded for cycling fan mode).
        \note This air flow rate is used when no heating or cooling is required (i.e., the DX coil
        \note compressor and supplemental heating coil are off). If this field is left blank or zero,
        \note the supply air flow rate from the previous on cycle (either cooling or heating) is used.
   A5,  \field Controlling Zone or Thermostat Location
        \required-field
        \type object-list
        \object-list ZoneNames
   A6,  \field Supply Air Fan Object Type
        \required-field
        \type choice
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \note Fan:ConstantVolume only works with continuous fan operating mode (i.e. fan
        \note operating mode schedule values are greater than 0 or the fan operating mode
        \note schedule name field is left blank).
   A7,  \field Supply Air Fan Name
        \required-field
        \type object-list
        \object-list FansCVandOnOff
        \note  Needs to match in the fan object
   A8,  \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:DX:SingleSpeed
        \key Coil:Heating:DX:VariableSpeed
        \key CoilSystem:IntegratedHeatPump:AirSource
        \note  Only works with Coil:Heating:DX:SingleSpeed or
        \note Coil:Heating:DX:VariableSpeed or
        \note CoilSystem:IntegratedHeatPump:AirSource
   A9,  \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilsDXSingleSpeed
        \object-list HeatingCoilsDXVariableSpeed
        \object-list IntegratedHeatPumps
        \note  Needs to match in the DX heating coil object
   A10, \field Cooling Coil Object Type
        \required-field
        \type choice
        \key Coil:Cooling:DX:SingleSpeed
        \key Coil:Cooling:DX:VariableSpeed
        \key CoilSystem:Cooling:DX:HeatExchangerAssisted
        \key CoilSystem:IntegratedHeatPump:AirSource
        \note Only works with Coil:Cooling:DX:SingleSpeed or
        \note CoilSystem:Cooling:DX:HeatExchangerAssisted or
        \note Coil:Cooling:DX:VariableSpeed or
        \note CoilSystem:IntegratedHeatPump:AirSource
   A11, \field Cooling Coil Name
        \required-field
        \note Needs to match in the DX cooling coil object
        \type object-list
        \object-list CoolingCoilsDXSingleSpeed
        \object-list CoolingCoilsDXVariableSpeed
        \object-list IntegratedHeatPumps
   A12, \field Supplemental Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:Fuel
        \key Coil:Heating:Electric
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note works with gas, electric, hot water and steam heating coils
   A13, \field Supplemental Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilName
        \note  Needs to match in the supplemental heating coil object
   N4 , \field Maximum Supply Air Temperature from Supplemental Heater
        \required-field
        \type real
        \units C
        \autosizable
   N5 , \field Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
        \type real
        \maximum 21.0
        \default 21.0
        \units C
   A14, \field Fan Placement
        \type choice
        \key BlowThrough
        \key DrawThrough
        \default BlowThrough
   A15, \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note A fan operating mode schedule value of 0 indicates cycling fan mode (supply air
        \note fan cycles on and off in tandem with the cooling or heating coil).
        \note Any other schedule value indicates continuous fan mode (supply air fan operates
        \note continuously regardless of cooling or heating coil operation).
        \note Leaving this schedule name blank will default to cycling fan mode for the
        \note entire simulation period.
   A16, \field Dehumidification Control Type
        \type choice
        \key None
        \key Multimode
        \key CoolReheat
        \default None
        \note None = meet sensible load only
        \note Multimode = activate enhanced dehumidification mode
        \note as needed and meet sensible load. Valid only with
        \note cooling coil type CoilSystem:Cooling:DX:HeatExchangerAssisted.
        \note This control mode allows the heat exchanger to be turned
        \note on and off based on the zone dehumidification requirements.
        \note A ZoneControl:Humidistat object is also required.
        \note CoolReheat = cool beyond the dry-bulb setpoint.
        \note as required to meet the humidity setpoint. Valid with all
        \note cooling coil types. When a heat exchanger assisted Cooling
        \note coil is used, the heat exchanger is locked on at all times.
        \note A ZoneControl:Humidistat object is also required.
   N6;  \field DX Heating Coil Sizing Ratio
        \type real
        \default 1.0
        \minimum> 0
        \note Used to adjust heat pump heating capacity with respect to DX cooling capacity
        \note used only for heat pump configurations (i.e., a DX cooling and DX heating coil is used).

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
        \memo Unitary heat pump system, heating and cooling, single-speed with constant volume
        \memo supply fan (continuous or cycling), direct expansion (DX) cooling coil, DX heating
        \memo coil (water-to-air heat pump), and supplemental heating coil (gas, electric,
        \memo hot water, or steam).
        \min-fields 21
   A1,  \field Name
        \required-field
        \type alpha
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3,  \field Air Inlet Node Name
        \required-field
        \type node
   A4,  \field Air Outlet Node Name
        \required-field
        \type node
   N1,  \field Supply Air Flow Rate
        \required-field
        \type real
        \note  This value should be > 0 and <= than the fan air flow rate.
        \units m3/s
        \minimum> 0.0
        \autosizable
   A5,  \field Controlling Zone or Thermostat Location
        \required-field
        \type object-list
        \object-list ZoneNames
   A6,  \field Supply Air Fan Object Type
        \required-field
        \type choice
        \key Fan:OnOff
        \note  Only works with On/Off Fan
   A7,  \field Supply Air Fan Name
        \required-field
        \type object-list
        \object-list FansOnOff
        \note Needs to match Fan:OnOff object
   A8,  \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:WaterToAirHeatPump:ParameterEstimation
        \key Coil:Heating:WaterToAirHeatPump:EquationFit
        \key Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit
   A9,  \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilsWaterToAirHP
        \object-list HeatingCoilsWaterToAirVSHP
        \note  Needs to match in the water-to-air heat pump heating coil object
   N2,  \field Heating Convergence
        \type real
        \minimum> 0.0
        \default 0.001
   A10, \field Cooling Coil Object Type
        \required-field
        \type choice
        \key Coil:Cooling:WaterToAirHeatPump:ParameterEstimation
        \key Coil:Cooling:WaterToAirHeatPump:EquationFit
        \key Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit
   A11, \field Cooling Coil Name
        \required-field
        \type object-list
        \object-list CoolingCoilsWaterToAirHP
        \object-list CoolingCoilsWaterToAirVSHP
        \note Needs to match in the water-to-air heat pump cooling coil object
   N3,  \field Cooling Convergence
        \type real
        \minimum> 0.0
        \default 0.001
   A12, \field Supplemental Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:Fuel
        \key Coil:Heating:Electric
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note works with gas, electric, hot water and steam heating coils
   A13, \field Supplemental Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilName
        \note  Needs to match in the supplemental heating coil object
   N4,  \field Maximum Supply Air Temperature from Supplemental Heater
        \required-field
        \type real
        \units C
        \autosizable
   N5,  \field Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
        \type real
        \maximum 21.0
        \default 21.0
        \units C
   A14, \field Outdoor Dry-Bulb Temperature Sensor Node Name
        \type node
   A15, \field Fan Placement
        \type choice
        \key BlowThrough
        \key DrawThrough
        \default BlowThrough
   A16, \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Enter the name of a schedule that controls fan operation. Schedule values of 0 denote
        \note cycling fan operation (fan cycles with cooling or heating coil). Schedule values greater
        \note than 0 denote constant fan operation (fan runs continually regardless of coil operation).
        \note The fan operating mode defaults to cycling fan operation if this field is left blank.
   A17, \field Dehumidification Control Type
        \type choice
        \key None
        \key CoolReheat
        \default None
        \note None = meet sensible load only
        \note CoolReheat = cool beyond the dry-bulb setpoint.
        \note as required to meet the humidity setpoint. Valid only with
        \note Coil:Cooling:WaterToAirHeatPump:EquationFit or
        \note Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit
   A18, \field Heat Pump Coil Water Flow Mode
        \type choice
        \key Constant
        \key Cycling
        \key ConstantOnDemand
        \default Cycling
        \note used only when the heat pump coils are of the type WaterToAirHeatPump:EquationFit
        \note Constant results in 100% water flow regardless of compressor PLR
        \note Cycling results in water flow that matches compressor PLR
        \note ConstantOnDemand results in 100% water flow whenever the coil is on, but is 0% whenever the coil has no load
   N6;  \field DX Heating Coil Sizing Ratio
        \type real
        \default 1.0
        \minimum> 0
        \note Used to adjust heat pump heating capacity with respect to DX cooling capacity
        \note used only for heat pump configurations (i.e., a DX cooling and DX heating coil is used).

AirLoopHVAC:UnitaryHeatCool:VAVChangeoverBypass,
        \memo Unitary system, heating and cooling with constant volume supply fan (continuous or
        \memo cycling), direct expansion (DX) cooling coil, heating coil (gas, electric,
        \memo hot water, steam, or DX air-to-air heat pump) and bypass damper for variable volume
        \memo flow to terminal units. Used with AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat
        \memo or AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat.
        \min-fields 23
   A1,  \field Name
        \required-field
        \type alpha
        \note Enter a unique name for this unitary system.
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
        \note Enter the availability schedule name. Schedule values of zero denote system
        \note is Off. Non-zero schedule values denote system is available to operate.
   N1 , \field Cooling Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \autosizable
        \minimum> 0.0
        \note Enter the system air flow rate during cooling
        \note operation or specify autosize.
   N2 , \field Heating Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \autosizable
        \minimum> 0.0
        \note Enter the system air flow rate during heating
        \note operation or specify autosize.
   N3 , \field No Load Supply Air Flow Rate
        \type real
        \units m3/s
        \minimum 0.0
        \autosizable
        \note Only used when the supply air fan operating mode is continuous (see field
        \note Supply air fan operating mode schedule name). This system air flow rate
        \note is used when no heating or cooling is required and the coils are off.
        \note If this field is left blank or zero, the system air flow rate from the
        \note previous on cycle (either cooling or heating) is used.
   N4 , \field Cooling Outdoor Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \autosizable
        \minimum 0.0
        \note Enter the outdoor air flow rate during
        \note cooling operation or specify autosize.
   N5 , \field Heating Outdoor Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \autosizable
        \minimum 0.0
        \note Enter the outdoor air flow rate during
        \note heating operation or specify autosize.
   N6 , \field No Load Outdoor Air Flow Rate
        \type real
        \units m3/s
        \minimum 0.0
        \autosizable
        \note Only used when the supply air fan operating mode is continuous (see field
        \note Supply air fan operating mode schedule name). This outdoor air flow rate
        \note is used when no heating or cooling is required and the coils are off.
        \note If this field is left blank or zero, the outdoor air flow rate from the previous on cycle
        \note (either cooling or heating) is used.
   A3 , \field Outdoor Air Flow Rate Multiplier Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Enter the name of a schedule that contains multipliers for the outdoor air
        \note flow rates. Schedule values must be from 0 to 1.
        \note If field is left blank, model assumes multiplier is 1 for the entire simulation period.
   A4 , \field Air Inlet Node Name
        \required-field
        \type node
        \note Enter the name of the unitary system's air inlet node.
   A5 , \field Bypass Duct Mixer Node Name
        \required-field
        \type node
        \note Enter the name of the bypass duct mixer node. This name should be the name
        \note of the return air node for the outdoor air mixer associated with this system.
        \note This node name must be different from the air inlet node name.
   A6 , \field Bypass Duct Splitter Node Name
        \required-field
        \type node
        \note Enter the name of the bypass duct splitter node.
        \note This splitter air node is the outlet node of the last component in this unitary
        \note system. For blow through fan placement, the splitter air node is the outlet
        \note node of the heating coil. For draw through fan placement, the splitter node
        \note is the outlet node of the supply air fan.
   A7 , \field Air Outlet Node Name
        \required-field
        \type node
        \note Enter the name of the unitary system's air outlet node.
   A8,  \field Outdoor Air Mixer Object Type
        \required-field
        \type choice
        \key OutdoorAir:Mixer
        \note currently only one type OutdoorAir:Mixer object is available.
   A9 , \field Outdoor Air Mixer Name
        \required-field
        \type object-list
        \object-list OutdoorAirMixers
        \note Enter the name of the outdoor air mixer used with this unitary system.
   A10, \field Supply Air Fan Object Type
        \required-field
        \type choice
        \key Fan:SystemModel
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \note Specify the type of supply air fan used in this unitary system.
   A11, \field Supply Air Fan Name
        \required-field
        \type object-list
        \object-list FansCVandOnOff
        \object-list FansSystemModel
        \note Enter the name of the supply air fan used in this unitary system.
   A12, \field Supply Air Fan Placement
        \required-field
        \type choice
        \key BlowThrough
        \key DrawThrough
        \note Specify supply air fan placement as either blow through or draw through.
        \note BlowThrough means the supply air fan is located before the cooling
        \note coil. DrawThrough means the supply air fan is located after the heating coil.
   A13, \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Enter the name of a schedule to control the supply air fan. Schedule Name values of zero
        \note mean that the supply air fan will cycle off if there is no cooling or heating load
        \note in any of the zones being served by this system. Non-zero schedule values mean
        \note that the supply air fan will operate continuously even if there is no cooling or
        \note heating load in any of the zones being served. If this field is left blank,
        \note the supply air fan will operate continuously for the entire simulation period.
   A14, \field Cooling Coil Object Type
        \required-field
        \type choice
        \key Coil:Cooling:DX:SingleSpeed
        \key Coil:Cooling:DX:VariableSpeed
        \key CoilSystem:Cooling:DX:HeatExchangerAssisted
        \key Coil:Cooling:DX:TwoStageWithHumidityControlMode
        \note Specify the type of cooling coil used in this unitary system.
   A15, \field Cooling Coil Name
        \required-field
        \type object-list
        \object-list CoolingCoilsDXMultiModeOrSingleSpeed
        \object-list CoolingCoilsDXVariableSpeed
        \note Enter the name of the cooling coil used in this unitary system.
   A16, \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:DX:SingleSpeed
        \key Coil:Heating:DX:VariableSpeed
        \key Coil:Heating:Fuel
        \key Coil:Heating:Electric
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note works with DX, gas, electric, hot water and steam heating coils
        \note Specify the type of heating coil used in this unitary system.
   A17, \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilName
        \object-list HeatingCoilsDXVariableSpeed
        \note Enter the name of the heating coil used in this unitary system.
   A18, \field Priority Control Mode
        \type choice
        \key CoolingPriority
        \key HeatingPriority
        \key ZonePriority
        \key LoadPriority
        \default ZonePriority
        \note CoolingPriority = system provides cooling if any zone requires cooling.
        \note HeatingPriority = system provides heating if any zone requires heating.
        \note ZonePriority = system controlled based on the total number of zones
        \note requiring cooling or heating (highest number of zones
        \note in cooling or heating determines the system's operating mode).
        \note LoadPriority = system provides cooling or heating based on total zone loads.
   N7 , \field Minimum Outlet Air Temperature During Cooling Operation
        \type real
        \units C
        \minimum> 0.0
        \default 8.0
        \note Specify the minimum outlet air temperature allowed for this unitary system
        \note during cooling operation. This value should be less than the maximum outlet
        \note air temperature during heating operation.
   N8 , \field Maximum Outlet Air Temperature During Heating Operation
        \type real
        \units C
        \minimum> 0.0
        \default 50.0
        \note Specify the maximum outlet air temperature allowed for this unitary system
        \note during heating operation. This value should be greater than the minimum outlet
        \note air temperature during cooling operation.
   A19, \field Dehumidification Control Type
        \type choice
        \key None
        \key Multimode
        \key CoolReheat
        \default None
        \note None = meet sensible load only.
        \note Multimode = activate enhanced dehumidification mode
        \note as needed and meet sensible load. Valid only with
        \note Coil:Cooling:DX:TwoStageWithHumidityControlMode.
        \note CoolReheat = cool beyond the Dry-Bulb temperature setpoint
        \note as required to meet the humidity setpoint. Valid only with
        \note Coil:Cooling:DX:TwoStageWithHumidityControlMode.
        \note For all dehumidification controls, the max humidity setpoint
        \note on this unitary system's air outlet node is used.
        \note This must be set using ZoneControl:Humidistat and
        \note SetpointManager:SingleZone:Humidity:Maximum,
        \note SetpointManager:MultiZone:Humidity:Maximum or
        \note SetpointManager:MultiZone:MaximumHumidity:Average objects.
   A20, \field Plenum or Mixer Inlet Node Name
        \type node
        \note Enter the name of the bypass duct node connected to a plenum or mixer.
        \note This field is required when this HVAC System is connected to a plenum or mixer.
        \note This is a different node name than that entered in the Bypass Duct Splitter Node Name field.
   N9 ; \field Minimum Runtime Before Operating Mode Change
        \type real
        \units hr
        \minimum 0.0
        \default 0.25
        \note This is the minimum amount of time the unit operates in cooling or heating mode before changing modes.

AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed,
        \memo Unitary system, heating and cooling, multi-speed with constant volume supply fan
        \memo (continuous or cycling), direct expansion (DX) cooling coil, heating coil
        \memo (DX air-to-air heat pump, gas, electric, hot water, or steam), and supplemental
        \memo heating coil (gas, electric, hot water, or steam).
        \min-fields 31
   A1,  \field Name
        \required-field
        \type alpha
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3,  \field Air Inlet Node Name
        \required-field
        \type node
   A4,  \field Air Outlet Node Name
        \required-field
        \type node
   A5,  \field Controlling Zone or Thermostat Location
        \required-field
        \type object-list
        \object-list ZoneNames
   A6,  \field Supply Air Fan Object Type
        \required-field
        \type choice
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \note Select the type of supply air fan used in this unitary system.
   A7,  \field Supply Air Fan Name
        \required-field
        \type object-list
        \object-list FansCVandOnOff
        \note Enter the name of the supply air fan used in this unitary system.
   A8,  \field Supply Air Fan Placement
        \required-field
        \type choice
        \key BlowThrough
        \key DrawThrough
        \note Select supply air fan placement as either BlowThrough or DrawThrough.
        \note BlowThrough means the supply air fan is located before the cooling
        \note coil. DrawThrough means the supply air fan is located after the heating coil
        \note but before the optional supplemental heating coil.
   A9 , \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Enter the name of a schedule to control the supply air fan. Schedule values of zero
        \note mean that the supply air fan will cycle off if there is no cooling or heating load
        \note in the control zone. Non-zero schedule values mean that the supply air fan
        \note will operate continuously even if there is no cooling or heating load
        \note in the control zone. If this field is left blank, the supply air fan will
        \note operate continuously for the entire simulation period.
   A10, \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:DX:MultiSpeed
        \key Coil:Heating:Electric:MultiStage
        \key Coil:Heating:Gas:MultiStage
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note Multi Speed DX, Electric, Gas, and Single speed Water and Steam coils
   A11, \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilsDXMultiSpeed
        \object-list HeatingCoilsElectricMultiStage
        \object-list HeatingCoilsGasMultiStage
   N1 , \field DX Heating Coil Sizing Ratio
        \type real
        \default 1.0
        \minimum> 0
        \note Used to adjust heat pump heating capacity with respect to DX cooling capacity
        \note used only for heat pump configurations (i.e., a DX cooling and DX heating coil is used).
   A12, \field Cooling Coil Object Type
        \required-field
        \type choice
        \key Coil:Cooling:DX:MultiSpeed
        \note Only works with Coil:Cooling:DX:MultiSpeed
   A13, \field Cooling Coil Name
        \required-field
        \note Needs to match in the DX Cooling Coil object
        \type object-list
        \object-list CoolingCoilsDXMultiSpeed
   A14, \field Supplemental Heating Coil Object Type
        \type choice
        \key Coil:Heating:Fuel
        \key Coil:Heating:Electric
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note works with gas, electric, hot water and steam heating coils
   A15, \field Supplemental Heating Coil Name
        \type object-list
        \object-list HeatingCoilName
        \note Needs to match in the supplemental heating coil object
   N2 , \field Maximum Supply Air Temperature from Supplemental Heater
        \type real
        \units C
        \autosizable
   N3 , \field Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
        \type real
        \maximum 21.0
        \default 21.0
        \units C
   N4 , \field Auxiliary On-Cycle Electric Power
        \type real
        \units W
        \minimum 0
        \default 0
   N5 , \field Auxiliary Off-Cycle Electric Power
        \type real
        \units W
        \minimum 0
        \default 0
   N6 , \field Design Heat Recovery Water Flow Rate
        \type real
        \note If non-zero, then the heat recovery inlet and outlet node names must be entered.
        \note Used for heat recovery to an EnergyPlus plant loop.
        \units m3/s
        \ip-units gal/min
        \minimum 0.0
        \default 0.0
   N7,  \field Maximum Temperature for Heat Recovery
        \units C
        \maximum 100.0
        \minimum 0.0
        \default 80.0
   A16, \field Heat Recovery Water Inlet Node Name
        \type node
   A17, \field Heat Recovery Water Outlet Node Name
        \type node
   N8 , \field No Load Supply Air Flow Rate
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Only used when the supply air fan operating mode is continuous (see field
        \note Supply Air Fan Operating Mode Schedule Name). This air flow rate
        \note is used when no heating or cooling is required and the coils are off.
        \note If this field is left blank or zero, the supply air flow rate from the
        \note previous on cycle (either cooling or heating) is used.
   N9,  \field Number of Speeds for Heating
        \required-field
        \type integer
        \minimum 1
        \maximum 4
        \note Enter the number of the following sets of data for air flow rates.
        \note If Heating Coil Object Type is Coil:Heating:Water or Coil:Heating:Steam,
        \note this field should be 1.
   N10, \field Number of Speeds for Cooling
        \required-field
        \type integer
        \minimum 2
        \maximum 4
        \note Enter the number of the following sets of data for air flow rates.
   N11, \field Heating Speed 1 Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \autosizable
        \minimum> 0
        \note Enter the operating supply air flow rate during heating
        \note operation or specify autosize.
   N12, \field Heating Speed 2 Supply Air Flow Rate
        \type real
        \units m3/s
        \autosizable
        \minimum> 0
        \note Enter the operating supply air flow rate during heating
        \note operation or specify autosize.
   N13, \field Heating Speed 3 Supply Air Flow Rate
        \type real
        \units m3/s
        \autosizable
        \minimum> 0
        \note Enter the operating supply air flow rate during heating
        \note operation or specify autosize.
   N14, \field Heating Speed 4 Supply Air Flow Rate
        \type real
        \units m3/s
        \autosizable
        \minimum> 0
        \note Enter the operating supply air flow rate during heating
        \note operation or specify autosize.
   N15, \field Cooling Speed 1 Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \autosizable
        \minimum> 0
        \note Enter the operating supply air flow rate during cooling
        \note operation or specify autosize.
   N16, \field Cooling Speed 2 Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \autosizable
        \minimum> 0
        \note Enter the operating supply air flow rate during cooling
        \note operation or specify autosize.
   N17, \field Cooling Speed 3 Supply Air Flow Rate
        \type real
        \units m3/s
        \autosizable
        \minimum> 0
        \note Enter the operating supply air flow rate during cooling
        \note operation or specify autosize.
   N18; \field Cooling Speed 4 Supply Air Flow Rate
        \type real
        \units m3/s
        \autosizable
        \minimum> 0
        \note Enter the operating supply air flow rate during cooling
        \note operation or specify autosize.

\group Variable Refrigerant Flow Equipment

AirConditioner:VariableRefrigerantFlow,
       \memo Variable refrigerant flow (VRF) air-to-air heat pump condensing unit (includes one
       \memo or more electric compressors and outdoor fan). Serves one or more VRF zone terminal
       \memo units. See ZoneHVAC:TerminalUnit:VariableRefrigerantFlow and ZoneTerminalUnitList.
       \min-fields 37
  A1 , \field Heat Pump Name
       \required-field
       \type alpha
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \note Enter a unique name for this variable refrigerant flow heat pump.
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
       \note Enter the name of a schedule that defines the availability of the unit.
       \note Schedule values of 0 denote the unit is off. All other values denote the unit is available.
       \note If this field is left blank, the unit is available the entire simulation.
  N1 , \field Gross Rated Total Cooling Capacity
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note Enter the total cooling capacity in watts at rated conditions or set to autosize.
       \note Total cooling capacity not accounting for the effect of supply air fan heat
  N2 , \field Gross Rated Cooling COP
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.3
       \note Enter the coefficient of performance at rated conditions or leave blank to use default.
       \note COP includes compressor and condenser fan electrical energy input
       \note COP does not include supply fan heat or supply fan electric power input
  N3 , \field Minimum Condenser Inlet Node Temperature in Cooling Mode
       \type real
       \units C
       \default -6.0
       \note For cooling mode operation, enter the minimum inlet outdoor air dry-bulb temperature
       \note for air-cooled units or minimum inlet water temperature for water-cooled units.
       \note Cooling is disabled below this temperature.
  N4 , \field Maximum Condenser Inlet Node Temperature in Cooling Mode
       \type real
       \units C
       \default 43.0
       \note For cooling mode operation, enter the maximum inlet outdoor air dry-bulb temperature
       \note for air-cooled units or maximum inlet water temperature for water-cooled units.
       \note Cooling is disabled above this temperature.
  A3 , \field Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Enter a curve name that represents full load cooling capacity ratio as a
       \note function of outdoor dry-bulb temperature and indoor wet-bulb temperature.
       \note Up to two curves are allowed if the performance cannot be represented by a single curve.
       \note The following two fields are used if two curves are required.
  A4 , \field Cooling Capacity Ratio Boundary Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note This curve object is used to allow separate low and high cooling capacity ratio
       \note performance curves. This curve represents a line passing through the points where
       \note performance changes. The curve calculates outdoor dry-bulb temperature given weighted
       \note average indoor wet-bulb temperature. If a single performance curve is used,
       \note leave this field blank.
  A5 , \field Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note This curve object is used to describe the high outdoor temperature
       \note performance curve used to describe cooling capacity ratio.
       \note This curve is used when a single performance curve does not accurately describe
       \note cooling capacity ratio as a function of temperature.
       \note If a single performance curve is used, leave this field blank.
  A6 , \field Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Enter a curve name that represents cooling energy ratio as a function of
       \note outdoor dry-bulb temperature and indoor wet-bulb temperature
  A7 , \field Cooling Energy Input Ratio Boundary Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note This curve object is used to allow separate low and high cooling energy input ratio
       \note performance curves. This curve represents a line passing through the points where
       \note performance changes. The curve calculates outdoor dry-bulb temperature given weighted
       \note average indoor wet-bulb temperature. If a single performance curve is used,
       \note leave this field blank.
  A8 , \field Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note This curve object is used to describe the high outdoor temperature
       \note performance curve used to describe cooling energy ratio.
       \note This curve is used when a single performance curve does not accurately describe
       \note cooling energy ratio as a function of temperature
  A9 , \field Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Enter a curve name that represents cooling energy ratio as a function of
       \note part-load ratio for part-load ratios less than or equal to 1.
       \note If this field is left blank, the model assumes energy is proportional to
       \note part-load ratio.
  A10, \field Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Enter a curve name that represents cooling energy ratio as a function of
       \note part-load ratio for part-load ratios greater than 1. Part-load ratios
       \note can exceed 1 in variable speed compression systems.
       \note If this field is left blank, the model assumes energy is proportional to
       \note part-load ratio.
  A11, \field Cooling Combination Ratio Correction Factor Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note This curve defines how rated capacity changes when the total indoor terminal unit cooling
       \note capacity is greater than the Gross Rated Total Cooling Capacity defined in this object.
       \note If this field is left blank, the model assumes total indoor terminal unit cooling
       \note capacity is equal to the Gross Rated Total Cooling Capacity defined above.
  A12, \field Cooling Part-Load Fraction Correlation Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note This curve defines the cycling losses when the heat pump compressor cycles on and off
       \note below the Minimum Heat Pump Part-Load Ratio specified in the field below.
  N5 , \field Gross Rated Heating Capacity
       \type real
       \units W
       \autosizable
       \note Enter the heating capacity in watts at rated conditions or set to autosize.
       \note Heating capacity not accounting for the effect of supply air fan heat
  N6 , \field Rated Heating Capacity Sizing Ratio
       \type real
       \units W/W
       \minimum 1.0
       \default 1.0
       \note If the Gross Rated Heating Capacity is autosized, the heating capacity is sized
       \note to be equal to the cooling capacity multiplied by this sizing ratio. The zone
       \note terminal unit heating coils are also sized using this ratio unless the sizing
       \note ratio input in the ZoneHVAC:TerminalUnit:VariableRefrigerantFlow object is entered.
  N7 , \field Gross Rated Heating COP
       \type real
       \units W/W
       \minimum> 0.0
       \note COP includes compressor and condenser fan electrical energy input
       \note COP does not include supply fan heat or supply fan electrical energy input
       \default 3.4
  N8 , \field Minimum Condenser Inlet Node Temperature in Heating Mode
       \type real
       \units C
       \default -20.0
       \note For heating mode operation, enter the minimum inlet outdoor air dry-bulb temperature
       \note for air-cooled units or minimum inlet water temperature for water-cooled units.
       \note Heating is disabled below this temperature.
  N9 , \field Maximum Condenser Inlet Node Temperature in Heating Mode
       \type real
       \units C
       \default 16.0
       \note For heating mode operation, enter the maximum inlet outdoor air dry-bulb temperature
       \note for air-cooled units or maximum inlet water temperature for water-cooled units.
       \note Heating is disabled below this temperature.
  A13, \field Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Enter a curve name that represents full load heating capacity ratio as a
       \note function of outdoor wet-bulb temperature and indoor dry-bulb temperature.
       \note Outdoor dry-bulb temperature may be used if wet-bulb temperature data is unavailable.
       \note See Heating Performance Curve Outdoor Temperature Type input below to determine which
       \note outdoor temperature type to use.
       \note Up to two curves are allowed if the performance cannot be represented by a single curve.
       \note The following two fields are used if two curves are required.
  A14, \field Heating Capacity Ratio Boundary Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note This curve object is used to allow separate low and high heating capacity ratio
       \note performance curves. This curve represents a line passing through the points where
       \note performance changes. The curve calculates outdoor dry-bulb or wet-bulb temperature
       \note given weighted average indoor dry-bulb temperature. See Heating Performance Curve
       \note Outdoor Temperature Type input below to determine which outdoor temperature type to use.
       \note If a single performance curve is used, leave this field blank.
  A15, \field Heating Capacity Ratio Modifier Function of High Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note This curve object is used to describe the high outdoor temperature
       \note performance curve used to describe heating capacity ratio.
       \note This curve is used when a single performance curve does not accurately describe
       \note heating capacity ratio as a function of temperature.
       \note If a single performance curve is used, leave this field blank.
  A16, \field Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Enter a curve name that represents heating energy ratio as a function of
       \note outdoor wet-bulb temperature and indoor dry-bulb temperature
       \note Outdoor dry-bulb temperature may be used if wet-bulb temperature data is unavailable.
       \note See Heating Performance Curve Outdoor Temperature Type input below to determine which
       \note outdoor temperature type to use.
  A17, \field Heating Energy Input Ratio Boundary Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note This curve object is used to allow separate low and high heating energy input ratio
       \note performance curves. This curve represents a line passing through the points where
       \note performance changes. The curve calculates outdoor dry-bulb or wet-bulb temperature
       \note given weighted average indoor dry-bulb temperature. See Heating Performance Curve
       \note Outdoor Temperature Type input below to determine which outdoor temperature type to use.
       \note If a single performance curve is used, leave this field blank.
  A18, \field Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note This curve object is used to allow separate performance curves for heating energy.
       \note If a single performance curve is used, leave this field blank.
  A19, \field Heating Performance Curve Outdoor Temperature Type
       \type choice
       \key DryBulbTemperature
       \key WetBulbTemperature
       \default WetBulbTemperature
       \note Determines temperature type for heating capacity curves and heating energy curves.
       \note This input determines whether the outdoor air dry-bulb or wet-bulb temperature
       \note is used to evaluate these curves.
  A20, \field Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note This curve represents the heating energy input ratio for part-load ratios less than 1.
  A21, \field Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note This curve represents the heating energy input ratio for part-load ratios greater than 1.
  A22, \field Heating Combination Ratio Correction Factor Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note This curve defines how rated capacity changes when the total indoor terminal unit heating
       \note capacity is greater than the Gross Rated Heating Capacity defined in this object.
       \note If this field is left blank, the model assumes total indoor terminal unit heating
       \note capacity is equal to the Gross Rated Heating Capacity defined above.
  A23, \field Heating Part-Load Fraction Correlation Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note This curve defines the cycling losses when the heat pump compressor cycles on and off
       \note below the Minimum Heat Pump Part-Load Ratio specified in the following field.
  N10, \field Minimum Heat Pump Part-Load Ratio
       \type real
       \units dimensionless
       \note Enter the minimum heat pump part-load ratio (PLR). When the cooling or heating PLR is
       \note below this value, the heat pump compressor will cycle to meet the cooling or heating
       \note demand.
       \default 0.15
  A24, \field Zone Name for Master Thermostat Location
       \type object-list
       \object-list ZoneNames
       \note Enter the name of the zone where the master thermostat is located.
  A25, \field Master Thermostat Priority Control Type
       \type choice
       \key LoadPriority
       \key ZonePriority
       \key ThermostatOffsetPriority
       \key MasterThermostatPriority
       \key Scheduled
       \default MasterThermostatPriority
       \note Choose a thermostat control logic scheme. If these control types fail to control zone
       \note temperature within a reasonable limit, consider using multiple VRF systems.
       \note This field is not used when all terminal units are set point controlled.
  A26, \field Thermostat Priority Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note this field is required if Master Thermostat Priority Control Type is Scheduled.
       \note Schedule values of 0 denote cooling, 1 for heating, and all other values disable the system.
  A27, \field Zone Terminal Unit List Name
       \required-field
       \type object-list
       \object-list ZoneTerminalUnitListNames
       \note Enter the name of a ZoneTerminalUnitList. This list connects zone terminal units to this
       \note heat pump.
  A28, \field Heat Pump Waste Heat Recovery
       \type choice
       \key No
       \key Yes
       \default No
       \note This field enables heat recovery operation within this VRF outdoor unit.
  N11, \field Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
       \type real
       \units m
       \note Enter the equivalent length of the farthest terminal unit from the condenser
  N12, \field Vertical Height used for Piping Correction Factor
       \type real
       \units m
       \note Enter the height difference between the highest and lowest terminal unit
  A29, \field Piping Correction Factor for Length in Cooling Mode Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
       \note PCF = a0 + a1*L + a2*L^2 + a3*L^3 + a4*H
       \note PCF = a0 + a1*L + a2*L^2 + a3*CR + a4*CR^2 + a5*(L)(CR)
       \note where L = length and CR = combination ratio
       \note specifies coefficients for a0, a1, a2, and a3 in the PCF equation
  N13, \field Piping Correction Factor for Height in Cooling Mode Coefficient
       \type real
       \units 1/m
       \default 0
       \note PCF = a0 + a1*L + a2*L^2 + a3*L^3 + a4*H
       \note PCF = a0 + a1*L + a2*L^2 + a3*CR + a4*CR^2 + a5*(L)(CR) + a6*H
       \note where L = length, H = height, and CR = combination ratio
       \note specifies coefficient a4 (or a6 for biquadratic) in the PCF equation
  N14, \field Equivalent Piping Length used for Piping Correction Factor in Heating Mode
       \type real
       \units m
       \note Enter the equivalent length of the farthest terminal unit from the condenser
  A30, \field Piping Correction Factor for Length in Heating Mode Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
       \note PCF = a0 + a1*L + a2*L^2 + a3*L^3 + a4*H
       \note PCF = a0 + a1*L + a2*L^2 + a3*CR + a4*CR^2 + a5*(L)(CR) + a6*H
       \note where L = length and CR = combination ratio
       \note specifies coefficients for a0, a1, a2, and a3 (or a0-a5 for biquadratic) in the PCF equation
  N15, \field Piping Correction Factor for Height in Heating Mode Coefficient
       \type real
       \units 1/m
       \default 0
       \note PCF = a0 + a1*L + a2*L^2 + a3*L^3 + a4*H
       \note PCF = a0 + a1*L + a2*L^2 + a3*CR + a4*CR^2 + a5*(L)(CR) + a6*H
       \note where L = length, H = height, and CR = combination ratio
       \note specifies coefficient a4 (or a6 for biquadratic) in the PCF equation
  N16, \field Crankcase Heater Power per Compressor
       \type real
       \units W
       \default 33.0
       \note Enter the value of the resistive heater located in the compressor(s). This heater
       \note is used to warm the refrigerant and oil when the compressor is off.
  N17, \field Number of Compressors
       \type integer
       \units dimensionless
       \default 2
       \note Enter the total number of compressor. This input is used only for crankcase
       \note heater calculations.
  N18, \field Ratio of Compressor Size to Total Compressor Capacity
       \type real
       \units W/W
       \default 0.5
       \note Enter the ratio of the first stage compressor to total compressor capacity.
       \note All other compressors are assumed to be equally sized. This inputs is used
       \note only for crankcase heater calculations.
  N19, \field Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater
       \type real
       \units C
       \default 5.0
       \note Enter the maximum outdoor temperature above which the crankcase heaters are disabled.
  A31, \field Defrost Strategy
       \type choice
       \key ReverseCycle
       \key Resistive
       \default Resistive
       \note Select a defrost strategy. Reverse cycle reverses the operating mode from heating to cooling
       \note to melt frost formation on the condenser coil. The resistive strategy uses a resistive heater
       \note to melt the frost.
  A32, \field Defrost Control
       \type choice
       \key Timed
       \key OnDemand
       \default Timed
       \note Choose a defrost control type. Either use a fixed Timed defrost period or select
       \note OnDemand to defrost only when necessary.
  A33, \field Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note A valid performance curve must be used if reversecycle defrost strategy is selected.
  N20, \field Defrost Time Period Fraction
       \type real
       \units dimensionless
       \minimum 0.0
       \default 0.058333
       \note Fraction of time in defrost mode.
       \note Only applicable if timed defrost control is specified.
  N21, \field Resistive Defrost Heater Capacity
       \type real
       \units W
       \minimum 0.0
       \default 0.0
       \autosizable
       \note Enter the size of the resistive defrost heating element.
       \note Only applicable if resistive defrost strategy is specified
       \ip-units W
  N22, \field Maximum Outdoor Dry-bulb Temperature for Defrost Operation
       \type real
       \units C
       \default 5.0
       \note Enter the maximum outdoor temperature above which defrost operation is disabled.
  A34, \field Condenser Type
       \type choice
       \key AirCooled
       \key EvaporativelyCooled
       \key WaterCooled
       \default AirCooled
       \note Select either an air-cooled, evaporatively-cooled or water-cooled condenser.
  A35, \field Condenser Inlet Node Name
       \type node
       \note Choose an outside air node name or leave this field blank to use weather data.
       \note If this field is blank, the Condenser Type is assumed to be AirCooled.
       \note This input must be specified if Condenser Type = WaterCooled.
  A36, \field Condenser Outlet Node Name
       \type node
       \note Enter a water outlet node name if Condenser Type = WaterCooled.
       \note Leave this field blank if Condenser Type = Air or EvaporativelyCooled.
  N23, \field Water Condenser Volume Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \autosizable
       \note Only used when Condenser Type = WaterCooled.
  N24, \field Evaporative Condenser Effectiveness
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.9
       \note Enter the effectiveness of the evaporatively cooled condenser.
       \note This field is only used when the Condenser Type = EvaporativelyCooled.
  N25, \field Evaporative Condenser Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Used to calculate evaporative condenser water use.
       \note This field is only used when the Condenser Type = EvaporativelyCooled.
  N26, \field Evaporative Condenser Pump Rated Power Consumption
       \type real
       \units W
       \minimum 0.0
       \default 0.0
       \autosizable
       \note Rated power consumed by the evaporative condenser's water pump.
       \note This field is only used when the Condenser Type = EvaporativelyCooled.
  A37, \field Supply Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
       \note A separate storage tank may be used to supply an evaporatively cooled condenser.
  N27, \field Basin Heater Capacity
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, the heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the DX coil is off.
  N28, \field Basin Heater Setpoint Temperature
       \type real
       \units C
       \minimum 2.0
       \default 2.0
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
  A38, \field Basin Heater Operating Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
  A39, \field Fuel Type
       \type choice
       \key Electricity
       \key NaturalGas
       \key Propane
       \key Diesel
       \key Gasoline
       \key FuelOilNo1
       \key FuelOilNo2
       \key OtherFuel1
       \key OtherFuel2
       \default Electricity
  N29, \field Minimum Condenser Inlet Node Temperature in Heat Recovery Mode
       \type real
       \units C
       \note For heat recovery mode operation, enter the minimum inlet outdoor air dry-bulb temperature
       \note for air-cooled units or minimum inlet water temperature for water-cooled units.
       \note Heat recovery is disabled below this temperature.
  N30, \field Maximum Condenser Inlet Node Temperature in Heat Recovery Mode
       \type real
       \units C
       \note For heat recovery mode operation, enter the maximum inlet outdoor air dry-bulb temperature
       \note for air-cooled units or maximum inlet water temperature for water-cooled units.
       \note Heat recovery is disabled above this temperature.
  A40, \field Heat Recovery Cooling Capacity Modifier Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Enter the name of a performance curve which represents
       \note the change in cooling capacity when heat recovery is active
       \note A default constant of 0.9 is used if this input is blank
  N31, \field Initial Heat Recovery Cooling Capacity Fraction
       \type real
       \units W/W
       \default 0.5
       \note Enter the fractional capacity available at the start
       \note of heat recovery mode. The capacity exponentially approaches
       \note the steady-state value according to the inputs for
       \note Heat Recovery Cooling Capacity Modifier and Heat Recovery
       \note Cooling Capacity Time Constant
  N32, \field Heat Recovery Cooling Capacity Time Constant
       \type real
       \units hr
       \default 0.15
       \note Enter the time constant used to model the transition
       \note from cooling only mode to heat recovery mode
  A41, \field Heat Recovery Cooling Energy Modifier Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Enter the name of a performance curve which represents
       \note the change in cooling energy when heat recovery is active
       \note A default constant of 1.1 is used if this input is blank
  N33, \field Initial Heat Recovery Cooling Energy Fraction
       \type real
       \units W/W
       \default 1.0
       \note Enter the fractional electric consumption rate at the start
       \note of heat recovery mode. The electric consumption rate exponentially
       \note approaches the steady-state value according to the inputs for
       \note Heat Recovery Cooling Energy Modifier and Heat Recovery
       \note Cooling Energy Time Constant
  N34, \field Heat Recovery Cooling Energy Time Constant
       \type real
       \units hr
       \default 0
       \note Enter the time constant used to model the transition
       \note from cooling only mode to heat recovery mode
  A42, \field Heat Recovery Heating Capacity Modifier Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Enter the name of a performance curve which represents
       \note the change in heating capacity when heat recovery is active
       \note A default constant of 1.1 is used if this input is blank
  N35, \field Initial Heat Recovery Heating Capacity Fraction
       \type real
       \units W/W
       \default 1
       \note Enter the fractional capacity available at the start
       \note of heat recovery mode. The capacity exponentially approaches
       \note the steady-state value according to the inputs for
       \note Heat Recovery Heating Capacity Modifier and Heat Recovery
       \note Heating Capacity Time Constant
  N36, \field Heat Recovery Heating Capacity Time Constant
       \type real
       \units hr
       \default 0.15
       \note Enter the time constant used to model the transition
       \note from cooling only mode to heat recovery mode
  A43, \field Heat Recovery Heating Energy Modifier Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note Enter the name of a performance curve which represents
       \note the change in heating electric consumption rate when heat recovery is active
       \note A default constant of 1.1 is used if this input is blank
  N37, \field Initial Heat Recovery Heating Energy Fraction
       \type real
       \units W/W
       \default 1
       \note Enter the fractional electric consumption rate at the start
       \note of heat recovery mode. The electric consumption rate exponentially
       \note approaches the steady-state value according to the inputs for
       \note Heat Recovery Cooling Energy Modifier and Heat Recovery
       \note Cooling Energy Time Constant
  N38; \field Heat Recovery Heating Energy Time Constant
       \type real
       \units hr
       \default 0
       \note Enter the time constant used to model the transition
       \note from cooling only mode to heat recovery mode

AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl,
       \memo This is a key object in the new physics based VRF model applicable for Fluid
       \memo Temperature Control
       \memo It describes the Variable Refrigerant Flow system excluding the performance of indoor units
       \memo Indoor units are modeled separately, see ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \extensible:3 - repeat last three fields, remembering to remove ; from "inner" fields.
       \min-fields 41
  A1 , \field Heat Pump Name
       \required-field
       \type alpha
       \note Enter a unique name for this variable refrigerant flow heat pump
  A2 , \field Availability Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Enter the name of a schedule that defines the availability of the unit
       \note Schedule values of 0 denote the unit is off. All other values denote the unit is available
       \note If this field is left blank, the unit is available the entire simulation
  A3 , \field Zone Terminal Unit List Name
       \required-field
       \type object-list
       \object-list ZoneTerminalUnitListNames
       \note Enter the name of a ZoneTerminalUnitList. This list connects zone terminal units to this
       \note heat pump
  A4 , \field Refrigerant Type
       \type object-list
       \object-list FluidNames
       \default R410A
  N1 , \field Rated Evaporative Capacity
       \type real
       \units W
       \autosizable
       \minimum> 0.0
       \default 40000
       \note Enter the total evaporative capacity in watts at rated conditions
       \note This is the capacity corresponding to the max compressor speed at rated conditions
       \note The actual evaporative capacity is obtained by multiplying the
       \note rated capacity with the modification factor calculated by Evaporative
       \note Capacity Multiplier Function of Temperature Curve
  N2 , \field Rated Compressor Power Per Unit of Rated Evaporative Capacity
       \type real
       \units dimensionless
       \minimum> 0.0
       \default 0.35
       \note Enter the rated compressor power per Watt of rated evaporative capacity [W/W]
       \note Rated compressor power corresponds to the max compressor speed at rated conditions
       \note The actual compressor power is obtained by multiplying the
       \note rated power with the modification factor calculated by Compressor
       \note Power Multiplier Function of Temperature Curve
  N3 , \field Minimum Outdoor Air Temperature in Cooling Mode
       \type real
       \units C
       \default -6.0
       \note Enter the minimum outdoor temperature allowed for cooling operation
       \note Cooling is disabled below this temperature
  N4 , \field Maximum Outdoor Air Temperature in Cooling Mode
       \type real
       \units C
       \default 43.0
       \note Enter the maximum outdoor temperature allowed for cooling operation
       \note Cooling is disabled above this temperature
  N5 , \field Minimum Outdoor Air Temperature in Heating Mode
       \type real
       \units C
       \default -20.0
       \note Enter the minimum outdoor temperature allowed for heating operation
       \note Heating is disabled below this temperature
  N6 , \field Maximum Outdoor Air Temperature in Heating Mode
       \type real
       \units C
       \default 16.0
       \note Enter the maximum outdoor temperature allowed for heating operation
       \note Heating is disabled below this temperature
  N7 , \field Reference Outdoor Unit Superheating
       \type real
       \units deltaC
       \default 3
  N8 , \field Reference Outdoor Unit Subcooling
       \type real
       \units deltaC
       \default 5
  A5 , \field Refrigerant Temperature Control Algorithm for Indoor Unit
       \type choice
       \key ConstantTemp
       \key VariableTemp
       \default VariableTemp
  N9 , \field Reference Evaporating Temperature for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is ConstantTemp
       \note Evaporating temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 6.0
  N10, \field Reference Condensing Temperature for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is ConstantTemp
       \note Condensing temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 44.0
  N11, \field Variable Evaporating Temperature Minimum for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is VariableTemp
       \note Evaporating temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 4.0
  N12, \field Variable Evaporating Temperature Maximum for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is VariableTemp
       \note Evaporating temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 13.0
  N13, \field Variable Condensing Temperature Minimum for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is VariableTemp
       \note Condensing temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 42.0
  N14, \field Variable Condensing Temperature Maximum for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is VariableTemp
       \note Condensing temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 46.0
  N15, \field Outdoor Unit Fan Power Per Unit of Rated Evaporative Capacity
       \note Enter the outdoor unit fan power per Watt of rated evaporative capacity [W/W]
       \units dimensionless
       \minimum> 0.0
       \default 4.25E-3
       \type real
  N16, \field Outdoor Unit Fan Flow Rate Per Unit of Rated Evaporative Capacity
       \note This field is only used if the previous is set to autocalculate and performance input method is NominalCapacity
       \units m3/s-W
       \minimum> 0.0
       \default 7.50E-5
       \type real
  A6 , \field Outdoor Unit Evaporating Temperature Function of Superheating Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
  A7 , \field Outdoor Unit Condensing Temperature Function of Subcooling Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
  N17, \field Diameter of Main Pipe Connecting Outdoor Unit to the First Branch Joint
       \note used to calculate the piping loss
       \type real
       \units m
       \minimum 0.0
       \default 0.0762
  N18, \field Length of Main Pipe Connecting Outdoor Unit to the First Branch Joint
       \note used to calculate the heat loss of the main pipe
       \type real
       \units m
       \minimum 0.0
       \default 30.0
  N19, \field Equivalent Length of Main Pipe Connecting Outdoor Unit to the First Branch Joint
       \note used to calculate the refrigerant pressure drop of the main pipe
       \type real
       \units m
       \minimum 0.0
       \default 36.0
  N20, \field Height Difference Between Outdoor Unit and Indoor Units
       \note Difference between outdoor unit height and indoor unit height
       \note Positive means outdoor unit is higher than indoor unit
       \note Negative means outdoor unit is lower than indoor unit
       \type real
       \units m
       \default 5.0
  N21, \field Main Pipe Insulation Thickness
       \type real
       \units m
       \minimum 0.0
       \default 0.02
  N22, \field Main Pipe Insulation Thermal Conductivity
       \type real
       \units W/m-K
       \minimum 0.0
       \default 0.032
  N23, \field Crankcase Heater Power per Compressor
       \type real
       \units W
       \default 33.0
       \note Enter the value of the resistive heater located in the compressor(s). This heater
       \note is used to warm the refrigerant and oil when the compressor is off
  N24, \field Number of Compressors
       \type integer
       \units dimensionless
       \default 2
       \note Enter the total number of compressor. This input is used only for crankcase
       \note heater calculations.
  N25, \field Ratio of Compressor Size to Total Compressor Capacity
       \type real
       \units W/W
       \default 0.5
       \note Enter the ratio of the first stage compressor to total compressor capacity
       \note All other compressors are assumed to be equally sized. This inputs is used
       \note only for crankcase heater calculations
  N26, \field Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater
       \type real
       \units C
       \default 5.0
       \note Enter the maximum outdoor temperature above which the crankcase heaters are disabled
  A8 , \field Defrost Strategy
       \type choice
       \key ReverseCycle
       \key Resistive
       \default Resistive
       \note Select a defrost strategy.
       \note Reverse cycle reverses the operating mode from heating to
       \note cooling to melt frost formation on the condenser coil
       \note The resistive strategy uses a resistive heater
       \note to melt the frost.
  A9 , \field Defrost Control
       \type choice
       \key Timed
       \key OnDemand
       \default Timed
       \note Choose a defrost control type
       \note Either use a fixed Timed defrost period or select
       \note OnDemand to defrost only when necessary
  A10, \field Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note A valid performance curve must be used if ReverseCycle defrost strategy is selected
  N27, \field Defrost Time Period Fraction
       \type real
       \minimum 0.0
       \default 0.058333
       \note Fraction of time in defrost mode
       \note Only applicable if timed defrost control is specified
  N28, \field Resistive Defrost Heater Capacity
       \type real
       \minimum 0.0
       \default 0.0
       \autosizable
       \units W
       \note Enter the size of the resistive defrost heating element
       \note Only applicable if resistive defrost strategy is specified
       \ip-units W
  N29, \field Maximum Outdoor Dry-bulb Temperature for Defrost Operation
       \type real
       \units C
       \default 5.0
       \note Enter the maximum outdoor temperature above which the defrost operation is disabled
  N30, \field Compressor maximum delta Pressure
       \type real
       \units Pa
       \default 4500000.0
       \minimum 0.0
       \maximum 50000000.0
  N31, \field Number of Compressor Loading Index Entries
       \type integer
       \default 2
       \minimum 2
       \maximum 9
       \note First index represents minimal capacity operation
       \note Last index represents full capacity operation
  N32, \field Compressor Speed at Loading Index 1
       \required-field
       \type real
       \begin-extensible
       \note Minimum compressor speed
       \units rev/min
       \minimum> 0
  A11, \field Loading Index 1 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
  A12, \field Loading Index 1 Compressor Power Multiplier Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
  N33, \field Compressor Speed at Loading Index 2
       \required-field
       \type real
       \units rev/min
       \minimum> 0
  A13, \field Loading Index 2 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
  A14, \field Loading Index 2 Compressor Power Multiplier Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
  N34, \field Compressor Speed at Loading Index 3
       \type real
       \units rev/min
       \minimum> 0
  A15, \field Loading Index 3 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  A16, \field Loading Index 3 Compressor Power Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  N35, \field Compressor Speed at Loading Index 4
       \type real
       \units rev/min
       \minimum> 0
  A17, \field Loading Index 4 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  A18, \field Loading Index 4 Compressor Power Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  N36, \field Compressor Speed at Loading Index 5
       \type real
       \units rev/min
       \minimum> 0
  A19, \field Loading Index 5 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  A20, \field Loading Index 5 Compressor Power Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  N37, \field Compressor Speed at Loading Index 6
       \type real
       \units rev/min
       \minimum> 0
  A21, \field Loading Index 6 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  A22, \field Loading Index 6 Compressor Power Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  N38, \field Compressor Speed at Loading Index 7
       \type real
       \units rev/min
       \minimum> 0
  A23, \field Loading Index 7 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  A24, \field Loading Index 7 list
       \object-list BivariateFunctions
  N39, \field Compressor Speed at Loading Index 8
       \type real
       \units rev/min
       \minimum> 0
  A25, \field Loading Index 8 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  A26, \field Loading Index 8 Compressor Power Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  N40, \field Compressor Speed at Loading Index 9
       \type real
       \units rev/min
       \minimum> 0
  A27, \field Loading Index 9 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  A28; \field Loading Index 9 Compressor Power Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions

AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl:HR,
       \memo This is a key object in the new physics based VRF Heat Recovery (HR) model applicable for Fluid
       \memo Temperature Control. It describes the VRF HR system excluding the performance of indoor units.
       \memo Indoor units are modeled separately in the ZoneHVAC:TerminalUnit:VariableRefrigerantFlow object
       \extensible:3 repeat last three fields (changing numbering, please), remembering to remove ";" from "inner" fields.
       \min-fields 58
  A1 , \field Name
       \required-field
       \type alpha
       \note Enter a unique name for this variable refrigerant flow heat pump
  A2 , \field Availability Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Enter the name of a schedule that defines the availability of the unit
       \note Schedule values of 0 denote the unit is off. All other values denote the unit is available
       \note If this field is left blank, the unit is available the entire simulation
  A3 , \field Zone Terminal Unit List Name
       \required-field
       \type object-list
       \object-list ZoneTerminalUnitListNames
       \note Enter the name of a ZoneTerminalUnitList. This list connects zone terminal units to this
       \note heat pump
  A4 , \field Refrigerant Type
       \type object-list
       \object-list FluidNames
       \default R410A
  N1 , \field Rated Evaporative Capacity
       \type real
       \units W
       \autosizable
       \minimum> 0.0
       \default 40000
       \note Enter the total evaporative capacity in watts at rated conditions
       \note This is the capacity corresponding to the max compressor speed at rated conditions
       \note The actual evaporative capacity is obtained by multiplying the
       \note rated capacity with the modification factor calculated by Evaporative
       \note Capacity Multiplier Function of Temperature Curve
  N2 , \field Rated Compressor Power Per Unit of Rated Evaporative Capacity
       \type real
       \units dimensionless
       \minimum> 0.0
       \default 0.35
       \note Enter the rated compressor power per Watt of rated evaporative capacity [W/W]
       \note Rated compressor power corresponds to the max compressor speed at rated conditions
       \note The actual compressor power is obtained by multiplying the
       \note rated power with the modification factor calculated by Compressor
       \note Power Multiplier Function of Temperature Curve
  N3 , \field Minimum Outdoor Air Temperature in Cooling Only Mode
       \type real
       \units C
       \default -6.0
       \note Enter the minimum outdoor temperature allowed for cooling operation
       \note Cooling is disabled below this temperature
  N4 , \field Maximum Outdoor Air Temperature in Cooling Only Mode
       \type real
       \units C
       \default 43.0
       \note Enter the maximum outdoor temperature allowed for cooling operation
       \note Cooling is disabled above this temperature
  N5 , \field Minimum Outdoor Air Temperature in Heating Only Mode
       \type real
       \units C
       \default -20.0
       \note Enter the minimum outdoor temperature allowed for heating operation
       \note Heating is disabled below this temperature
  N6 , \field Maximum Outdoor Air Temperature in Heating Only Mode
       \type real
       \units C
       \default 16.0
       \note Enter the maximum outdoor temperature allowed for heating operation
       \note Heating is disabled below this temperature
  N7 , \field Minimum Outdoor Temperature in Heat Recovery Mode
       \type real
       \units C
       \default -20.0
       \note The minimum outdoor temperature below which heat
       \note recovery mode will not operate.
  N8 , \field Maximum Outdoor Temperature in Heat Recovery Mode
       \type real
       \units C
       \default 43.0
       \note The maximum outdoor temperature above which heat
       \note recovery mode will not operate.
  A5 , \field Refrigerant Temperature Control Algorithm for Indoor Unit
       \type choice
       \key ConstantTemp
       \key VariableTemp
       \default VariableTemp
  N9 , \field Reference Evaporating Temperature for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is ConstantTemp
       \note Evaporating temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 6.0
  N10, \field Reference Condensing Temperature for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is ConstantTemp
       \note Condensing temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 44.0
  N11, \field Variable Evaporating Temperature Minimum for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is VariableTemp
       \note Evaporating temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 4.0
  N12, \field Variable Evaporating Temperature Maximum for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is VariableTemp
       \note Evaporating temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 13.0
  N13, \field Variable Condensing Temperature Minimum for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is VariableTemp
       \note Condensing temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 42.0
  N14, \field Variable Condensing Temperature Maximum for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is VariableTemp
       \note Condensing temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 46.0
  N15, \field Outdoor Unit Evaporator Reference Superheating
       \type real
       \units deltaC
       \default 3
  N16, \field Outdoor Unit Condenser Reference Subcooling
       \type real
       \units deltaC
       \default 5
  N17, \field Outdoor Unit Evaporator Rated Bypass Factor
       \type real
       \units dimensionless
       \minimum> 0
       \default 0.4
  N18, \field Outdoor Unit Condenser Rated Bypass Factor
       \type real
       \units dimensionless
       \minimum> 0
       \default 0.2
  N19, \field Difference between Outdoor Unit Evaporating Temperature and Outdoor Air Temperature in Heat Recovery Mode
       \type real
       \units deltaC
       \default 5
  N20, \field Outdoor Unit Heat Exchanger Capacity Ratio
       \note Enter the rated capacity ratio between the main and supplementary outdoor unit heat exchangers [W/W]
       \type real
       \units dimensionless
       \minimum> 0
       \default 0.3
  N21, \field Outdoor Unit Fan Power Per Unit of Rated Evaporative Capacity
       \note Enter the outdoor unit fan power per Watt of rated evaporative capacity [W/W]
       \units dimensionless
       \minimum> 0.0
       \default 4.25E-3
       \type real
  N22, \field Outdoor Unit Fan Flow Rate Per Unit of Rated Evaporative Capacity
       \note Enter the outdoor unit fan flow rate per Watt of rated evaporative capacity [W/W]
       \units m3/s-W
       \minimum> 0.0
       \default 7.50E-5
       \type real
  A6 , \field Outdoor Unit Evaporating Temperature Function of Superheating Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
  A7 , \field Outdoor Unit Condensing Temperature Function of Subcooling Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
  N23, \field Diameter of Main Pipe for Suction Gas
       \note used to calculate the piping loss
       \type real
       \units m
       \minimum 0.0
       \default 0.0762
  N24, \field Diameter of Main Pipe for Discharge Gas
       \note used to calculate the piping loss
       \type real
       \units m
       \minimum 0.0
       \default 0.0762
  N25, \field Length of Main Pipe Connecting Outdoor Unit to the First Branch Joint
       \note used to calculate the heat loss of the main pipe
       \type real
       \units m
       \minimum 0.0
       \default 30.0
  N26, \field Equivalent Length of Main Pipe Connecting Outdoor Unit to the First Branch Joint
       \note used to calculate the refrigerant pressure drop of the main pipe
       \type real
       \units m
       \minimum 0.0
       \default 36.0
  N27, \field Height Difference Between Outdoor Unit and Indoor Units
       \note Difference between outdoor unit height and indoor unit height
       \note Positive means outdoor unit is higher than indoor unit
       \note Negative means outdoor unit is lower than indoor unit
       \type real
       \units m
       \default 5.0
  N28, \field Main Pipe Insulation Thickness
       \type real
       \units m
       \minimum 0.0
       \default 0.02
  N29, \field Main Pipe Insulation Thermal Conductivity
       \type real
       \units W/m-K
       \minimum 0.0
       \default 0.032
  N30, \field Crankcase Heater Power per Compressor
       \type real
       \units W
       \default 33.0
       \note Enter the value of the resistive heater located in the compressor(s). This heater
       \note is used to warm the refrigerant and oil when the compressor is off
  N31, \field Number of Compressors
       \type integer
       \units dimensionless
       \default 2
       \note Enter the total number of compressor. This input is used only for crankcase
       \note heater calculations.
  N32, \field Ratio of Compressor Size to Total Compressor Capacity
       \type real
       \units W/W
       \default 0.5
       \note Enter the ratio of the first stage compressor to total compressor capacity
       \note All other compressors are assumed to be equally sized. This inputs is used
       \note only for crankcase heater calculations
  N33, \field Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater
       \type real
       \units C
       \default 5.0
       \note Enter the maximum outdoor temperature above which the crankcase heaters are disabled
  A8, \field Defrost Strategy
       \type choice
       \key ReverseCycle
       \key Resistive
       \default Resistive
       \note Select a defrost strategy.
       \note Reverse cycle reverses the operating mode from heating to
       \note cooling to melt frost formation on the condenser coil
       \note The resistive strategy uses a resistive heater
       \note to melt the frost.
  A9, \field Defrost Control
       \type choice
       \key Timed
       \key OnDemand
       \default Timed
       \note Choose a defrost control type
       \note Either use a fixed Timed defrost period or select
       \note OnDemand to defrost only when necessary
  A10, \field Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note A valid performance curve must be used if ReverseCycle defrost strategy is selected
  N34, \field Defrost Time Period Fraction
       \type real
       \minimum 0.0
       \default 0.058333
       \note Fraction of time in defrost mode
       \note Only applicable if timed defrost control is specified
  N35, \field Resistive Defrost Heater Capacity
       \type real
       \minimum 0.0
       \default 0.0
       \autosizable
       \units W
       \note Enter the size of the resistive defrost heating element
       \note Only applicable if resistive defrost strategy is specified
       \ip-units W
  N36, \field Maximum Outdoor Dry-bulb Temperature for Defrost Operation
       \type real
       \units C
       \default 5.0
       \note Enter the maximum outdoor temperature above which the defrost operation is disabled
  N37, \field Initial Heat Recovery Cooling Capacity Fraction
       \type real
       \units W/W
       \default 1
       \note This is used to describe the transition from Cooling Only mode to Heat Recovery mode
       \note Enter the fractional capacity available at the start
       \note of heat recovery mode. The capacity exponentially approaches
       \note the steady-state value according to the inputs for
       \note Heat Recovery Cooling Capacity Modifier and Heat Recovery
       \note Cooling Capacity Time Constant
  N38, \field Heat Recovery Cooling Capacity Time Constant
       \type real
       \units hr
       \default 0
       \note This is used to describe the transition from Cooling Only mode to Heat Recovery mode
       \note Enter the time constant used to model the transition
       \note from cooling only mode to heat recovery mode
  N39, \field Initial Heat Recovery Cooling Energy Fraction
       \type real
       \units W/W
       \default 1
       \note This is used to describe the transition from Cooling Only mode to Heat Recovery mode
       \note Enter the fractional electric consumption rate at the start
       \note of heat recovery mode. The electric consumption rate exponentially
       \note approaches the steady-state value according to the inputs for
       \note Heat Recovery Cooling Energy Modifier and Heat Recovery
       \note Cooling Energy Time Constant
  N40, \field Heat Recovery Cooling Energy Time Constant
       \type real
       \units hr
       \default 0
       \note This is used to describe the transition from Cooling Only mode to Heat Recovery mode
       \note Enter the time constant used to model the transition
       \note from cooling only mode to heat recovery mode
  N41, \field Initial Heat Recovery Heating Capacity Fraction
       \type real
       \units W/W
       \default 1
       \note This is used to describe the transition from Heating Only mode to Heat Recovery mode
       \note Enter the fractional capacity available at the start
       \note of heat recovery mode. The capacity exponentially approaches
       \note the steady-state value according to the inputs for
       \note Heat Recovery Heating Capacity Modifier and Heat Recovery
       \note Heating Capacity Time Constant
  N42, \field Heat Recovery Heating Capacity Time Constant
       \type real
       \units hr
       \default 0
       \note This is used to describe the transition from Heating Only mode to Heat Recovery mode
       \note Enter the time constant used to model the transition
       \note from cooling only mode to heat recovery mode
  N43, \field Initial Heat Recovery Heating Energy Fraction
       \type real
       \units W/W
       \default 1
       \note This is used to describe the transition from Heating Only mode to Heat Recovery mode
       \note Enter the fractional electric consumption rate at the start
       \note of heat recovery mode. The electric consumption rate exponentially
       \note approaches the steady-state value according to the inputs for
       \note Heat Recovery Cooling Energy Modifier and Heat Recovery
       \note Cooling Energy Time Constant
  N44, \field Heat Recovery Heating Energy Time Constant
       \type real
       \units hr
       \default 0
       \note This is used to describe the transition from Heating Only mode to Heat Recovery mode
       \note Enter the time constant used to model the transition
       \note from cooling only mode to heat recovery mode
  N45, \field Compressor maximum delta Pressure
       \type real
       \units Pa
       \default 4500000.0
       \minimum 0.0
       \maximum 50000000.0
  N46, \field Compressor Inverter Efficiency
       \type real
       \units dimensionless
       \minimum> 0
       \maximum 1.0
       \default 0.95
       \note Efficiency of the compressor inverter
  N47, \field Compressor Evaporative Capacity Correction Factor
       \type real
       \units dimensionless
       \minimum> 0
       \default 1.0
       \note Describe the evaporative capacity difference because of system configuration
       \note difference between test bed and real system.
  N48, \field Number of Compressor Loading Index Entries
       \type integer
       \default 2
       \minimum 2
       \note Load index describe the compressor operational state,
       \note either a single compressor or multiple compressors, at different load levels.
       \note First index represents minimal capacity operation
       \note Last index represents full capacity operation
  N49, \field Compressor Speed at Loading Index 1
       \required-field
       \type real
       \note Minimum compressor speed
       \begin-extensible
       \units rev/min
       \minimum> 0
  A11, \field Loading Index 1 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
  A12, \field Loading Index 1 Compressor Power Multiplier Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
  N50, \field Compressor Speed at Loading Index 2
       \required-field
       \type real
       \units rev/min
       \minimum> 0
  A13, \field Loading Index 2 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
  A14, \field Loading Index 2 Compressor Power Multiplier Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
  N51, \field Compressor Speed at Loading Index 3
       \type real
       \units rev/min
       \minimum> 0
  A15, \field Loading Index 3 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  A16, \field Loading Index 3 Compressor Power Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  N52, \field Compressor Speed at Loading Index 4
       \type real
       \units rev/min
       \minimum> 0
  A17, \field Loading Index 4 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  A18, \field Loading Index 4 Compressor Power Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  N53, \field Compressor Speed at Loading Index 5
       \type real
       \units rev/min
       \minimum> 0
  A19, \field Loading Index 5 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  A20, \field Loading Index 5 Compressor Power Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  N54, \field Compressor Speed at Loading Index 6
       \type real
       \units rev/min
       \minimum> 0
  A21, \field Loading Index 6 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  A22, \field Loading Index 6 Compressor Power Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  N55, \field Compressor Speed at Loading Index 7
       \type real
       \units rev/min
       \minimum> 0
  A23, \field Loading Index 7 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  A24, \field Loading Index 7 list
       \object-list BivariateFunctions
  N56, \field Compressor Speed at Loading Index 8
       \type real
       \units rev/min
       \minimum> 0
  A25, \field Loading Index 8 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  A26, \field Loading Index 8 Compressor Power Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  N57, \field Compressor Speed at Loading Index 9
       \type real
       \units rev/min
       \minimum> 0
  A27, \field Loading Index 9 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  A28, \field Loading Index 9 Compressor Power Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  N58, \field Compressor Speed at Loading Index 10
       \type real
       \units rev/min
       \minimum> 0
  A29, \field Loading Index 10 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  A30, \field Loading Index 10 Compressor Power Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  N59, \field Compressor Speed at Loading Index 11
       \type real
       \units rev/min
       \minimum> 0
  A31, \field Loading Index 11 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
  A32; \field Loading Index 11 Compressor Power Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions

ZoneTerminalUnitList,
          \memo List of variable refrigerant flow (VRF) terminal units served by a given VRF condensing
          \memo unit. See ZoneHVAC:TerminalUnit:VariableRefrigerantFlow and
          \memo AirConditioner:VariableRefrigerantFlow.
          \min-fields 2
          \extensible:1 - repeat last field, remembering to remove ; from "inner" fields.
  A1 ,    \field Zone Terminal Unit List Name
          \required-field
          \type alpha
          \reference ZoneTerminalUnitListNames
  A2 ,    \field Zone Terminal Unit Name 1
          \begin-extensible
          \required-field
          \type object-list
          \object-list ZoneTerminalUnitNames
  A3 ,    \field Zone Terminal Unit Name 2
          \type object-list
          \object-list ZoneTerminalUnitNames
  A4 ,    \field Zone Terminal Unit Name 3
          \type object-list
          \object-list ZoneTerminalUnitNames
  A5 ,    \field Zone Terminal Unit Name 4
          \type object-list
          \object-list ZoneTerminalUnitNames
  A6 ,    \field Zone Terminal Unit Name 5
          \type object-list
          \object-list ZoneTerminalUnitNames
  A7 ,    \field Zone Terminal Unit Name 6
          \type object-list
          \object-list ZoneTerminalUnitNames
  A8 ,    \field Zone Terminal Unit Name 7
          \type object-list
          \object-list ZoneTerminalUnitNames
  A9 ,    \field Zone Terminal Unit Name 8
          \type object-list
          \object-list ZoneTerminalUnitNames
  A10,    \field Zone Terminal Unit Name 9
          \type object-list
          \object-list ZoneTerminalUnitNames
  A11,    \field Zone Terminal Unit Name 10
          \type object-list
          \object-list ZoneTerminalUnitNames
  A12,    \field Zone Terminal Unit Name 11
          \type object-list
          \object-list ZoneTerminalUnitNames
  A13,    \field Zone Terminal Unit Name 12
          \type object-list
          \object-list ZoneTerminalUnitNames
  A14,    \field Zone Terminal Unit Name 13
          \type object-list
          \object-list ZoneTerminalUnitNames
  A15,    \field Zone Terminal Unit Name 14
          \type object-list
          \object-list ZoneTerminalUnitNames
  A16,    \field Zone Terminal Unit Name 15
          \type object-list
          \object-list ZoneTerminalUnitNames
  A17,    \field Zone Terminal Unit Name 16
          \type object-list
          \object-list ZoneTerminalUnitNames
  A18,    \field Zone Terminal Unit Name 17
          \type object-list
          \object-list ZoneTerminalUnitNames
  A19,    \field Zone Terminal Unit Name 18
          \type object-list
          \object-list ZoneTerminalUnitNames
  A20,    \field Zone Terminal Unit Name 19
          \type object-list
          \object-list ZoneTerminalUnitNames
  A21;    \field Zone Terminal Unit Name 20
          \type object-list
          \object-list ZoneTerminalUnitNames

\group Controllers
!*****************Controller****************************
! A Controller mimics the function of an actual physical controller, though it
! is somewhat more limited. It can sense one node variable, compare it with
! its setpoint, and determine the desired value for another node variable.
!
! Rule: A Controller can not span a loop manager boundary (but a Setpoint
! Manager can). Thus in an air loop the sensed node and the controlled
! device must be in the air loop. This means that a single zone system can
! not be modeled with a simple controller sensing zone temperature and
! controlling coil water flow. Instead this must be modeled as a Setpoint
! Manager sensing a zone temperature and resetting the supply air temperature
! setpoint each timestep. This is artificial but should simplify the control
! modeling task.
!
!
Controller:WaterCoil,
       \memo Controller for a water coil which is located directly in an air loop branch or
       \memo outdoor air equipment list. Controls the coil water flow to meet the specified
       \memo leaving air setpoint(s). Used with Coil:Heating:Water, Coil:Cooling:Water,
       \memo Coil:Cooling:Water:DetailedGeometry, and
       \memo CoilSystem:Cooling:Water:HeatexchangerAssisted.
  \min-fields 9
  A1 , \field Name
       \type alpha
       \required-field
       \reference AirLoopControllers
       \reference WaterCoilControllers
  A2 , \field Control Variable
       \required-field
       \type choice
       \key Temperature
       \key HumidityRatio
       \key TemperatureAndHumidityRatio
       \note keys HumidityRatio or TemperatureAndHumidityRatio
       \note requires a ZoneControl:Humidistat object along
       \note with SetpointManager:SingleZone:Humidity:Maximum,
       \note SetpointManager:MultiZone:MaximumHumidity:Average, or
       \note SetpointManager:Multizone:Humidity:Maximum object
  A3 , \field Action
       \type choice
       \key Normal
       \key Reverse
       \note Leave blank to have this automatically selected from coil type.
       \note Chilled water coils should be reverse action
       \note Hot water coils should be normal action
  A4 , \field Actuator Variable
       \required-field
       \type choice
       \key Flow
  A5 , \field Sensor Node Name
       \required-field
       \type node
  A6 , \field Actuator Node Name
       \required-field
       \type node
  N1 , \field Controller Convergence Tolerance
       \units deltaC
       \type real
       \default autosize
       \autosizable
  N2 , \field Maximum Actuated Flow
       \type real
       \minimum 0
       \autosizable
       \default autosize
       \units m3/s
       \ip-units gal/min
  N3 ; \field Minimum Actuated Flow
       \type real
       \minimum 0
       \default 0.0
       \units m3/s
       \ip-units gal/min

Controller:OutdoorAir,
       \memo Controller to set the outdoor air flow rate for an air loop. Control options include
       \memo fixed, proportional, scheduled, economizer, and demand-controlled ventilation.
  \min-fields 16
  A1 , \field Name
       \type alpha
       \required-field
       \reference AirLoopControllers
       \reference OAControllerNames
  A2 , \field Relief Air Outlet Node Name
       \type node
       \required-field
  A3 , \field Return Air Node Name
       \type node
       \required-field
  A4 , \field Mixed Air Node Name
       \type node
       \required-field
  A5 , \field Actuator Node Name
       \type node
       \required-field
       \note Outdoor air inlet node entering the first pre-treat component if any
  N1 , \field Minimum Outdoor Air Flow Rate
       \note If there is a Mechanical Ventilation Controller (Controller:MechanicalVentilation), note
       \note that this value times the Minimum Outdoor Air Schedule is a hard minimum that may
       \note override DCV or other advanced OA controls.
       \type real
       \required-field
       \units m3/s
       \autosizable
  N2 , \field Maximum Outdoor Air Flow Rate
       \type real
       \required-field
       \units m3/s
       \autosizable
  A6 , \field Economizer Control Type
       \type choice
       \key FixedDryBulb
       \key FixedEnthalpy
       \key DifferentialDryBulb
       \key DifferentialEnthalpy
       \key FixedDewPointAndDryBulb
       \key ElectronicEnthalpy
       \key DifferentialDryBulbAndEnthalpy
       \key NoEconomizer
       \default NoEconomizer
  A7 , \field Economizer Control Action Type
       \type choice
       \key ModulateFlow
       \key MinimumFlowWithBypass
       \default ModulateFlow
  N3 , \field Economizer Maximum Limit Dry-Bulb Temperature
       \type real
       \units C
       \note Enter the maximum outdoor dry-bulb temperature limit for FixedDryBulb
       \note economizer control type. No input or blank input means this limit is
       \note not operative. Limit is applied regardless of economizer control type.
  N4 , \field Economizer Maximum Limit Enthalpy
       \type real
       \units J/kg
       \note Enter the maximum outdoor enthalpy limit for FixedEnthalpy economizer control type.
       \note No input or blank input means this limit is not operative
       \note Limit is applied regardless of economizer control type.
  N5 , \field Economizer Maximum Limit Dewpoint Temperature
       \type real
       \units C
       \note Enter the maximum outdoor dewpoint temperature limit for FixedDewPointAndDryBulb
       \note economizer control type. No input or blank input means this limit is not operative.
       \note Limit is applied regardless of economizer control type.
  A8 , \field Electronic Enthalpy Limit Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Enter the name of a quadratic or cubic curve which defines the maximum outdoor
       \note humidity ratio (function of outdoor dry-bulb temperature) for ElectronicEnthalpy
       \note economizer control type. No input or blank input means this limit is not operative
       \note Limit is applied regardless of economizer control type.
  N6 , \field Economizer Minimum Limit Dry-Bulb Temperature
       \type real
       \units C
       \note Enter the minimum outdoor dry-bulb temperature limit for economizer control.
       \note No input or blank input means this limit is not operative
       \note Limit is applied regardless of economizer control type.
  A9 , \field Lockout Type
       \type choice
       \key NoLockout
       \key LockoutWithHeating
       \key LockoutWithCompressor
       \default NoLockout
  A10, \field Minimum Limit Type
       \type choice
       \key FixedMinimum
       \key ProportionalMinimum
       \default ProportionalMinimum
  A11, \field Minimum Outdoor Air Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values multiply the minimum outdoor air flow rate
  A12, \field Minimum Fraction of Outdoor Air Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note schedule values multiply the design/mixed air flow rate
  A13, \field Maximum Fraction of Outdoor Air Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note schedule values multiply the design/mixed air flow rate
  A14, \field Mechanical Ventilation Controller Name
       \note Enter the name of a Controller:MechanicalVentilation object.
       \type object-list
       \object-list ControllerMechanicalVentNames
       \note Optional field for defining outdoor ventilation air based on flow rate per unit floor
       \note area and flow rate per person. Simplified method of demand-controlled ventilation.
  A15, \field Time of Day Economizer Control Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Optional schedule to simulate "push-button" type economizer control.
       \note Schedule values greater than 0 indicate time-of-day economizer control is enabled.
       \note Economizer control may be used with or without the high humidity control option.
       \note When used together, high humidity control has priority over economizer control.
       \note If the field Economizer Control Type = NoEconomizer, then this option is disabled.
  A16, \field High Humidity Control
       \type choice
       \key Yes
       \key No
       \default No
       \note Optional field to enable modified outdoor air flow rates based on zone relative humidity.
       \note Select Yes to modify outdoor air flow rate based on a zone humidistat.
       \note Select No to disable this feature.
       \note If the field Economizer Control Type = NoEconomizer, then this option is disabled.
  A17, \field Humidistat Control Zone Name
       \type object-list
       \object-list ZoneNames
       \note Enter the name of the zone where the humidistat is located.
       \note This field is only used when the field High Humidity Control = Yes.
  N7 , \field High Humidity Outdoor Air Flow Ratio
       \type real
       \minimum> 0.0
       \default 1.0
       \note Enter the ratio of outdoor air to the maximum outdoor air flow rate when modified air
       \note flow rates are active based on high indoor humidity.
       \note The minimum value must be greater than 0.
       \note This field is only used when the field High Humidity Control = Yes.
  A18, \field Control High Indoor Humidity Based on Outdoor Humidity Ratio
       \type choice
       \key Yes
       \key No
       \default Yes
       \note If No is selected, the outdoor air flow rate is modified any time indoor relative
       \note humidity is above the humidistat setpoint. If Yes is selected, the outdoor air
       \note flow rate is modified any time the indoor relative humidity is above the humidistat
       \note setpoint and the outdoor humidity ratio is less than the indoor humidity ratio.
       \note This field is only used when the field High Humidity Control = Yes.
  A19, \field Heat Recovery Bypass Control Type
       \type choice
       \key BypassWhenWithinEconomizerLimits
       \key BypassWhenOAFlowGreaterThanMinimum
       \default BypassWhenWithinEconomizerLimits
       \note BypassWhenWithinEconomizerLimits specifies that heat recovery
       \note is active only when the economizer is off because conditions
       \note are outside the economizer control limits
       \note BypassWhenOAFlowGreaterThanMinimum specifies enhanced economizer
       \note controls to allow heat recovery when economizer is active
       \note (within limits) but the outdoor air flow rate is at the minimum.
  A20; \field Economizer Operation Staging
       \type choice
       \key EconomizerFirst
       \key InterlockedWithMechanicalCooling
       \default InterlockedWithMechanicalCooling
       \note This input is only used when the Controller:OutdoorAir is used in conjunction
       \note with an AirLoopHVAC:UnitarySystem with multiple cooling speeds.
       \note When modeling an AirLoopHVAC:UnitarySystem with multiple cooling speeds
       \note (as specified in a UnitarySystemPerformance:Multispeed), EconomizerFirst runs
       \note the economizer at all speeds, all the way to the highest cooling speed before
       \note mechanical cooling is used to meet the load. InterlockedWithMechanicalCooling
       \note runs the economizer at the cooling speed chosen by the AirLoopHVAC:UnitarySystem.
       \note Use EconomizerFirst to model typical economizer staging for multi-speed
       \note packaged single-zone equipment with sensible load control (Control Type input of
       \note the AirLoopHVAC:UnitarySystem should be set to Load).

Controller:MechanicalVentilation,
        \memo This object is used in conjunction with Controller:OutdoorAir to specify outdoor
        \memo ventilation air based on outdoor air specified in the DesignSpecification:OutdoorAir object
        \memo The Controller:OutdoorAir object is associated with a specific air loop, so the
        \memo outdoor air flow rates specified in Controller:MechanicalVentilation correspond to the zones
        \memo attached to that specific air loop.
        \min-fields 8
        \extensible:3 - repeat last three fields, remembering to remove ; from "inner" fields.
        \memo Duplicate groups of Zone name, Design Specification Outdoor Air Object Name,
        \memo and Design Specification Zone Air Distribution Object Name to increase allowable number of entries
   A1,  \field Name
        \required-field
        \type alpha
        \reference ControllerMechanicalVentNames
   A2,  \field Availability Schedule Name
        \note If this field is blank, the controller uses the values from the associated Controller:OutdoorAir.
        \type object-list
        \object-list ScheduleNames
        \note Schedule values greater than 0 indicate mechanical ventilation is enabled
   A3,  \field Demand Controlled Ventilation
        \type choice
        \key Yes
        \key No
        \default No
   A4,  \field System Outdoor Air Method
        \type choice
        \key ZoneSum
        \key Standard62.1VentilationRateProcedure
        \key Standard62.1VentilationRateProcedureWithLimit
        \key IndoorAirQualityProcedure
        \key ProportionalControlBasedOnDesignOccupancy
        \key ProportionalControlBasedOnOccupancySchedule
        \key IndoorAirQualityProcedureGenericContaminant
        \key IndoorAirQualityProcedureCombined
        \key ProportionalControlBasedOnDesignOARate
        \default Standard62.1VentilationRateProcedure
   N1,  \field Zone Maximum Outdoor Air Fraction
        \type real
        \default 1.0
        \minimum> 0.0
        \units dimensionless
   A5,  \field Zone or ZoneList 1 Name
        \begin-extensible
        \required-field
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A6,  \field Design Specification Outdoor Air Object Name 1
        \note Specify the name of a DesignSpecification:OutdoorAir object to specify one set of requirements for the Zone.
        \note Use a DesignSpecification:OutdoorAir:SpaceList object name to specify different
        \note requirements for Spaces within the Zone.
        \note If left blank, the name will be taken from the Sizing:Zone object for this zone.
        \note If no specification is found for this zone, then the default of 0.00944 m3/s-person will be used.
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
        \object-list DSOASpaceListNames
   A7,  \field Design Specification Zone Air Distribution Object Name 1
        \note If left blank, the name will be taken from the Sizing:Zone object for this zone.
        \note If no specification is found for this zone, then effectiveness will be 1.0 and
        \note and secondary recirculation will be zero.
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A8,  \field Zone or ZoneList 2 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A9,  \field Design Specification Outdoor Air Object Name 2
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
        \object-list DSOASpaceListNames
   A10, \field Design Specification Zone Air Distribution Object Name 2
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A11, \field Zone or ZoneList 3 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A12, \field Design Specification Outdoor Air Object Name 3
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
        \object-list DSOASpaceListNames
   A13, \field Design Specification Zone Air Distribution Object Name 3
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A14, \field Zone or ZoneList 4 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A15, \field Design Specification Outdoor Air Object Name 4
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
        \object-list DSOASpaceListNames
   A16, \field Design Specification Zone Air Distribution Object Name 4
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A17, \field Zone or ZoneList 5 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A18, \field Design Specification Outdoor Air Object Name 5
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
        \object-list DSOASpaceListNames
   A19, \field Design Specification Zone Air Distribution Object Name 5
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A20, \field Zone or ZoneList 6 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A21, \field Design Specification Outdoor Air Object Name 6
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
        \object-list DSOASpaceListNames
   A22, \field Design Specification Zone Air Distribution Object Name 6
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A23, \field Zone or ZoneList 7 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A24, \field Design Specification Outdoor Air Object Name 7
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
        \object-list DSOASpaceListNames
   A25, \field Design Specification Zone Air Distribution Object Name 7
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A26, \field Zone or ZoneList 8 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A27, \field Design Specification Outdoor Air Object Name 8
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
        \object-list DSOASpaceListNames
   A28, \field Design Specification Zone Air Distribution Object Name 8
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A29, \field Zone or ZoneList 9 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A30, \field Design Specification Outdoor Air Object Name 9
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
        \object-list DSOASpaceListNames
   A31, \field Design Specification Zone Air Distribution Object Name 9
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
