     \memo Site:GroundTemperature:* objects and used during the simulation.
     \memo This setpoint manager is primarily intended for condenser or plant loops
     \memo using some type of ground heat exchanger.
  A1 , \field Name
       \required-field
  A2 , \field Control Variable
       \type choice
       \key Temperature
       \key MinimumTemperature
       \key MaximumTemperature
       \default Temperature
  A3 , \field Reference Ground Temperature Object Type
       \type choice
       \key Site:GroundTemperature:BuildingSurface
       \key Site:GroundTemperature:Shallow
       \key Site:GroundTemperature:Deep
       \key Site:GroundTemperature:FCfactorMethod
  N1 , \field Offset Temperature Difference
       \units deltaC
       \type real
  N2 , \field Maximum Setpoint Temperature
       \units C
       \type real
  N3 , \field Minimum Setpoint Temperature
       \units C
       \type real
  A4 ; \field Setpoint Node or NodeList Name
       \note Node(s) at which control variable will be set
       \required-field
       \type node

SetpointManager:CondenserEnteringReset,
       \min-fields 10
       \memo This setpoint manager uses one curve to determine the optimum condenser entering water temperature
       \memo for a given timestep and two other curves to place boundary conditions on the setpoint value.
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Control Variable
       \type choice
       \key Temperature
       \default Temperature
  A3 , \field Default Condenser Entering Water Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \required-field
       \note This scheduled setpoint value is only used in a given timestep if the
       \note "Optimized" Condenser Entering Temperature does not fall within the prescribed
       \note boundary conditions.
  A4 , \field Minimum Design Wetbulb Temperature Curve Name
       \required-field
       \type object-list
       \object-list QuadvariateFunctions
  A5 , \field Minimum Outside Air Wetbulb Temperature Curve Name
       \required-field
       \type object-list
       \object-list QuadvariateFunctions
  A6 , \field Optimized Cond Entering Water Temperature Curve Name
       \required-field
       \type object-list
       \object-list QuadvariateFunctions
  N1 , \field Minimum Lift
       \type real
       \units deltaC
       \default 11.1
  N2 , \field Maximum Condenser Entering Water Temperature
       \type real
       \units C
       \default 32
  N3 , \field Cooling Tower Design Inlet Air Wet-Bulb Temperature
       \type real
       \units C
       \default 25.56
  A7 ; \field Setpoint Node or NodeList Name
       \note Node(s) at which control variable will be set
       \required-field
       \type node

SetpointManager:CondenserEnteringReset:Ideal,
       \min-fields 5
       \memo This setpoint manager determine the ideal optimum condenser entering water temperature
       \memo setpoint for a given timestep.
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Control Variable
       \type choice
       \key Temperature
       \default Temperature
  N1 , \field Minimum Lift
       \type real
       \units deltaC
       \default 11.1
  N2 , \field Maximum Condenser Entering Water Temperature
       \type real
       \units C
       \default 32
  A3 ; \field Setpoint Node or NodeList Name
       \note Node(s) at which control variable will be set
       \required-field
       \type node

SetpointManager:SingleZone:OneStageCooling,
       \memo This object can be used with CoilSystem:Cooling:DX to model on/off cycling control
       \memo of single stage air systems. Setpoints are modulated to run coil full on or full off
       \memo depending on zone conditions. Intended for use with ZoneControl:Thermostat:StagedDualSetpoint
       \min-fields 5
  A1 , \field Name
       \required-field
  N1 , \field Cooling Stage On Supply Air Setpoint Temperature
       \note This is the setpoint value applied when cooling device is to cycle ON
       \units C
       \default -99
  N2 , \field Cooling Stage Off Supply Air Setpoint Temperature
       \note This is the setpoint value applied when cooling device is to cycle OFF
       \units C
       \default 99
  A2 , \field Control Zone Name
       \type object-list
       \object-list ZoneNames
       \required-field
  A3 ; \field Setpoint Node or NodeList Name
       \note Node(s) at which the temperature will be set
       \required-field
       \type node

SetpointManager:SingleZone:OneStageHeating,
       \memo This object can be used with CoilSystem:Heating:DX, Coil:Heating:Fuel,
       \memo Coil:Heating:Electric to model on/off cycling control of single stage air systems.
       \memo Setpoints are modulated to run coil full on or full off depending on zone conditions.
       \memo Intended for use with ZoneControl:Thermostat:StagedDualSetpoint.
       \min-fields 5
  A1 , \field Name
       \required-field
  N1 , \field Heating Stage On Supply Air Setpoint Temperature
       \note This is the setpoint value applied when heating device is to cycle ON
       \units C
       \default 99
  N2 , \field Heating Stage Off Supply Air Setpoint Temperature
       \note This is the setpoint value applied when heating device is to cycle OFF
       \units C
       \default -99
  A2 , \field Control Zone Name
       \type object-list
       \object-list ZoneNames
       \required-field
  A3 ; \field Setpoint Node or NodeList Name
       \note Node(s) at which the temperature will be set
       \required-field
       \type node

SetpointManager:ReturnTemperature:ChilledWater,
     \memo This setpoint manager is used to place a temperature setpoint on a plant supply
     \memo  outlet node based on a target return water setpoint. The setpoint manager attempts
     \memo  to achieve the desired return water temperature by adjusting the supply temperature
     \memo  setpoint based on the plant conditions at each system time step.
     \min-fields 7
  A1,  \field Name
       \required-field
  A2,  \field Plant Loop Supply Outlet Node
       \note This is the name of the supply outlet node for the plant being controlled by this
       \note setpoint manager. Typically this is where the setpoint will be actuated for
       \note supply equipment to control to, but not necessarily. This setpoint manager will
       \note mine that information from the internal plant data structures.
       \type node
       \required-field
  A3,  \field Plant Loop Supply Inlet Node
       \note This is the name of the supply inlet node for the plant being controlled with this
       \note setpoint manager. The temperature on this node is controlled by actuating the
       \note supply setpoint.
       \type node
       \required-field
  N1,  \field Minimum Supply Temperature Setpoint
       \note This is the minimum chilled water supply temperature setpoint. This is also used as the default
       \note setpoint during no-load or negative-load conditions and during initialization.
       \type real
       \units C
       \default 5
  N2,  \field Maximum Supply Temperature Setpoint
       \note This is the maximum reset temperature for the chilled water supply.
       \type real
       \units C
       \default 10
  A4,  \field Return Temperature Setpoint Input Type
       \note This defines whether the chilled water return temperature target is constant,
       \note scheduled, or specified on the supply inlet node by a separate setpoint manager.
       \type choice
       \key Constant
       \key Scheduled
       \key ReturnTemperatureSetpoint
       \required-field
  N3,  \field Return Temperature Setpoint Constant Value
       \note This is the desired return temperature target, which is met by adjusting the
       \note supply temperature setpoint. This constant value is only used if
       \note the Design Chilled Water Return Temperature Input Type is Constant
       \type real
       \units C
       \default 13
  A5;  \field Return Temperature Setpoint Schedule Name
       \note This is the desired return temperature target, which is met by adjusting the
       \note supply temperature setpoint. This is a schedule name to allow the return temperature
       \note target value to be scheduled. This field is only used if
       \note the Design Chilled Water Return Temperature Input Type is Scheduled
       \type object-list
       \object-list ScheduleNames

SetpointManager:ReturnTemperature:HotWater,
     \memo This setpoint manager is used to place a temperature setpoint on a plant supply
     \memo  outlet node based on a target return water setpoint. The setpoint manager attempts
     \memo  to achieve the desired return water temperature by adjusting the supply temperature
     \memo  setpoint based on the plant conditions at each system time step.
     \min-fields 7
  A1,  \field Name
       \required-field
  A2,  \field Plant Loop Supply Outlet Node
       \note This is the name of the supply outlet node for the plant being controlled by this
       \note setpoint manager. Typically this is where the setpoint will be actuated for
       \note supply equipment to control to, but not necessarily. This setpoint manager will
       \note mine that information from the internal plant data structures.
       \type node
       \required-field
  A3,  \field Plant Loop Supply Inlet Node
       \note This is the name of the supply inlet node for the plant being controlled with this
       \note setpoint manager. The temperature on this node is controlled by actuating the
       \note supply setpoint.
       \type node
       \required-field
  N1,  \field Minimum Supply Temperature Setpoint
       \note This is the minimum reset temperature for the hot water supply.
       \type real
       \units C
       \default 77
  N2,  \field Maximum Supply Temperature Setpoint
       \note This is the maximum hot water supply temperature setpoint. This is also used as the default
       \note setpoint during no-load or negative-load conditions and during initialization.
       \type real
       \units C
       \default 82
  A4,  \field Return Temperature Setpoint Input Type
       \note This defines whether the hot water return temperature target is constant,
       \note scheduled, or specified on the supply inlet node by a separate setpoint manager.
       \type choice
       \key Constant
       \key Scheduled
       \key ReturnTemperatureSetpoint
       \required-field
  N3,  \field Return Temperature Setpoint Constant Value
       \note This is the desired return temperature target, which is met by adjusting the
       \note supply temperature setpoint. This constant value is only used if
       \note the Design Hot Water Return Temperature Input Type is Constant
       \type real
       \units C
       \default 71
  A5;  \field Return Temperature Setpoint Schedule Name
       \note This is the desired return temperature target, which is met by adjusting the
       \note supply temperature setpoint. This is a schedule name to allow the return temperature
       \note target value to be scheduled. This field is only used if
       \note the Design Hot Water Return Temperature Input Type is Scheduled
       \type object-list
       \object-list ScheduleNames

 SetpointManager:SystemNodeReset:Temperature,
        \memo This Setpoint Manager is used to place a temperature setpoint on a system node according to the reference (e.g., return) temperature using a reset rule.
        \memo The temperature setpoint is obtained by retrieving the temperature of the user specified reference system node.
   A1 , \field Name
        \required-field
   A2 , \field Control Variable
        \required-field
        \type choice
        \key Temperature
        \key MaximumTemperature
        \key MinimumTemperature
   N1 , \field Setpoint at Low Reference Temperature
        \units C
        \required-field
   N2 , \field Setpoint at High Reference Temperature
        \units C
        \required-field
   N3 , \field Low Reference Temperature
        \units C
        \required-field
   N4 , \field High Reference Temperature
        \units C
        \required-field
   A3 , \field Reference Node Name
        \note The name of an HVAC system node that gets referenced.
        \required-field
        \type node
   A4 ; \field Setpoint Node or NodeList Name
        \note Node(s) at which temperature will be set
        \required-field
        \type node

 SetpointManager:SystemNodeReset:Humidity,
        \memo This Setpoint Manager is used to place a humidity ratio setpoint on a system node according to the reference (e.g., return) humidity ratio using a reset rule.
        \memo The humidity ratio setpoint is obtained by retrieving the humidity ratio of the user specified reference system node.
   A1 , \field Name
        \required-field
   A2 , \field Control Variable
        \required-field
        \type choice
        \key HumidityRatio
        \key MaximumHumidityRatio
        \key MinimumHumidityRatio
   N1 , \field Setpoint at Low Reference Humidity Ratio
        \units kgWater/kgDryAir
        \required-field
   N2 , \field Setpoint at High Reference Humidity Ratio
        \units kgWater/kgDryAir
        \required-field
   N3 , \field Low Reference Humidity Ratio
        \units kgWater/kgDryAir
        \required-field
   N4 , \field High Reference Humidity Ratio
        \units kgWater/kgDryAir
        \required-field
   A3 , \field Reference Node Name
        \note The name of an HVAC system node that gets referenced.
        \required-field
        \type node
   A4 ; \field Setpoint Node or NodeList Name
        \note Node(s) at which humidity ratio will be set
        \required-field
        \type node

\group Refrigeration

Refrigeration:Case,
        \memo The Refrigeration Case object works in conjunction with a compressor rack, a
        \memo refrigeration system, or a secondary loop to simulate the performance of a
        \memo refrigerated case system. The object calculates the energy use for lights, fans and
        \memo anti-sweat heaters and accounts for the sensible and latent heat exchange with the
        \memo surrounding environment (termed "case credits") which impacts the temperature
        \memo and humidity in the zone where the case is located.
        \min-fields 28
  A1,  \field Name
        \required-field
        \type alpha
        \reference RefrigerationCaseAndWalkInAndListNames
        \reference RefrigerationCaseAndWalkInNames
  A2 ,  \field Availability Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
  A3 ,  \field Zone Name
        \note This must be a controlled zone and appear in a ZoneHVAC:EquipmentConnections object.
        \required-field
        \type object-list
        \object-list ZoneNames
  N1 ,  \field Rated Ambient Temperature
        \type real
        \units C
        \default 23.9
        \minimum> 0.0
  N2 ,  \field Rated Ambient Relative Humidity
        \type real
        \units percent
        \default 55.0
        \minimum> 0.0
        \maximum< 100.0
  N3 ,  \field Rated Total Cooling Capacity per Unit Length
        \type real
        \units W/m
        \default 1900
        \minimum> 0.0
  N4 ,  \field Rated Latent Heat Ratio
        \type real
        \default 0.3
        \minimum 0.0
        \maximum 1.0
  N5 ,  \field Rated Runtime Fraction
        \type real
        \default 0.85
        \minimum> 0.0
        \maximum 1.0
  N6 ,  \field Case Length
        \type real
        \units m
        \default 3.0
        \minimum> 0.0
  N7,   \field Case Operating Temperature
        \type real
        \units C
        \default 1.1
        \maximum< 20.0
  A4 ,  \field Latent Case Credit Curve Type
        \type choice
        \key CaseTemperatureMethod
        \key RelativeHumidityMethod
        \key DewpointMethod
        \default CaseTemperatureMethod
  A5 ,  \field Latent Case Credit Curve Name
        \required-field
        \type object-list
        \object-list UnivariateFunctions
  N8 ,  \field Standard Case Fan Power per Unit Length
        \type real
        \units W/m
        \default 75.0
        \minimum 0.0
  N9 ,  \field Operating Case Fan Power per Unit Length
        \type real
        \units W/m
        \default 75.0
        \minimum 0.0
  N10,  \field Standard Case Lighting Power per Unit Length
        \type real
        \units W/m
        \default 90.0
  N11,  \field Installed Case Lighting Power per Unit Length
        \type real
        \units W/m
        \note default set equal to Standard Case Lighting Power per Unit Length
  A6 ,  \field Case Lighting Schedule Name
        \type object-list
        \object-list ScheduleNames
  N12,  \field Fraction of Lighting Energy to Case
        \type real
        \default 1.0
        \minimum 0.0
        \maximum 1.0
  N13,  \field Case Anti-Sweat Heater Power per Unit Length
        \type real
        \units W/m
        \minimum 0
        \default 0
  N14,  \field Minimum Anti-Sweat Heater Power per Unit Length
        \type real
        \units W/m
        \minimum 0
        \default 0
        \note This field is only applicable to the Linear, Dewpoint Method, and
        \note Heat Balance Method anti-sweat heater control types
  A7 ,  \field Anti-Sweat Heater Control Type
        \type choice
        \key None
        \key Constant
        \key Linear
        \key DewpointMethod
        \key HeatBalanceMethod
        \default None
  N15,  \field Humidity at Zero Anti-Sweat Heater Energy
        \type real
        \units percent
        \default -10.0
        \note This field is only applicable to Linear AS heater control type
        \note Zone relative humidity (%) where anti-sweat heater energy is zero
  N16,  \field Case Height
        \type real
        \units m
        \minimum 0
        \default 1.5
        \note This field only applicable to Heat Balance Method AS heater control type
        \note Height must be greater than zero if Heat Balance Method AS heater control is selected
  N17,  \field Fraction of Anti-Sweat Heater Energy to Case
        \type real
        \default 1.0
        \minimum 0.0
        \maximum 1.0
  N18,  \field Case Defrost Power per Unit Length
        \type real
        \units W/m
        \note Used to evaluate load on case as well as power or heat consumption
        \default 0.0
        \minimum 0.0
  A8,   \field Case Defrost Type
        \type choice
        \key None
        \key OffCycle
        \key HotGas
        \key Electric
        \key HotFluid
        \key HotGasWithTemperatureTermination
        \key ElectricWithTemperatureTermination
        \key HotFluidWithTemperatureTermination
        \default OffCycle
  A9,   \field Case Defrost Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note A case defrost schedule name is required unless case defrost type = None
  A10,  \field Case Defrost Drip-Down Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note If left blank, the defrost schedule will be used
        \note The start time for each defrost period in this drip-down schedule should coincide with
        \note the start time for each defrost period in the case defrost schedule (previous input
        \note field). The length of each defrost drip-down period must be greater than or equal to the
        \note corresponding defrost period specified in the case defrost schedule. This extra time
        \note allows the melted frost to drip from the coil before refrigeration is restarted.
  A11,  \field Defrost Energy Correction Curve Type
        \type choice
        \key None
        \key CaseTemperatureMethod
        \key RelativeHumidityMethod
        \key DewpointMethod
        \default None
        \note Case Temperature, Relative Humidity, and Dewpoint Method are applicable to case defrost
        \note types with temperature termination only.
  A12,  \field Defrost Energy Correction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note Defrost Energy Correction Curve Name is applicable to case defrost types
        \note with temperature termination only.
  N19,  \field Under Case HVAC Return Air Fraction
        \type real
        \minimum 0.0
        \maximum 1.0
        \default 0.0
  A13,  \field Refrigerated Case Restocking Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Schedule values should be in units of Watts per unit case length (W/m)
        \note Leave this field blank if no restocking is to be modeled
  A14,  \field Case Credit Fraction Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Schedule values should be from 0 to 1
        \note Leave this field blank if no case credit fraction is to be applied
  N20,  \field Design Evaporator Temperature or Brine Inlet Temperature
        \note Required for detailed refrigeration system, not for compressor rack
        \note For a DX system, enter the saturated temperature for refrigerant pressure leaving case
        \note For a brine-cooled cooled (secondary system) case, enter the brine inlet temperature
        \type real
        \units C
        \minimum -70.0
        \maximum 40.0
        \note Default is 5 C less than case operating temperature
  N21,  \field Average Refrigerant Charge Inventory
        \units kg/m
        \type real
        \default 0.0
  A15; \field Under Case HVAC Return Air Node Name
       \note Name of the return air node for this case.
       \note If left blank, defaults to the first return air node for this zone.
       \type node

Refrigeration:CompressorRack,
        \memo Works in conjunction with the refrigeration case and walk-in objects to simulate the
        \memo performance of a refrigerated case system. This object models the electric
        \memo consumption of the rack compressors and the condenser fans. Heat can be rejected
        \memo either outdoors or to a zone. Compressor rack waste heat can also be reclaimed for
        \memo use by an optional air- or water-heating coil (Coil:Heating:Desuperheater and
        \memo Coil:WaterHeating:Desuperheater).
        \min-fields 25
  A1 ,  \field Name
        \required-field
        \type alpha
        \reference DesuperHeatingCoilSources
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
  A2 ,  \field Heat Rejection Location
        \type choice
        \key Outdoors
        \key Zone
        \default Outdoors
  N1 ,  \field Design Compressor Rack COP
        \type real
        \units W/W
        \minimum> 0.0
        \default 2.0
        \note It is important that this COP correspond to the lowest saturated suction
        \note      temperature needed to serve all refrigeration loads
  A3 ,  \field Compressor Rack COP Function of Temperature Curve Name
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note It is important that this COP curve correspond to the lowest saturated suction
        \note      temperature needed to serve all refrigeration loads
  N2 ,  \field Design Condenser Fan Power
        \note Design power for condenser fan(s).
        \type real
        \units W
        \minimum 0.0
        \default 250.0
  A4 ,  \field Condenser Fan Power Function of Temperature Curve Name
        \type object-list
        \object-list UnivariateFunctions
  A5 ,  \field Condenser Type
        \type choice
        \key AirCooled
        \key EvaporativelyCooled
        \key WaterCooled
        \default AirCooled
        \note Applicable only when Heat Rejection Location is Outdoors.
  A6 ,  \field Water-Cooled Condenser Inlet Node Name
        \type node
  A7 ,  \field Water-Cooled Condenser Outlet Node Name
        \type node
  A8 ,  \field Water-Cooled Loop Flow Type
        \type choice
        \key VariableFlow
        \key ConstantFlow
        \default VariableFlow
        \note Applicable only when Condenser Type is WaterCooled.
  A9 ,  \field Water-Cooled Condenser Outlet Temperature Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Applicable only when loop Flow type is VariableFlow.
  N3,   \field Water-Cooled Condenser Design Flow Rate
        \type real
        \units m3/s
        \ip-units gal/min
        \minimum> 0.0
        \note Applicable only when loop flow type is ConstantFlow.
  N4,   \field Water-Cooled Condenser Maximum Flow Rate
        \type real
        \units m3/s
        \ip-units gal/min
        \minimum> 0.0
  N5,   \field Water-Cooled Condenser Maximum Water Outlet Temperature
        \type real
        \units C
        \minimum 10.0
        \maximum 60.0
        \default 55.0
  N6,   \field Water-Cooled Condenser Minimum Water Inlet Temperature
        \type real
        \units C
        \minimum 10.0
        \maximum 30.0
        \default 10.0
  A10 , \field Evaporative Condenser Availability Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note This field is only used for Condenser Type = EvaporativelyCooled.
        \note Schedule values greater than 0 indicate that evaporative cooling of the
        \note condenser is available. This schedule allows the user to define seasonal
        \note shutdown/draining of the water cooling system in cold climate applications.
        \note For periods with schedule values of 0, the condenser operates as AirCooled.
  N7 ,  \field Evaporative Condenser Effectiveness
        \type real
        \units dimensionless
        \minimum 0.0
        \maximum 1.0
        \default 0.9
        \note Applicable only for Condenser Type = EvaporativlyCooled.
  N8 ,  \field Evaporative Condenser Air Flow Rate
        \type real
        \units m3/s
        \minimum> 0.0
        \autocalculatable
        \default Autocalculate
        \note Applicable only for Condenser Type = EvaporativelyCooled.
        \note Used to calculate evaporative condenser water use.
  N9 ,  \field Basin Heater Capacity
        \type real
        \units W/K
        \minimum 0.0
        \default 200.0
        \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
        \note when the evaporatively cooled condenser is available (field Evaporative Condenser Availability
        \note Schedule Name). For this situation, the heater heats the basin water when the
        \note outdoor air dry-bulb temperature falls below the setpoint temperature, but
        \note only when the condenser fans are off (i.e., no refrigerated case load).
  N10 ,  \field Basin Heater Setpoint Temperature
        \type real
        \units C
        \minimum 2.0
        \default 2.0
        \note Enter the outdoor dry-bulb temperature at which the basin heater turns on.
  N11 ,  \field Design Evaporative Condenser Water Pump Power
        \type real
        \units W
        \minimum 0.0
        \default 1000.0
        \autocalculatable
        \note Design recirc water pump power for Condenser Type = EvaporativelyCooled.
        \note Applicable only for Condenser Type = EvaporativelyCooled.
  A11 , \field Evaporative Water Supply Tank Name
        \type object-list
        \object-list WaterStorageTankNames
        \note If blank, water supply is from Mains.
        \note Applicable only for Condenser Type = EvaporativelyCooled.
  A12 , \field Condenser Air Inlet Node Name
        \type node
        \note Applicable only when Heat Rejection Location is Outdoors and Condenser Type is
        \note not WaterCooled; otherwise, leave field blank. If field is left blank with
        \note Heat Rejection Location = Outdoors, then the model assumes that the Inlet Air
        \note conditions are the outdoor air conditions for the current timestep
        \note (e.g., no adjustment for height above ground).
  A13 , \field End-Use Subcategory
        \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
        \type alpha
        \retaincase
        \default General
  A14 , \field Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:Walkin or
        \note Refrigeration:CaseAndWalkinList object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInAndListNames
  A15  ; \field Heat Rejection Zone Name
        \note This must be a controlled zone and appear in a ZoneHVAC:EquipmentConnections object.
        \note Required only if walk-in[s] are connected to this rack
        \note AND the heat rejection location is "Zone"
        \type object-list
        \object-list ZoneNames

Refrigeration:CaseAndWalkInList,
        \memo Provides a list of all the refrigerated cases, walk in coolers, or air chillers
        \memo cooled by a single refrigeration system. Note that the names of all cases,
        \memo walk-ins ,air chillers, and CaseAndWalkInLists must be unique. That is, you cannot
        \memo give a list the same name as one of list items. This list may contain a combination
        \memo of case and walk-in names OR a list of air chiller names. Air chillers
        \memo may not be included in any list that also includes cases or walk-ins.
        \extensible:1  repeat last field, remembering to remove ; from "inner" fields.
  A1 ,  \field Name
        \required-field
        \type alpha
        \reference RefrigerationCaseAndWalkInAndListNames
  A2 ,  \field Case or WalkIn 1 Name
        \begin-extensible
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A3 ,  \field Case or WalkIn 2 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A4 ,  \field Case or WalkIn 3 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A5 ,  \field Case or WalkIn 4 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A6 ,  \field Case or WalkIn 5 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A7 ,  \field Case or WalkIn 6 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A8 ,  \field Case or WalkIn 7 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A9 ,  \field Case or WalkIn 8 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A10 , \field Case or WalkIn 9 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A11 , \field Case or WalkIn 10 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A12 , \field Case or WalkIn 11 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A13 , \field Case or WalkIn 12 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A14 , \field Case or WalkIn 13 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A15 , \field Case or WalkIn 14 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A16 , \field Case or WalkIn 15 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A17 , \field Case or WalkIn 16 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A18 , \field Case or WalkIn 17 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A19 , \field Case or WalkIn 18 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A20 , \field Case or WalkIn 19 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A21 , \field Case or WalkIn 20 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A22 , \field Case or WalkIn 21 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A23 , \field Case or WalkIn 22 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A24 , \field Case or WalkIn 23 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A25 , \field Case or WalkIn 24 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A26 , \field Case or WalkIn 25 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A27 , \field Case or WalkIn 26 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A28 , \field Case or WalkIn 27 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A29 , \field Case or WalkIn 28 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A30 , \field Case or WalkIn 29 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A31 , \field Case or WalkIn 30 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A32 , \field Case or WalkIn 31 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A33 , \field Case or WalkIn 32 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A34 , \field Case or WalkIn 33 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A35 , \field Case or WalkIn 34 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A36 , \field Case or WalkIn 35 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A37 , \field Case or WalkIn 36 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A38 , \field Case or WalkIn 37 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A39 , \field Case or WalkIn 38 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A40 , \field Case or WalkIn 39 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames
  A41 ; \field Case or WalkIn 40 Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInNames

Refrigeration:Condenser:AirCooled,
        \memo Air cooled condenser for a refrigeration system (Refrigeration:System).
        \min-fields 5
  A1 ,  \field Name
        \required-field
        \type alpha
        \reference RefrigerationAllTypesCondenserNames
        \reference DesuperHeatingCoilSources
  A2 ,  \field Rated Effective Total Heat Rejection Rate Curve Name
        \note Rating as per ARI 460
        \note Be sure the rating corresponds to the correct refrigerant
        \type object-list
        \object-list UnivariateFunctions
        \note HeatRejection(W)=C1 +C2(Condensing Temp - Entering Air Temp, deg C)
        \note Will be adjusted for elevation automatically
  N1 ,  \field Rated Subcooling Temperature Difference
        \type real
        \units deltaC
        \default 0.0
        \minimum 0.0
        \note must correspond to rating given for total heat rejection effect
  A3 ,  \field Condenser Fan Speed Control Type
        \type choice
        \key Fixed
        \key FixedLinear
        \key VariableSpeed
        \key TwoSpeed
        \default Fixed
  N2 ,  \field Rated Fan Power
        \note Power for condenser fan(s) corresponding to rated total heat rejection effect.
        \type real
        \units W
        \minimum 0.0
        \default 250.0
  N3 ,  \field Minimum Fan Air Flow Ratio
        \note Minimum air flow fraction through condenser fan
        \type real
        \units dimensionless
        \minimum 0.0
        \default 0.2
  A4 ,  \field Air Inlet Node Name or Zone Name
        \type node
        \note If field is left blank,
        \note then the model assumes that the inlet air
        \note conditions are the outdoor air conditions for the current timestep
        \note (e.g., no adjustment for height above ground).
        \note If the condenser rejects heat to a conditioned zone, enter the zone name here.
  A5 ,  \field End-Use Subcategory
        \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
        \type alpha
        \retaincase
        \default General
  N4 ,  \field Condenser Refrigerant Operating Charge Inventory
        \type real
        \units kg
        \default 0.0
        \note optional input
  N5 ,  \field Condensate Receiver Refrigerant Inventory
        \type real
        \units kg
        \default 0.0
        \note optional input
  N6 ;  \field Condensate Piping Refrigerant Inventory
        \type real
        \units kg
        \default 0.0
        \note optional input

Refrigeration:Condenser:EvaporativeCooled,
        \memo Evaporative-cooled condenser for a refrigeration system (Refrigeration:System).
        \min-fields 10
  A1 ,  \field Name
        \required-field
        \type alpha
        \reference RefrigerationAllTypesCondenserNames
        \reference DesuperHeatingCoilSources
  N1 ,  \field Rated Effective Total Heat Rejection Rate
        \note Rating as per ARI 490
        \required-field
        \minimum 0.0
        \note Be sure the rating corresponds to the correct refrigerant
        \type real
        \units W
  N2 ,  \field Rated Subcooling Temperature Difference
        \type real
        \units deltaC
        \default 0.0
        \minimum 0.0
        \note must correspond to rating given for total heat rejection effect
  A2 ,  \field Fan Speed Control Type
        \type choice
        \key Fixed
        \key FixedLinear
        \key VariableSpeed
        \key TwoSpeed
        \default Fixed
  N3 ,  \field Rated Fan Power
        \note Power for condenser fan(s) corresponding to rated total heat rejection effect.
        \type real
        \units W
        \minimum 0.0
        \required-field
  N4 ,  \field Minimum Fan Air Flow Ratio
        \note Minimum air flow fraction through condenser fan
        \type real
        \units dimensionless
        \minimum 0.0
        \default 0.2
  N5 ,  \field Approach Temperature Constant Term
        \type real
        \units C
        \minimum 0.0
        \maximum 20.0
        \default 6.63
        \note A1 in delta T = A1 + A2(hrcf) + A3/(hrcf) + A4(Twb)
  N6 ,  \field Approach Temperature Coefficient 2
        \type real
        \units C
        \minimum 0.0
        \maximum 20.0
        \default 0.468
        \note A2 in delta T = A1 + A2(hrcf) +A3/(hrcf) +A4(Twb)
  N7 ,  \field Approach Temperature Coefficient 3
        \type real
        \units C
        \minimum 0.0
        \maximum 30.0
        \default 17.93
        \note A3 in delta T = A1 + A2(hrcf) +A3/(hrcf) +A4(Twb)
  N8 ,  \field Approach Temperature Coefficient 4
        \type real
        \units dimensionless
        \minimum -20.0
        \maximum 20.0
        \default -0.322
        \note A4 in deltaT=A1 + A2(hrcf) +A3/(hrcf) +A4(Twb)
  N9 ,  \field Minimum Capacity Factor
        \type real
        \units dimensionless
        \default 0.50
        \note taken from manufacturer's Heat Rejection Capacity Factor Table
  N10,  \field Maximum Capacity Factor
        \type real
        \units dimensionless
        \default 5.0
        \note taken from manufacturer's Heat Rejection Capacity Factor Table
  A3 ,  \field Air Inlet Node Name
        \type node
        \note If field is left blank,
        \note then the model assumes that the inlet air
        \note conditions are the outdoor air conditions for the current timestep
        \note (e.g., no adjustment for height above ground).
  N11 , \field Rated Air Flow Rate
        \type real
        \units m3/s
        \autocalculatable
        \default autocalculate
        \note Used to calculate evaporative condenser water use and fan energy use.
  N12 , \field Basin Heater Capacity
        \type real
        \units W/K
        \minimum 0.0
        \default 200.0
        \note This field is only used for periods
        \note when the evap condenser is available (field Evaporative Condenser Availability
        \note Schedule). For this situation, the heater heats the basin water when the
        \note outdoor air dry-bulb temperature falls below the set point temperature, but
        \note only when the condenser fans are off (i.e., no refrigerated case load).
  N13 , \field Basin Heater Setpoint Temperature
        \type real
        \units C
        \minimum 2.0
        \default 2.0
        \note Enter the outdoor dry-bulb temperature at which the basin heater turns on.
  N14 , \field Rated Water Pump Power
        \type real
        \units W
        \default 1000.0
        \autocalculatable
        \note Design recirculating water pump power.
  A4 ,  \field Evaporative Water Supply Tank Name
        \type object-list
        \object-list WaterStorageTankNames
        \note If blank, water supply is from Mains.
  A5 ,  \field Evaporative Condenser Availability Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Schedule values greater than 0 indicate that evaporative cooling of the
        \note condenser is available. This schedule allows the user to define seasonal
        \note shutdown/draining of the water cooling system in cold climate applications.
        \note For periods with schedule values of 0, the condenser operates as Air Cooled.
  A6,   \field End-Use Subcategory
        \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
        \type alpha
        \retaincase
        \default General
  N15 , \field Condenser Refrigerant Operating Charge Inventory
        \type real
        \units kg
        \default 0.0
        \note optional input
  N16 , \field Condensate Receiver Refrigerant Inventory
        \type real
        \units kg
        \default 0.0
        \note optional input
  N17 ; \field Condensate Piping Refrigerant Inventory
        \type real
        \units kg
        \default 0.0
        \note optional input

Refrigeration:Condenser:WaterCooled,
        \memo Water cooled condenser for a refrigeration system (Refrigeration:System).
  A1 ,  \field Name
        \required-field
        \type alpha
        \reference RefrigerationAllTypesCondenserNames
        \reference DesuperHeatingCoilSources
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
  N1 ,  \field Rated Effective Total Heat Rejection Rate
        \note Rating as per ARI 450
        \note Be sure the rating corresponds to the correct refrigerant
        \type real
        \units W
        \minimum> 0.0
        \note not used in calculations, only for identification and output
  N2 ,  \field Rated Condensing Temperature
        \required-field
        \type real
        \minimum> 0.0
        \units C
        \note must correspond to rating given for total heat rejection effect
  N3 ,  \field Rated Subcooling Temperature Difference
        \default 0.0
        \minimum 0.0
        \type real
        \units deltaC
        \note must correspond to rating given for total heat rejection effect
  N4,   \field Rated Water Inlet Temperature
        \required-field
        \minimum> 0.0
        \type real
        \units C
        \note must correspond to rating given for total heat rejection effect
  A2 ,  \field Water Inlet Node Name
        \type node
  A3 ,  \field Water Outlet Node Name
        \type node
  A4 ,  \field Water-Cooled Loop Flow Type
        \type choice
        \key VariableFlow
        \key ConstantFlow
        \default VariableFlow
  A5 ,  \field Water Outlet Temperature Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Applicable only when loop flow type is Variable Flow.
  N5 ,  \field Water Design Flow Rate
        \type real
        \units m3/s
        \ip-units gal/min
        \note note required units must be converted from L/s as specified in ARI 450-2007
        \minimum> 0.0
        \note Applicable only when loop flow type is Constant Flow.
  N6 ,  \field Water Maximum Flow Rate
        \type real
        \units m3/s
        \ip-units gal/min
        \minimum> 0.0
  N7 ,  \field Water Maximum Water Outlet Temperature
        \type real
        \units C
        \minimum 10.0
        \maximum 60.0
        \default 55.0
  N8 ,  \field Water Minimum Water Inlet Temperature
        \type real
        \units C
        \minimum 10.0
        \maximum 30.0
        \default 10.0
        \note related to the minimum allowed refrigeration system condensing temperature
  A6 ,  \field End-Use Subcategory
        \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
        \type alpha
        \retaincase
        \default General
  N9 ,  \field Condenser Refrigerant Operating Charge Inventory
        \type real
        \units kg
        \note optional input
  N10 , \field Condensate Receiver Refrigerant Inventory
        \type real
        \units kg
        \note optional input
  N11 ; \field Condensate Piping Refrigerant Inventory
        \type real
        \units kg
        \note optional input

Refrigeration:Condenser:Cascade,
        \memo Cascade condenser for a refrigeration system (Refrigeration:System). The cascade
        \memo condenser is unlike the other condenser options because it rejects heat to another,
        \memo higher-temperature, refrigeration system. That is, the cascade condenser acts as a
        \memo heat rejection object for one system, but acts as a refrigeration load for another
        \memo system.
  A1 ,  \field Name
        \required-field
        \type alpha
        \reference RefrigerationAllTypesCondenserNames
        \reference RefrigerationCascadeCondenserAndSecondarySystemNames
        \reference RefrigerationSecondarySystemAndCascadeCondenserAndTransferLoadListNames
  N1 ,  \field Rated Condensing Temperature
        \note This is the condensing temperature for the lower temperature secondary loop
        \required-field
        \type real
        \units C
  N2 ,  \field Rated Approach Temperature Difference
        \note This is the difference between the condensing and evaporating temperatures
        \default 3.0
        \type real
        \minimum> 0.0
        \units deltaC
  N3 ,  \field Rated Effective Total Heat Rejection Rate
        \required-field
        \note used for identification and rough system size error checking
        \type real
        \minimum> 0.0
        \units W
  A2 ,  \field Condensing Temperature Control Type
        \type choice
        \key Fixed
        \key Float
        \default Fixed
        \note Fixed keeps condensing temperature constant
        \note Float sets the condensing temperature according to
        \note      the other loads on the higher temperature system
  N4 ,  \field Condenser Refrigerant Operating Charge Inventory
        \type real
        \units kg
        \note optional input
  N5 , \field Condensate Receiver Refrigerant Inventory
        \type real
        \units kg
        \note optional input
  N6 ; \field Condensate Piping Refrigerant Inventory
        \type real
        \units kg
        \note optional input

Refrigeration:GasCooler:AirCooled,
        \memo The transcritical refrigeration system requires a single gas cooler to reject the
        \memo system heat.
        \min-fields 4
  A1 ,  \field Name
        \required-field
        \type alpha
        \reference RefrigerationAllTypesGasCoolerNames
  A2 ,  \field Rated Total Heat Rejection Rate Curve Name
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note Be sure the rating corresponds to the correct refrigerant (R744)
        \note HeatRejection(W)=C1 +C2(Gas Cooler Outlet Temp - Entering Air Temp, deg C)
        \note Will be adjusted for elevation automatically
  A3 ,  \field Gas Cooler Fan Speed Control Type
        \type choice
        \key Fixed
        \key FixedLinear
        \key VariableSpeed
        \key TwoSpeed
        \default Fixed
  N1 ,  \field Rated Fan Power
        \note Power for gas cooler fan(s) corresponding to rated total heat rejection effect.
        \type real
        \units W
        \minimum 0.0
        \default 5000.0
  N2 ,  \field Minimum Fan Air Flow Ratio
        \note Minimum air flow fraction through gas cooler fan
        \type real
        \units dimensionless
        \minimum 0.0
        \default 0.2
  N3 ,  \field Transition Temperature
        \note Temperature at which system transitions between subcritical and transcritical operation.
        \type real
        \units C
        \default 27.0
  N4 ,  \field Transcritical Approach Temperature
        \note Temperature difference between the CO2 exiting the gas cooler and the air entering the
        \note gas cooler during transcritical operation.
        \type real
        \units deltaC
        \default 3.0
  N5 ,  \field Subcritical Temperature Difference
        \note Temperature difference between the saturated condensing temperature and the air
        \note temperature during subcritical operation.
        \type real
        \units deltaC
        \default 10.0
  N6 ,  \field Minimum Condensing Temperature
        \note Minimum saturated condensing temperature during subcritical operation.
        \type real
        \units C
        \default 10.0
  A4 ,  \field Air Inlet Node Name
        \type node
        \note If field is left blank,
        \note then the model assumes that the inlet air
        \note conditions are the outdoor air conditions for the current timestep
        \note (e.g., no adjustment for height above ground).
  A5 ,  \field End-Use Subcategory
        \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
        \type alpha
        \retaincase
        \default General
  N7 ,  \field Gas Cooler Refrigerant Operating Charge Inventory
        \type real
        \units kg
        \default 0.0
        \note optional input
  N8 ,  \field Gas Cooler Receiver Refrigerant Inventory
        \type real
        \units kg
        \default 0.0
        \note optional input
  N9 ;  \field Gas Cooler Outlet Piping Refrigerant Inventory
        \type real
        \units kg
        \default 0.0
        \note optional input

Refrigeration:TransferLoadList,
        \memo A refrigeration system may provide cooling to other, secondary, systems through
        \memo either a secondary loop or a cascade condenser. If multiple transfer loads are served
        \memo by a single primary system, use this list to group them together for reference by the
        \memo primary system (see the field "Refrigeration Transfer Load or TransferLoad List Name"
        \memo in the Refrigeration:System object).
        \extensible:1  repeat last field, remembering to remove ; from "inner" fields.
  A1 ,  \field Name
        \required-field
        \type alpha
        \reference RefrigerationSecondarySystemAndCascadeCondenserAndTransferLoadListNames
  A2 ,  \field Cascade Condenser Name or Secondary System 1 Name
        \begin-extensible
        \required-field
        \note Enter the name of a Refrigeration:Condenser:Cascade object OR
        \note   the name of a Refrigeration:SecondarySystem object.
        \type object-list
        \object-list RefrigerationCascadeCondenserAndSecondarySystemNames
  A3 ,  \field Cascade Condenser Name or Secondary System 2 Name
        \note Enter the name of a Refrigeration:Condenser:Cascade object OR
        \note   the name of a Refrigeration:SecondarySystem object.
        \type object-list
        \object-list RefrigerationCascadeCondenserAndSecondarySystemNames
  A4 ,  \field Cascade Condenser Name or Secondary System 3 Name
        \note Enter the name of a Refrigeration:Condenser:Cascade object OR
        \note   the name of a Refrigeration:SecondarySystem object.
        \type object-list
        \object-list RefrigerationCascadeCondenserAndSecondarySystemNames
  A5 ,  \field Cascade Condenser Name or Secondary System 4 Name
        \note Enter the name of a Refrigeration:Condenser:Cascade object OR
        \note   the name of a Refrigeration:SecondarySystem object.
        \type object-list
        \object-list RefrigerationCascadeCondenserAndSecondarySystemNames
  A6 ,  \field Cascade Condenser Name or Secondary System 5 Name
        \note Enter the name of a Refrigeration:Condenser:Cascade object OR
        \note   the name of a Refrigeration:SecondarySystem object.
        \type object-list
        \object-list RefrigerationCascadeCondenserAndSecondarySystemNames
  A7 ,  \field Cascade Condenser Name or Secondary System 6 Name
        \note Enter the name of a Refrigeration:Condenser:Cascade object OR
        \note   the name of a Refrigeration:SecondarySystem object.
        \type object-list
        \object-list RefrigerationCascadeCondenserAndSecondarySystemNames
  A8 ,  \field Cascade Condenser Name or Secondary System 7 Name
        \note Enter the name of a Refrigeration:Condenser:Cascade object OR
        \note   the name of a Refrigeration:SecondarySystem object.
        \type object-list
        \object-list RefrigerationCascadeCondenserAndSecondarySystemNames
  A9 ,  \field Cascade Condenser Name or Secondary System 8 Name
        \note Enter the name of a Refrigeration:Condenser:Cascade object OR
        \note   the name of a Refrigeration:SecondarySystem object.
        \type object-list
        \object-list RefrigerationCascadeCondenserAndSecondarySystemNames
  A10;  \field Cascade Condenser Name or Secondary System 9 Name
        \note Enter the name of a Refrigeration:Condenser:Cascade object OR
        \note   the name of a Refrigeration:SecondarySystem object.
        \type object-list
        \object-list RefrigerationCascadeCondenserAndSecondarySystemNames

Refrigeration:Subcooler,
        \memo Two types of subcoolers are modeled by the detailed refrigeration system. The
        \memo liquid suction heat exchanger uses cool suction gas to subcool the hot condensate
        \memo after it leaves the condenser and before it reaches the thermal expansion valve.
        \memo A mechanical subcooler is used to transfer cooling capacity from one refrigeration
        \memo system to another.
        \min-fields 5
   A1 , \field Name
        \type alpha
        \required-field
        \reference RefrigerationSubcoolerNames
   A2 , \field Subcooler Type
        \type choice
        \key Mechanical
        \key LiquidSuction
        \default LiquidSuction
        \note plan to add ambient subcoolers at future time
   N1 , \field Liquid Suction Design Subcooling Temperature Difference
        \type real
        \units deltaC
        \note Applicable only and required for liquid suction heat exchangers
        \note design liquid suction subcooling
   N2 , \field Design Liquid Inlet Temperature
        \type real
        \units C
        \note design inlet temperature on liquid side
        \note Applicable only and required for liquid suction heat exchangers (LSHX)
   N3 , \field Design Vapor Inlet Temperature
        \type real
        \units C
        \note design inlet temperature on vapor side
        \note Applicable only and required for liquid suction heat exchangers (LSHX)
        \note Design vapor inlet temperature must be less than or equal to
        \note      the Liquid inlet design temp
   A3 , \field Capacity-Providing System
        \type object-list
        \object-list RefrigerationSystemNames
        \note Name of the Detailed Refrigeration System providing cooling capacity
        \note Applicable only and required for mechanical subcoolers
   N4 ; \field Outlet Control Temperature
        \type real
        \units C
        \note Control Temperature Out for subcooled liquid
        \note Applicable only and required for mechanical subcoolers

Refrigeration:Compressor,
        \memo Refrigeration system compressor. Data is available for many compressors
        \memo in the RefrigerationCompressor.idf dataset
        \min-fields 6
   A1 , \field Name
        \required-field
        \type alpha
        \reference RefrigerationCompressorAndListNames
        \reference RefrigerationCompressorNames
   A2 , \field Refrigeration Compressor Power Curve Name
        \required-field
        \type object-list
        \object-list BivariateFunctions
        \note the input order for the Curve:Bicubic does not
        \note match the ARI 540-2004 Eq. 1 coefficient order
        \note N1 is ARI_C1, N2 is ARI_C2, N3 is ARI_C4, N4 is ARI_C3,
        \note N5 is ARI_C6, N6 is ARI_C5, N7 is ARI_C7, N8 is ARI_C10,
        \note N9 is ARI_C8, N10 is ARI_C9,
        \note N11 is Minimum Suction dewpoint temperature,
        \note N12 is Maximum Suction dewpoint temperature,
        \note N13 is Minimum Discharge dewpoint temperature,
        \note N14 is Maximum Discharge dewpoint temperature
   A3 , \field Refrigeration Compressor Capacity Curve Name
        \required-field
        \type object-list
        \object-list BivariateFunctions
        \note the input order for the Curve:Bicubic does not
        \note match the ARI 540-2004 Eq. 1 coefficient order
        \note N1 is ARI_C1, N2 is ARI_C2, N3 is ARI_C4, N4 is ARI_C3,
        \note N5 is ARI_C6, N6 is ARI_C5, N7 is ARI_C7, N8 is ARI_C10,
        \note N9 is ARI_C8, N10 is ARI_C9,
        \note N11 is Minimum Suction dewpoint temperature,
        \note N12 is Maximum Suction dewpoint temperature,
        \note N13 is Minimum Discharge dewpoint temperature,
        \note N14 is Maximum Discharge dewpoint temperature
   N1 , \field Rated Superheat
        \units deltaC
        \type real
        \note Use this input field OR the next, not both
        \note This is used if the compressor rating is based upon
        \note degrees of superheat
   N2 , \field Rated Return Gas Temperature
        \units C
        \type real
        \note Use this input field OR the previous, not both
        \note This is used if the compressor rating is based upon
        \note rated return gas temperature (Rated Suction Temperature)
   N3 , \field Rated Liquid Temperature
        \units C
        \type real
        \note Use this input field OR the next, not both
        \note This is used if the compressor rating is based upon
        \note rated liquid temperature at the expansion valve
   N4 , \field Rated Subcooling
        \units deltaC
        \type real
        \note Use this input field OR the previous, not both
        \note This is used if the compressor rating is based upon
        \note degrees of subcooling
   A4 , \field End-Use Subcategory
        \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
        \type alpha
        \retaincase
        \default General
   A5 , \field Mode of Operation
        \retaincase
        \type choice
        \key Subcritical
        \key Transcritical
        \default Subcritical
   A6 , \field Transcritical Compressor Power Curve Name
        \type object-list
        \object-list BivariateFunctions
   A7 ; \field Transcritical Compressor Capacity Curve Name
        \type object-list
        \object-list BivariateFunctions

Refrigeration:CompressorList,
        \memo List of all the compressors included within a single refrigeration system
        \memo (Refrigeration:System). Each list must contain at least one compressor.
        \memo The order in which the individual compressors are listed here will be the
        \memo order in which the compressors are dispatched to meet the system load.
        \min-fields 2
        \extensible:1  repeat last field, remembering to remove ; from "inner" fields.
        \memo IMPORTANT: List compressor names in the order in which the compressors will be loaded
        \memo Data is available for many compressors in the RefrigerationCompressor.idf dataset
  A1 ,  \field Name
        \required-field
        \type alpha
        \reference RefrigerationCompressorAndListNames
  A2 ,  \field Refrigeration Compressor 1 Name
        \begin-extensible
        \note Enter the name of a Refrigeration:Compressor object.
        \required-field
        \type object-list
        \object-list RefrigerationCompressorNames
  A3 ,  \field Refrigeration Compressor 2 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A4 ,  \field Refrigeration Compressor 3 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A5 ,  \field Refrigeration Compressor 4 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A6 ,  \field Refrigeration Compressor 5 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A7 ,  \field Refrigeration Compressor 6 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A8 ,  \field Refrigeration Compressor 7 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A9 ,  \field Refrigeration Compressor 8 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A10,  \field Refrigeration Compressor 9 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A11,  \field Refrigeration Compressor 10 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A12,  \field Refrigeration Compressor 11 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A13,  \field Refrigeration Compressor 12  Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A14,  \field Refrigeration Compressor 13 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A15,  \field Refrigeration Compressor 14 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A16,  \field Refrigeration Compressor 15 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A17,  \field Refrigeration Compressor 16 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A18,  \field Refrigeration Compressor 17 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A19,  \field Refrigeration Compressor 18 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A20,  \field Refrigeration Compressor 19 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A21,  \field Refrigeration Compressor 20 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A22,  \field Refrigeration Compressor 21 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A23,  \field Refrigeration Compressor 22 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A24,  \field Refrigeration Compressor 23 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A25,  \field Refrigeration Compressor 24 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A26,  \field Refrigeration Compressor 25 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A27,  \field Refrigeration Compressor 26 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A28,  \field Refrigeration Compressor 27 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A29,  \field Refrigeration Compressor 28 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A30,  \field Refrigeration Compressor 29 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A31,  \field Refrigeration Compressor 30 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A32,  \field Refrigeration Compressor 31 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A33,  \field Refrigeration Compressor 32 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A34,  \field Refrigeration Compressor 33 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A35,  \field Refrigeration Compressor 34 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A36,  \field Refrigeration Compressor 35 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A37,  \field Refrigeration Compressor 36 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A38,  \field Refrigeration Compressor 37 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A39,  \field Refrigeration Compressor 38 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A40,  \field Refrigeration Compressor 39 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames
  A41;  \field Refrigeration Compressor 40 Name
        \note Enter the name of a Refrigeration:Compressor object.
        \type object-list
        \object-list RefrigerationCompressorNames

Refrigeration:System,
        \memo Simulates the performance of a supermarket refrigeration system when used along with
        \memo other objects to define the refrigeration load(s), the compressor(s), and the
        \memo condenser.
        \min-fields 7
  A1 ,  \field Name
        \required-field
        \type alpha
        \reference RefrigerationSystemNames
  A2 , \field Refrigerated Case or Walkin or CaseAndWalkInList Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \note If there is more than one refrigerated case or walk-in served by this system,
        \note  enter the name of a Refrigeration:CaseAndWalkInList object.
        \note Only cases and walkins served directly by the system should be included in this list.
        \note Any cases served indirectly via a secondary chiller should NOT be included in this list
        \type object-list
        \object-list RefrigerationCaseAndWalkInAndListNames
  A3  , \field Refrigeration Transfer Load or TransferLoad List Name
        \note Enter the name of a Refrigeration:SecondarySystem object OR
        \note   a Refrigeration:Condenser:Cascade object OR,
        \note   a Refrigeration:TransferLoadList object.
        \note A transfer load is identified as one which moves the load from one system to another.
        \note   So if you have more than one such load (including cascade condensers and secondary
        \note   loops) served by the same system, use a TransferLoadList object.
        \type object-list
        \object-list RefrigerationSecondarySystemAndCascadeCondenserAndTransferLoadListNames
  A4 ,  \field Refrigeration Condenser Name
        \required-field
        \type object-list
        \object-list RefrigerationAllTypesCondenserNames
  A5,  \field Compressor or CompressorList Name
        \required-field
        \type object-list
        \object-list RefrigerationCompressorAndListNames
  N1 ,  \field Minimum Condensing Temperature
        \type real
        \units C
        \required-field
        \note related to the proper operation of the thermal expansion
        \note valves and compressors
  A6 ,  \field Refrigeration System Working Fluid Type
        \note Fluid property data for the refrigerant must be entered.
        \note The fluid property data, including the objects:
        \note FluidProperties:Name, FluidProperties:Temperatures,
        \note FluidProperties:Saturated and FluidProperties:Superheated
        \note can be copied from the FluidPropertiesRefData.idf dataset
        \required-field
        \type object-list
        \object-list FluidNames
  A7 ,  \field Suction Temperature Control Type
        \type choice
        \key FloatSuctionTemperature
        \key ConstantSuctionTemperature
        \default ConstantSuctionTemperature
  A8 ,  \field Mechanical Subcooler Name
        \type object-list
        \object-list RefrigerationSubcoolerNames
        \note Optional Field
        \note Recipient of refrigeration capacity, that is receives cool liquid
        \note    from another refrigeration system to help meet aggregate case loads
  A9 ,  \field Liquid Suction Heat Exchanger Subcooler Name
        \type object-list
        \object-list RefrigerationSubcoolerNames
        \note Optional Field
        \note Liquid Suction Heat Exchanger Name, or leave blank
  N2 ,  \field Sum UA Suction Piping
        \type real
        \default 0.0
        \units W/K
        \note Use only if you want to include suction piping heat gain in refrigeration load
  A10,  \field Suction Piping Zone Name
        \note This will be used to determine the temperature used for distribution piping heat gain
        \note  and the pipe heat gains  as cooling credit for the zone.
        \note  Required only if Sum UA Distribution Piping >0.0
        \type object-list
        \object-list ZoneNames
  A11,  \field End-Use Subcategory
        \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
        \type alpha
        \retaincase
        \default General
  N3 ,  \field Number of Compressor Stages
        \type choice
        \key 1
        \key 2
        \default 1
  A12,  \field Intercooler Type
        \type choice
        \key None
        \key Flash Intercooler
        \key Shell-and-Coil Intercooler
        \default None
  N4 ,  \field Shell-and-Coil Intercooler Effectiveness
        \type real
        \default 0.8
  A13;  \field High-Stage Compressor or CompressorList Name
        \type object-list
        \object-list RefrigerationCompressorAndListNames

Refrigeration:TranscriticalSystem,
        \memo Detailed transcritical carbon dioxide (CO2) booster refrigeration systems used in
        \memo supermarkets. The object allows for modeling either a single stage system with
        \memo medium-temperature loads or a two stage system with both medium- and low-temperature
        \memo loads.
  A1 ,  \field Name
        \required-field
        \type alpha
        \reference RefrigerationSystemNames
  A2 ,  \field System Type
        \required-field
        \type choice
        \key SingleStage
        \key TwoStage
  A3 ,  \field Medium Temperature Refrigerated Case or Walkin or CaseAndWalkInList Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \note If there is more than one refrigerated case or walk-in served by this system,
        \note enter the name of a Refrigeration:CaseAndWalkInList object.
        \note Only medium temperature cases and walk-ins served directly by the system should
        \note be included in this list.
        \required-field
        \type object-list
        \object-list RefrigerationCaseAndWalkInAndListNames
  A4 ,  \field Low Temperature Refrigerated Case or Walkin or CaseAndWalkInList Name
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \note If there is more than one refrigerated case or walk-in served by this system,
        \note enter the name of a Refrigeration:CaseAndWalkInList object.
        \note Only low temperature cases and walkins served directly by the system should be
        \note included in this list.
        \type object-list
        \object-list RefrigerationCaseAndWalkInAndListNames
  A5 ,  \field Refrigeration Gas Cooler Name
        \required-field
        \type object-list
        \object-list RefrigerationAllTypesGasCoolerNames
  A6 ,  \field High Pressure Compressor or CompressorList Name
        \required-field
        \type object-list
        \object-list RefrigerationCompressorAndListNames
  A7 ,  \field Low Pressure Compressor or CompressorList Name
        \type object-list
        \object-list RefrigerationCompressorAndListNames
  N1 ,  \field Receiver Pressure
        \type real
        \default 4000000
        \units Pa
  N2 ,  \field Subcooler Effectiveness
        \type real
        \default 0.4
  A8 ,  \field Refrigeration System Working Fluid Type
        \note Fluid property data for the refrigerant must be entered.
        \note The fluid property data, including the objects:
        \note FluidProperties:Name, FluidProperties:Temperatures,
        \note FluidProperties:Saturated and FluidProperties:Superheated
        \note can be copied from the FluidPropertiesRefData.idf dataset
        \required-field
        \type object-list
        \object-list FluidNames
  N3 ,  \field Sum UA Suction Piping for Medium Temperature Loads
        \type real
        \default 0.0
        \units W/K
        \note Use only if you want to include suction piping heat gain in refrigeration load
  A9 ,  \field Medium Temperature Suction Piping Zone Name
        \note This will be used to determine the temperature used for distribution piping heat
        \note gain and the pipe heat gains as cooling credit for the zone.
        \note Required only if Sum UA Distribution Piping for Medium Temperature Loads > 0.0
        \type object-list
        \object-list ZoneNames
  N4 ,  \field Sum UA Suction Piping for Low Temperature Loads
        \type real
        \default 0.0
        \units W/K
        \note Use only if you want to include suction piping heat gain in refrigeration load
  A10,  \field Low Temperature Suction Piping Zone Name
        \note This will be used to determine the temperature used for distribution piping heat
        \note gain and the pipe heat gains as cooling credit for the zone.
        \note Required only if Sum UA Distribution Piping for Low Temperature Loads > 0.0
        \type object-list
        \object-list ZoneNames
  A11;  \field End-Use Subcategory
        \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
        \type alpha
        \retaincase
        \default General

Refrigeration:SecondarySystem,
        \memo Works in conjunction with refrigerated cases and walkins to simulate the performance
        \memo of a secondary loop supermarket refrigeration system. Heat from the refrigeration
        \memo loads served by the secondary loop is absorbed by a primary refrigeration system
        \memo (Refrigeration:System). The SecondarySystem object simulates a heat exchanger that
        \memo is an evaporator, or refrigeration load, on the primary refrigeration system.
        \min-fields 14
  A1 ,  \field Name
        \required-field
        \type alpha
        \reference RefrigerationCascadeCondenserAndSecondarySystemNames
        \reference RefrigerationSecondarySystemAndCascadeCondenserAndTransferLoadListNames
  A2 ,  \field Refrigerated Case or Walkin or CaseAndWalkInList Name
        \required-field
        \note Enter the name of a Refrigeration:Case or Refrigeration:WalkIn object.
        \note If there is more than one refrigerated case or walk-in served by this secondary system,
        \note  enter the name of a Refrigeration:CaseAndWalkInList object.
        \type object-list
        \object-list RefrigerationCaseAndWalkInAndListNames
  A3 ,  \field Circulating Fluid Type
        \type choice
        \key FluidAlwaysLiquid
        \key FluidPhaseChange
        \required-field
        \note If "FluidAlwaysLiquid" is selected, the fluid properties
        \note    must be input using the objects: FluidProperties:Name,
        \note    FluidProperties:GlycolConcentration, and, if user defined fluid type,
        \note    FluidProperties:Temperatures and FluidProperties:Concentration.
        \note    Many sets of fluid properties can be found in GlycolPropertiesRefData.idf.
        \note If "FluidPhaseChange" is selected, the refrigerant properties
        \note    must be input using the objects: (if user defined fluid type): FluidProperties:Name,
        \note    FluidProperties:Temperatures, FluidProperties:Saturated, and
        \note    FluidProperties:Superheated.
        \note    Many sets of refrigerant data can be found in FluidPropertiesRefData.idf.
  A4 ,  \field Circulating Fluid Name
        \note This must correspond to a name in the FluidProperties:Name object.
        \required-field
        \type object-list
        \object-list FluidAndGlycolNames
  N1 ,  \field Evaporator Capacity
        \type real
        \minimum 0.0
        \units W
        \note For "FluidAlwaysLiquid", at least one of the two, Evaporator Capacity OR
        \note    Evaporator Flow Rate for Secondary Fluid, is required.
        \note For "FluidPhaseChange", the default capacity is the sum of the rated capacities of the
        \note    Cases and Walk-ins served by the secondary loop.
  N2 ,  \field Evaporator Flow Rate for Secondary Fluid
        \type real
        \minimum 0.0
        \units m3/s
        \ip-units gal/min
        \note For "FluidAlwaysLiquid", at least one of the two, Evaporator Capacity OR
        \note    Evaporator Flow Rate for Secondary Fluid, is required.
        \note For "FluidPhaseChange" loops, this input is not used. (see PhaseChange Circulating
        \note Rate)
  N3 ,  \field Evaporator Evaporating Temperature
        \type real
        \required-field
        \units C
        \note  This is the evaporating temperature in the heat exchanger
        \note      used to chill or condense the secondary loop circulating fluid.
        \note      It is NOT the temperature in any cases or walk-ins served by the
        \note      secondary loop.
  N4 ,  \field Evaporator Approach Temperature Difference
        \type real
        \required-field
        \units deltaC
        \note  For "FluidAlwaysLiquid", this is the rated difference between the temperature of the
        \note      circulating fluid leaving the heat exchanger
        \note      and the heat exchanger's rated evaporating temperature.
        \note  For "FluidPhaseChange", this is the difference between the temperature of the
        \note      evaporating and condensing temperatures in the heat exchanger.
  N5 ,  \field Evaporator Range Temperature Difference
        \type real
        \units deltaC
        \note  For "FluidAlwaysLiquid", this is the rated difference between the temperature of the
        \note      circulating fluid entering the heat exchanger and the temperature of the
        \note      circulating fluid leaving the heat exchanger, and is Required.
        \note  For "FluidPhaseChange", this input is not used.
  N6 ,  \field Number of Pumps in Loop
        \type integer
        \default 1
  N7 ,  \field Total Pump Flow Rate
        \type real
        \minimum 0.0
        \units m3/s
        \ip-units gal/min
        \note For "FluidAlwaysLiquid",if not input, Evaporator Flow Rate for Secondary Fluid
        \note       will be used.
        \note For "FluidPhaseChange", if not input, this will be calculated using the
        \note       PhaseChange Circulating Rate.
  N8 ,  \field Total Pump Power
        \type real
        \minimum 0.0
        \units W
        \note Either the Total Pump Power or the Total Pump Head is required.
  N9 ,  \field Total Pump Head
        \type real
        \minimum 0.0
        \units Pa
        \note Either the Total Pump Power or the Total Pump Head is required.
  N10,  \field PhaseChange Circulating Rate
        \type real
        \minimum 1.0
        \units dimensionless
        \default 2.5
        \note This is the total mass flow at the pump divided by the gaseous mass flow
        \note      leaving the refrigeration load.
  A5 ,  \field Pump Drive Type
        \type choice
        \key Constant
        \key Variable
        \default Constant
  A6 ,  \field Variable Speed Pump Cubic Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note Variable Speed Pump Curve Name is applicable to variable speed pumps
        \note only.
  N11 , \field Pump Motor Heat to Fluid
        \type real
        \units dimensionless
        \minimum 0.5
        \maximum 1.0
        \default 0.85
        \note This is the portion of the pump motor heat added to secondary circulating fluid
        \note    and is equal to the motor efficiency for non-hermetic motor.
        \note Enter 1.0 for a semi-hermetic motor.
  N12,  \field Sum UA Distribution Piping
        \type real
        \default 0.0
        \units W/K
        \note Use only if you want to include distribution piping heat gain in refrigeration load.
  A7 ,  \field Distribution Piping Zone Name
        \note This will be used to determine the temperature used for distribution piping heat gain.
        \note  The pipe heat gains are also counted as cooling credit for the zone.
        \note  Required only if Sum UA Distribution Piping >0.0
        \type object-list
        \object-list ZoneNames
  N13,  \field Sum UA Receiver/Separator Shell
        \type real
        \default 0.0
        \units W/K
        \note Use only if you want to include Receiver/Separator Shell heat gain in refrigeration load.
  A8 ,  \field Receiver/Separator Zone Name
        \note This will be used to determine the temperature used for Receiver/Separator Shell heat gain.
        \note  The shell heat gains are also counted as cooling credit for the zone.
        \note  Required only if Sum UA Receiver/Separator Shell >0.0
        \type object-list
        \object-list ZoneNames
  N14,  \field Evaporator Refrigerant Inventory
        \units kg
        \type real
        \default 0.0
        \note This value refers to the refrigerant circulating within the primary system providing
        \note    cooling to the chiller for the secondary loop, not to the fluid circulating
        \note    within the secondary loop itself.
  A9;   \field End-Use Subcategory
        \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
        \type alpha
        \retaincase
        \default General

Refrigeration:WalkIn,
        \memo Works in conjunction with a compressor rack, a refrigeration system, or a
        \memo refrigeration secondary system to simulate the performance of a walk-in cooler.
        \memo The walk-in cooler model uses information at rated conditions along with input
        \memo descriptions for heat transfer surfaces facing multiple zones to determine
        \memo performance.
        \extensible:12 -- duplicate last 12 fields, remembering to remove ; from "inner" fields.
        \min-fields 28
  A1 ,  \field Name
        \required-field
        \type alpha
        \reference RefrigerationCaseAndWalkInNames
        \reference RefrigerationCaseAndWalkInAndListNames
  A2 ,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
  N1 ,  \field Rated Coil Cooling Capacity
        \type real
        \units W
        \required-field
  N2 ,  \field Operating Temperature
        \type real
        \units C
        \required-field
        \maximum< 20.0
  N3 ,  \field Rated Cooling Source Temperature
        \note If DXEvaporator, use evaporating temperature (saturated suction temperature)
        \note If BrineCoil, use Brine entering temperature
        \required-field
        \type real
        \units C
        \minimum -70.0
        \maximum 40.
        \note used to set minimum suction pressure for DX systems and
        \note    minimum brine temp for secondary systems
  N4 ,  \field Rated Total Heating Power
        \type real
        \units W
        \required-field
        \note Include total for all anti-sweat, door, drip-pan, and floor heater power
        \note Do not include defrost heater power
  A3 ,  \field Heating Power Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Values will be used to multiply the total heating power
        \note Values in the schedule should be between 0.0 and 1.0
        \note For example, this could be used if display door antisweat heaters
        \note are turned off at night
        \note Defaults to always on if schedule name left blank.
  N5 ,  \field Rated Cooling Coil Fan Power
        \type real
        \units W
        \default 375.0
        \minimum 0.
  N6 ,  \field Rated Circulation Fan Power
        \type real
        \units W
        \default 0.0
        \minimum 0.0
  N7 ,  \field Rated Total Lighting Power
        \type real
        \units W
        \required-field
        \note Enter the total (display + task) installed lighting power.
  A4 ,  \field Lighting Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note The schedule should contain values between 0 and 1
        \note Defaults to always on if schedule name left blank.
  A5 ,  \field Defrost Type
        \type choice
        \key HotFluid
        \key Electric
        \key None
        \key OffCycle
        \default Electric
        \note HotFluid includes either hot gas defrost for a DX system or
        \note   Hot Brine defrost if this walk in is cooled by brine from a secondary chiller
  A6 ,  \field Defrost Control Type
        \type choice
        \key TimeSchedule
        \key TemperatureTermination
        \default TimeSchedule
  A7 ,  \field Defrost Schedule Name
        \type object-list
        \object-list ScheduleNames
        \required-field
        \note The schedule values should be 0 (off) or 1 (on)
  A8 ,  \field Defrost Drip-Down Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note The schedule values should be 0 (off) or 1 (on)
        \note The start time for each defrost period in this drip-down schedule should coincide with
        \note the start time for each defrost period in the defrost schedule (previous input
        \note field). The length of each defrost drip-down period must be greater than or equal to the
        \note corresponding defrost period specified in the defrost schedule. This extra time
        \note allows the melted frost to drip from the coil before refrigeration is restarted.
  N8 ,  \field Defrost Power
        \type real
        \units W
        \minimum 0.0
        \note needed for all defrost types except none and offcycle
  N9 ,  \field Temperature Termination Defrost Fraction to Ice
        \type real
        \units dimensionless
        \minimum> 0.0
        \maximum 1.0
        \note This is the portion of the defrost energy that is available to melt frost
        \note     Needed only for defrost control type TemperatureTermination
        \note     defaults to 0.7 for electric defrost and to 0.3 for hot fluid defrost
  A9 ,  \field Restocking Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Schedule values should be in units of Watts
        \note Leave this field blank if no restocking is to be modeled
  N10,  \field Average Refrigerant Charge Inventory
        \units kg
        \type real
        \default 0.0
        \note This value is only used if the Cooling Source Type is DXEvaporator
  N11 , \field Insulated Floor Surface Area
        \type real
        \required-field
        \units m2
        \minimum> 0.0
        \note floor area of walk-in cooler
  N12 , \field Insulated Floor U-Value
        \type real
        \units W/m2-K
        \default 0.3154
        \minimum> 0.0
        \note The default value corresponds to R18 [ft2-F-hr/Btu]
        \note To convert other IP R-values to U, divide 5.678 by the R-value
        \note Some examples:
        \note R15 is U 0.3785 W/m2-K
        \note R5 is U 1.136 W/m2-K
  A10 , \field Zone 1 Name
        \note This must be a controlled zone and appear in a ZoneHVAC:EquipmentConnections object.
        \begin-extensible
        \required-field
        \type object-list
        \object-list ZoneNames
        \note The walk-in cooler can face multiple zones. The heat exchange with each zone
        \note    must be input separately
  N13 , \field Total Insulated Surface Area Facing Zone 1
        \type real
        \required-field
        \units m2
        \minimum> 0.0
        \note Area should include walls and ceilings, but not doors
  N14 , \field Insulated Surface U-Value Facing Zone 1
        \type real
        \units W/m2-K
        \default 0.3154
        \minimum> 0.0
        \note The default value corresponds to R18 [ft2-F-hr/Btu]
        \note To convert other IP R-values to U, divide 5.678 by the R-value
        \note Some examples:
        \note R15 is U 0.3785 W/m2-K
        \note R5 is U 1.136 W/m2-K
  N15 , \field Area of Glass Reach In Doors Facing Zone 1
        \type real
        \units m2
        \default 0.0
  N16 , \field Height of Glass Reach In Doors Facing Zone 1
        \type real
        \units m
        \default 1.5
  N17 , \field Glass Reach In Door U Value Facing Zone 1
        \type real
        \units W/m2-K
        \default 1.136
        \minimum> 0.0
        \note The default value corresponds to R5 [ft2-F-hr/Btu]
        \note To convert other IP R-values to U, divide 5.678 by the R-value
  A11 , \field Glass Reach In Door Opening Schedule Name Facing Zone 1
        \type object-list
        \object-list ScheduleNames
        \note Schedule values should all be between 0.0 and 1.0.
        \note For example, if the door is open 30% of the time during working hours,
        \note  then the schedule would hold the value 0.3 during working hours
        \note  and 0 during other hours
        \note  If no schedule name is entered, default is 5% open time during all hours
  N18 , \field Area of Stocking Doors Facing Zone 1
        \type real
        \units m2
        \default 0.0
  N19 , \field Height of Stocking Doors Facing Zone 1
        \type real
        \units m
        \default 3.0
  N20 , \field Stocking Door U Value Facing Zone 1
        \type real
        \units W/m2-K
        \default 0.3785
        \minimum> 0.0
        \note The default value corresponds to R15 [ft2-F-hr/Btu]
        \note To convert other IP R-values to U, divide 5.678 by the R-value
        \note Some examples:
        \note R5 is U 1.136 W/m2-K
        \note R18 is U 0.3154 W/m2-K
  A12 , \field Stocking Door Opening Schedule Name Facing Zone 1
        \type object-list
        \object-list ScheduleNames
        \note Schedule values should all be between 0.0 and 1.0.
        \note For example, if the door is open 30% of the time during working hours,
        \note  then the schedule would hold the value 0.3 during working hours
        \note  and 0 during other hours
        \note  If no schedule name is entered, default is 5% open time during all hours
  A13 , \field Stocking Door Opening Protection Type Facing Zone 1
        \type choice
        \key None
        \key AirCurtain
        \key StripCurtain
        \note Use StripCurtain for hanging strips or airlock vestibules
        \default AirCurtain
  A14 , \field Zone 2 Name
        \note required if more than one zone
        \note This must be a controlled zone and appear in a ZoneHVAC:EquipmentConnections object.
        \type object-list
        \object-list ZoneNames
  N21 , \field Total Insulated Surface Area Facing Zone 2
        \type real
        \units m2
        \minimum> 0.0
        \note Area should include walls and ceilings, but not doors
        \note required if more than one zone
  N22 , \field Insulated Surface U-Value Facing Zone 2
        \type real
        \units W/m2-K
        \default 0.3154
        \minimum> 0.0
        \note The default value corresponds to R18 [ft2-F-hr/Btu]
        \note To convert other IP R-values to U, divide 5.678 by the R-value
        \note Some examples:
        \note R15 is U 0.3785 W/m2-K
        \note R5 is U 1.136 W/m2-K
  N23 , \field Area of Glass Reach In Doors Facing Zone 2
        \type real
        \units m2
        \default 0.0
  N24 , \field Height of Glass Reach In Doors Facing Zone 2
        \type real
        \units m
        \default 1.5
  N25 , \field Glass Reach In Door U Value Facing Zone 2
        \type real
        \units W/m2-K
        \default 1.136
        \minimum> 0.0
        \note The default value corresponds to R5 [ft2-F-hr/Btu]
        \note To convert other IP R-values to U, divide 5.678 by the R-value
  A15 , \field Glass Reach In Door Opening Schedule Name Facing Zone 2
        \type object-list
        \object-list ScheduleNames
        \note Schedule values should all be between 0.0 and 1.0.
        \note For example, if the door is open 30% of the time during working hours,
        \note  then the schedule would hold the value 0.3 during working hours
        \note  and 0 during other hours
        \note  If no schedule name is entered, default is 5% open time during all hours
  N26 , \field Area of Stocking Doors Facing Zone 2
        \type real
        \units m2
        \default 0.0
  N27 , \field Height of Stocking Doors Facing Zone 2
        \type real
        \units m
        \default 3.0
  N28 , \field Stocking Door U Value Facing Zone 2
        \type real
        \units W/m2-K
        \default 0.3785
        \minimum> 0.0
        \note The default value corresponds to R15 [ft2-F-hr/Btu]
        \note To convert other IP R-values to U, divide 5.678 by the R-value
        \note Some examples:
        \note R5 is U 1.136 W/m2-K
        \note R18 is U 0.3154 W/m2-K
  A16 , \field Stocking Door Opening Schedule Name Facing Zone 2
        \type object-list
        \object-list ScheduleNames
        \note Schedule values should all be between 0.0 and 1.0.
        \note For example, if the door is open 30% of the time during working hours,
        \note  then the schedule would hold the value 0.3 during working hours
        \note  and 0 during other hours
        \note  If no schedule name is entered, default is 5% open time during all hours
  A17 , \field Stocking Door Opening Protection Type Facing Zone 2
        \type choice
        \key None
        \key AirCurtain
        \key StripCurtain
        \note Use StripCurtain for hanging strips or airlock vestibules
        \default AirCurtain
        \note last extensible set begins here
        \note dup remaining 12 lines as many times as there are zones exchanging heat with walk-in
        \note  Move the ending semicolon and increment the field numbers.
  A18 , \field Zone 3 Name
        \note This must be a controlled zone and appear in a ZoneHVAC:EquipmentConnections object.
        \note required if more than two zones
        \type object-list
        \object-list ZoneNames
  N29 , \field Total Insulated Surface Area Facing Zone 3
        \type real
        \note required if more than two zones
        \units m2
        \minimum> 0.0
        \note Area should include walls and ceilings, but not doors
  N30 , \field Insulated Surface U-Value Facing Zone 3
        \type real
        \units W/m2-K
        \default 0.3154
        \minimum> 0.0
        \note The default value corresponds to R18 [ft2-F-hr/Btu]
        \note To convert other IP R-values to U, divide 5.678 by the R-value
        \note Some examples:
        \note R15 is U 0.3785 W/m2-K
        \note R5 is U 1.136 W/m2-K
  N31 , \field Area of Glass Reach In Doors Facing Zone 3
        \type real
        \units m2
        \default 0.0
  N32 , \field Height of Glass Reach In Doors Facing Zone 3
        \type real
        \units m
        \default 1.5
  N33 , \field Glass Reach In Door U Value Facing Zone 3
        \type real
        \units W/m2-K
        \default 1.136
        \minimum> 0.0
        \note The default value corresponds to R5 [ft2-F-hr/Btu]
        \note To convert other IP R-values to U, divide 5.678 by the R-value
  A19,  \field Glass Reach In Door Opening Schedule Name Facing Zone 3
        \type object-list
        \object-list ScheduleNames
        \note Schedule values should all be between 0.0 and 1.0.
        \note For example, if the door is open 30% of the time during working hours,
        \note  then the schedule would hold the value 0.3 during working hours
        \note  and 0 during other hours
        \note  If no schedule name is entered, default is 5% open time during all hours
  N34 , \field Area of Stocking Doors Facing Zone 3
        \type real
        \units m2
        \default 0.0
  N35 , \field Height of Stocking Doors Facing Zone 3
        \type real
        \units m
        \default 3.0
  N36 , \field Stocking Door U Value Facing Zone 3
        \type real
        \units W/m2-K
        \default 0.3785
        \minimum> 0.0
        \note The default value corresponds to R15 [ft2-F-hr/Btu]
        \note To convert other IP R-values to U, divide 5.678 by the R-value
        \note Some examples:
        \note R5 is U 1.136 W/m2-K
        \note R18 is U 0.3154 W/m2-K
  A20 , \field Stocking Door Opening Schedule Name Facing Zone 3
        \type object-list
        \object-list ScheduleNames
        \note Schedule values should all be between 0.0 and 1.0.
        \note For example, if the door is open 30% of the time during working hours,
        \note  then the schedule would hold the value 0.3 during working hours
        \note  and 0 during other hours
        \note  If no schedule name is entered, default is 5% open time during all hours
  A21 ; \field Stocking Door Opening Protection Type Facing Zone 3
        \type choice
        \key None
        \key AirCurtain
        \key StripCurtain
        \note Use StripCurtain for hanging strips or airlock vestibules
        \default AirCurtain

Refrigeration:AirChiller,
        \memo Works in conjunction with a refrigeration chiller set, compressor rack, a
        \memo refrigeration system, or a refrigeration secondary system to simulate the performance
        \memo of an air chiller, similar to one found in a refrigerated warehouse. Energy use for
        \memo fans and heaters is modeled based on inputs for nominal power, schedules, and control
        \memo type. The air chiller model accounts for the sensible and latent heat exchange
        \memo with the surrounding environment.
        \min-fields 23
  A1 ,  \field Name
        \required-field
        \type alpha
        \reference RefrigerationCaseAndWalkInNames
        \reference RefrigerationCaseAndWalkInAndListNames
        \reference RefrigerationAirChillerNames
  A2 ,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
  A3 ,  \field Capacity Rating Type
        \required-field
        \type choice
        \note In each case, select the rating option that corresponds to the expected service conditions.
        \note For example, U.S. manufacturers quote a separate Unit Load Factor for wet or frosted coils.
        \note If the evaporating temperature is less than 0C, input the frosted coil value.
        \note Within the European convention, select SC1, 2, 3, 4, or 5 depending upon the expected evaporating temperature.
        \key UnitLoadFactorSensibleOnly
        \key CapacityTotalSpecificConditions
        \key EuropeanSC1Standard
        \key EuropeanSC1NominalWet
        \key EuropeanSC2Standard
        \key EuropeanSC2NominalWet
        \key EuropeanSC3Standard
        \key FixedLinear
        \key EuropeanSC3NominalWet
        \key EuropeanSC4Standard
        \key EuropeanSC4NominalWet
        \key EuropeanSC5Standard
        \key EuropeanSC5NominalWet
  N1 ,  \field Rated Unit Load Factor
        \type real
        \units W/K
        \note The sensible cooling capacity in watts (W/C) at rated conditions.
        \note  The value entered for this field must be greater than zero, with no default value.
        \note This value is only used if the Capacity Rating Type is UnitLoadFactorSensibleOnly.
        \note The value given must be based upon the difference between the chiller inlet and
        \note outlet air temperatures, not on the difference between the zone mean temperature
        \note and the outlet air temperature
  N2 ,  \field Rated Capacity
        \type real
        \units W
        \note This value is only used if the Capacity Rating Type is NOT UnitLoadFactorSensibleOnly.
        \note For CapacityTotalSpecificConditions, this capacity includes both sensible and latent
        \note at the conditions given in the next two fields.
        \note Note that the European Standard ratings are sensible only and
        \note the European Nominal ratings include latent capacity as well.
        \note The value given here must correspond to the capacity rating type given previously
  N3 ,  \field Rated Relative Humidity
        \type real
        \units percent
        \maximum 100
        \default 85
        \note This field is ONLY used if the Capacity Rating Type is CapacityTotalSpecificConditions and
        \note represents the relative humidity at rated conditions. The default is 85.
  N4 ,  \field Rated Cooling Source Temperature
        \note If DXEvaporator, use evaporating temperature (saturated suction temperature)
        \note If BrineCoil, use Brine entering temperature
        \required-field
        \type real
        \units C
        \minimum -70.0
        \maximum 40.
        \note used to set minimum suction pressure for DX systems and
        \note    minimum brine temp for secondary systems
  N5 ,  \field Rated Temperature Difference DT1
        \required-field
        \type real
        \units deltaC
        \minimum 0.0
        \maximum 20.
        \note The rated difference between the air entering the refrigeration chiller and the
        \note cooling source temperature in degC.
  N6 ,  \field Maximum Temperature Difference Between Inlet Air and Evaporating Temperature
        \type real
        \units deltaC
        \minimum 0.0
        \maximum 25.
        \note The maximum difference between the air entering the refrigeration chiller and the
        \note cooling source temperature in degC used to limit capacity during pull-down.
        \note defaults to 1.3 times the Rated Temperature Difference DT1
  N7 ,  \field Coil Material Correction Factor
        \type real
        \units dimensionless
        \default 1.0
        \note This is the manufacturer's correction factor for coil material corresponding to rating
  N8 ,  \field Refrigerant Correction Factor
        \type real
        \units dimensionless
        \default 1.0
        \note This is the manufacturer's correction factor for refrigerant corresponding to rating
  A4 ,  \field Capacity Correction Curve Type
        \note In each case, select the correction curve type that corresponds to the rating type.
        \type choice
        \key LinearSHR60
        \key QuadraticSHR
        \key European
        \key TabularRHxDT1xTRoom
        \note default LinearSHR60 unless Capacity Rating Type = CapacityTotalSpecificConditions
  A5 ,  \field Capacity Correction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \object-list TrivariateFunctions
        \note Should be blank for LinearSHR60 correction curve type
  N9 ,  \field SHR60 Correction Factor
        \type real
        \units dimensionless
        \default 1.48
        \maximum 1.67
        \note only used when the capacity correction curve type is LinearSHR60
  N10,  \field Rated Total Heating Power
        \type real
        \units W
        \required-field
        \note Include total for all heater power
        \note Do not include defrost heater power
  A6 ,  \field Heating Power Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Values will be used to multiply the total heating power
        \note Values in the schedule should be between 0.0 and 1.0
        \note Defaults to always on if schedule name left blank.
  A7 ,  \field Fan Speed Control Type
        \type choice
        \key Fixed
        \key FixedLinear
        \key VariableSpeed
        \key TwoSpeed
        \default Fixed
  N11,  \field Rated Fan Power
        \type real
        \units W
        \default 375.0
        \minimum 0.
  N12,  \field Rated Air Flow
        \required-field
        \type real
        \units m3/s
  N13,  \field Minimum Fan Air Flow Ratio
        \note Minimum air flow fraction through fan
        \type real
        \units dimensionless
        \minimum 0.0
        \default 0.2
  A8 ,  \field Defrost Type
        \type choice
        \key HotFluid
        \key Electric
        \key None
        \key OffCycle
        \default Electric
        \note HotFluid includes either hot gas defrost for a DX system or
        \note   Hot Brine defrost if this walk in is cooled by brine from a secondary chiller
  A9 ,  \field Defrost Control Type
        \type choice
        \key TimeSchedule
        \key TemperatureTermination
        \default TimeSchedule
  A10,  \field Defrost Schedule Name
        \type object-list
        \object-list ScheduleNames
        \required-field
        \note The schedule values should be 0 (off) or 1 (on)
  A11,  \field Defrost Drip-Down Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note The schedule values should be 0 (off) or 1 (on)
        \note The start time for each defrost period in this drip-down schedule should coincide with
        \note the start time for each defrost period in the defrost schedule (previous input
        \note field). The length of each defrost drip-down period must be greater than or equal to the
        \note corresponding defrost period specified in the defrost schedule. This extra time
        \note allows the melted frost to drip from the coil before refrigeration is restarted.
  N14,  \field Defrost Power
        \type real
        \units W
        \minimum 0.0
        \note needed for all defrost types except none and offcycle
  N15,  \field Temperature Termination Defrost Fraction to Ice
        \type real
        \units dimensionless
        \minimum> 0.0
        \maximum 1.0
        \note This is the portion of the defrost energy that is available to melt frost
        \note     Needed only for defrost control type TemperatureTermination
        \note     defaults to 0.7 for electric defrost and to 0.3 for hot fluid defrost
  A12,  \field Vertical Location
        \type choice
        \key Ceiling
        \key Middle
        \key Floor
        \default Middle
  N16;  \field Average Refrigerant Charge Inventory
        \units kg
        \type real
        \default 0.0
        \note This value is only used if the Cooling Source Type is DXEvaporator

ZoneHVAC:RefrigerationChillerSet,
        \memo Works in conjunction with one or multiple air chillers, compressor racks,
        \memo refrigeration systems, or refrigeration secondary system objects to simulate the
        \memo performance of a group of air chillers cooling a single zone. The chiller set
        \memo model passes information about the zone conditions to determine the performance of
        \memo individual chiller coils within the set, thus providing the sensible and latent heat
        \memo exchange with the zone environment.
        \extensible:1 -- duplicate last field, remembering to remove ; from "inner" fields.
        \min-fields 6
  A1 ,  \field Name
        \required-field
        \type alpha
        \reference ZoneEquipmentNames
  A2 ,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
  A3  , \field Zone Name
        \note This must be a controlled zone and appear in a ZoneHVAC:EquipmentConnections object.
        \type object-list
        \object-list ZoneNames
  A4 ,  \field Air Inlet Node Name
        \type node
        \note Not used - reserved for future use
        \note Name of the zone exhaust node (see Node) from which the refrigeration chiller
        \note draws its indoor air.
        \note This should be one of the zone exhaust nodes for the zone cooled by the chiller set.
  A5 ,  \field Air Outlet Node Name
        \type node
        \note Not used - reserved for future use
        \note The name of the node where the chiller coil sends its outlet air,
        \note which must be one of the inlet air nodes for the zone which is being cooled.
  A6 ,  \field Air Chiller 1 Name
        \begin-extensible
        \type object-list
        \note This is the first chiller turned on to meet the zone load
        \object-list RefrigerationAirChillerNames
  A7 ,  \field Air Chiller 2 Name
        \type object-list
        \note This is the second chiller turned on to meet the zone load
        \object-list RefrigerationAirChillerNames
  A8 ,  \field Air Chiller 3 Name
        \type object-list
        \note This is the third chiller turned on to meet the zone load
        \object-list RefrigerationAirChillerNames
  A9 ,  \field Air Chiller 4 Name
        \type object-list
        \note This is the fourth chiller turned on to meet the zone load
        \object-list RefrigerationAirChillerNames
  A10,  \field Air Chiller 5 Name
        \type object-list
        \note This is the fifth chiller turned on to meet the zone load
        \object-list RefrigerationAirChillerNames
  A11,  \field Air Chiller 6 Name
        \type object-list
        \note This is the sixth chiller turned on to meet the zone load
        \object-list RefrigerationAirChillerNames
  A12,  \field Air Chiller 7 Name
        \type object-list
        \note This is the seventh chiller turned on to meet the zone load
        \object-list RefrigerationAirChillerNames
  A13,  \field Air Chiller 8 Name
        \type object-list
        \note This is the eighth chiller turned on to meet the zone load
        \object-list RefrigerationAirChillerNames
  A14,  \field Air Chiller 9 Name
        \type object-list
        \note This is the ninth chiller turned on to meet the zone load
        \object-list RefrigerationAirChillerNames
  A15,  \field Air Chiller 10 Name
        \type object-list
        \note This is the tenth chiller turned on to meet the zone load
        \object-list RefrigerationAirChillerNames
  A16,  \field Air Chiller 11 Name
        \type object-list
        \note This is the eleventh chiller turned on to meet the zone load
        \object-list RefrigerationAirChillerNames
  A17,  \field Air Chiller 12 Name
        \type object-list
        \note This is the twelfth chiller turned on to meet the zone load
        \object-list RefrigerationAirChillerNames
  A18,  \field Air Chiller 13 Name
        \type object-list
        \note This is the thirteenth chiller turned on to meet the zone load
        \object-list RefrigerationAirChillerNames
  A19,  \field Air Chiller 14 Name
        \type object-list
        \note This is the fourteenth chiller turned on to meet the zone load
        \object-list RefrigerationAirChillerNames
  A20,  \field Air Chiller 15 Name
        \type object-list
        \note This is the fifteenth chiller turned on to meet the zone load
        \object-list RefrigerationAirChillerNames
  A21,  \field Air Chiller 16 Name
        \type object-list
        \note This is the sixteenth chiller turned on to meet the zone load
        \object-list RefrigerationAirChillerNames
  A22,  \field Air Chiller 17 Name
        \type object-list
        \note This is the seventeenth chiller turned on to meet the zone load
        \object-list RefrigerationAirChillerNames
  A23,  \field Air Chiller 18 Name
        \type object-list
        \note This is the eighteenth chiller turned on to meet the zone load
        \object-list RefrigerationAirChillerNames
  A24,  \field Air Chiller 19 Name
        \type object-list
        \note This is the nineteenth chiller turned on to meet the zone load
        \object-list RefrigerationAirChillerNames
  A25,  \field Air Chiller 20 Name
        \type object-list
        \note This is the twentieth chiller turned on to meet the zone load
        \object-list RefrigerationAirChillerNames
     A26,A27,A28,A29,A30,A31,A32,A33,A34,A35,A36,A37,A38,A39,A40,A41,A42,A43,A44,A45, \note fields as indicated
     A46,A47,A48,A49,A50,A51,A52,A53,A54,A55,A56,A57,A58,A59,A60,A61,A62,A63,A64,A65, \note fields as indicated
     A66,A67,A68,A69,A70,A71,A72,A73,A74,A75,A76,A77,A78,A79,A80,A81,A82,A83,A84,A85, \note fields as indicated
     A86,A87,A88,A89,A90,A91,A92,A93,A94,A95,A96,A97,A98,A99,A100;                    \note fields as indicated

\group Demand Limiting Controls

DemandManagerAssignmentList,
       \extensible:2 Duplicate the last two fields DemandManager Object Type and DemandManager Name
       \memo A high level control that makes demand limiting decisions
       \memo based on a list of possible demand limiting strategies.
  A1 , \field Name
       \required-field
       \type alpha
  A2 , \field Meter Name
       \required-field
       \type external-list
       \external-list autoRDDmeter
  A3 , \field Demand Limit Schedule Name
       \type object-list
       \object-list ScheduleNames
  N1 , \field Demand Limit Safety Fraction
       \required-field
       \type real
       \minimum 0.0
  A4 , \field Billing Period Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field should reference the same schedule as the month schedule name field of the
       \note UtilityCost:Tariff object, if used.
       \note If blank, defaults to regular divisions between months.
  A5 , \field Peak Period Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field should reference the same schedule as the period schedule name field of the
       \note UtilityCost:Tariff object, if used.
       \note If blank, defaults to always on peak.
  N2 , \field Demand Window Length
       \required-field
       \type integer
       \minimum> 0
       \units minutes
  A6 , \field Demand Manager Priority
       \required-field
       \type choice
       \key Sequential
       \key All
  A7 , \field DemandManager 1 Object Type
       \begin-extensible
       \type choice
       \key DemandManager:ExteriorLights
       \key DemandManager:Lights
       \key DemandManager:ElectricEquipment
       \key DemandManager:Thermostats
       \key DemandManager:Ventilation
  A8 , \field DemandManager 1 Name
       \type object-list
       \object-list DemandManagerNames
  A9 , \field DemandManager 2 Object Type
       \type choice
       \key DemandManager:ExteriorLights
       \key DemandManager:Lights
       \key DemandManager:ElectricEquipment
       \key DemandManager:Thermostats
       \key DemandManager:Ventilation
  A10, \field DemandManager 2 Name
       \type object-list
       \object-list DemandManagerNames
  A11, \field DemandManager 3 Object Type
       \type choice
       \key DemandManager:ExteriorLights
       \key DemandManager:Lights
       \key DemandManager:ElectricEquipment
       \key DemandManager:Thermostats
       \key DemandManager:Ventilation
  A12, \field DemandManager 3 Name
       \type object-list
       \object-list DemandManagerNames
  A13, \field DemandManager 4 Object Type
       \type choice
       \key DemandManager:ExteriorLights
       \key DemandManager:Lights
       \key DemandManager:ElectricEquipment
       \key DemandManager:Thermostats
       \key DemandManager:Ventilation
  A14, \field DemandManager 4 Name
       \type object-list
       \object-list DemandManagerNames
  A15, \field DemandManager 5 Object Type
       \type choice
       \key DemandManager:ExteriorLights
       \key DemandManager:Lights
       \key DemandManager:ElectricEquipment
       \key DemandManager:Thermostats
       \key DemandManager:Ventilation
  A16, \field DemandManager 5 Name
       \type object-list
       \object-list DemandManagerNames
  A17, \field DemandManager 6 Object Type
       \type choice
       \key DemandManager:ExteriorLights
       \key DemandManager:Lights
       \key DemandManager:ElectricEquipment
       \key DemandManager:Thermostats
       \key DemandManager:Ventilation
  A18, \field DemandManager 6 Name
       \type object-list
       \object-list DemandManagerNames
  A19, \field DemandManager 7 Object Type
       \type choice
       \key DemandManager:ExteriorLights
       \key DemandManager:Lights
       \key DemandManager:ElectricEquipment
       \key DemandManager:Thermostats
       \key DemandManager:Ventilation
  A20, \field DemandManager 7 Name
       \type object-list
       \object-list DemandManagerNames
  A21, \field DemandManager 8 Object Type
       \type choice
       \key DemandManager:ExteriorLights
       \key DemandManager:Lights
       \key DemandManager:ElectricEquipment
       \key DemandManager:Thermostats
       \key DemandManager:Ventilation
  A22, \field DemandManager 8 Name
       \type object-list
       \object-list DemandManagerNames
  A23, \field DemandManager 9 Object Type
       \type choice
       \key DemandManager:ExteriorLights
       \key DemandManager:Lights
       \key DemandManager:ElectricEquipment
       \key DemandManager:Thermostats
       \key DemandManager:Ventilation
  A24, \field DemandManager 9 Name
       \type object-list
       \object-list DemandManagerNames
  A25, \field DemandManager 10 Object Type
       \type choice
       \key DemandManager:ExteriorLights
       \key DemandManager:Lights
       \key DemandManager:ElectricEquipment
       \key DemandManager:Thermostats
       \key DemandManager:Ventilation
  A26; \field DemandManager 10 Name
       \type object-list
       \object-list DemandManagerNames

DemandManager:ExteriorLights,
       \memo used for demand limiting Exterior:Lights objects.
       \extensible:1 Duplicate the last field Exterior:Lights Name
  A1 , \field Name
       \required-field
       \type alpha
       \reference DemandManagerNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Limit Control
       \required-field
       \type choice
       \key Off
       \key Fixed
  N1 , \field Minimum Limit Duration
       \type integer
       \minimum> 0
       \units minutes
       \note If blank, duration defaults to the timestep
  N2 , \field Maximum Limit Fraction
       \type real
       \minimum 0.0
       \maximum 1.0
  N3 , \field Limit Step Change
       \note Not yet implemented
       \type real
  A4 , \field Selection Control
       \required-field
       \type choice
       \key All
       \key RotateMany
       \key RotateOne
  N4 , \field Rotation Duration
       \type integer
       \minimum 0
       \units minutes
       \note If blank, duration defaults to the timestep
  A5 , \field Exterior Lights 1 Name
       \begin-extensible
       \note Enter the name of an Exterior:Lights object.
       \required-field
       \type object-list
       \object-list ExteriorLightsNames
  A6 , \field Exterior Lights 2 Name
       \note Enter the name of an Exterior:Lights object.
       \type object-list
       \object-list ExteriorLightsNames
  A7 , \field Exterior Lights 3 Name
       \note Enter the name of an Exterior:Lights object.
       \type object-list
       \object-list ExteriorLightsNames
  A8 , \field Exterior Lights 4 Name
       \note Enter the name of an Exterior:Lights object.
       \type object-list
       \object-list ExteriorLightsNames
  A9 , \field Exterior Lights 5 Name
       \note Enter the name of an Exterior:Lights object.
       \type object-list
       \object-list ExteriorLightsNames
  A10, \field Exterior Lights 6 Name
       \note Enter the name of an Exterior:Lights object.
       \type object-list
       \object-list ExteriorLightsNames
  A11, \field Exterior Lights 7 Name
       \note Enter the name of an Exterior:Lights object.
       \type object-list
       \object-list ExteriorLightsNames
  A12, \field Exterior Lights 8 Name
       \note Enter the name of an Exterior:Lights object.
       \type object-list
       \object-list ExteriorLightsNames
  A13, \field Exterior Lights 9 Name
       \note Enter the name of an Exterior:Lights object.
       \type object-list
       \object-list ExteriorLightsNames
  A14; \field Exterior Lights 10 Name
       \note Enter the name of an Exterior:Lights object.
       \type object-list
       \object-list ExteriorLightsNames

DemandManager:Lights,
       \memo used for demand limiting Lights objects.
       \extensible:1 Duplicate the last field Lights Name
  A1 , \field Name
       \required-field
       \type alpha
       \reference DemandManagerNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Limit Control
       \required-field
       \type choice
       \key Off
       \key Fixed
  N1 , \field Minimum Limit Duration
       \type integer
       \minimum> 0
       \units minutes
       \note If blank, duration defaults to the timestep
  N2 , \field Maximum Limit Fraction
       \type real
       \minimum 0.0
       \maximum 1.0
  N3 , \field Limit Step Change
       \note Not yet implemented
       \type real
  A4 , \field Selection Control
       \required-field
       \type choice
       \key All
       \key RotateMany
       \key RotateOne
  N4 , \field Rotation Duration
       \type integer
       \minimum 0
       \units minutes
       \note If blank, duration defaults to the timestep
  A5 , \field Lights 1 Name
       \note Enter the name of an Lights object.
       \note if ZoneList option is used on the Lights object,
       \note a single lights object from that assignment
       \note can be selected by entering <Zone Name><space><Global Lights Object Name>.
       \begin-extensible
       \required-field
       \type object-list
       \object-list LightsNames
  A6 , \field Lights 2 Name
       \note Enter the name of an Lights object.
       \note if ZoneList option is used on the Lights object,
       \note a single lights object from that assignment
       \note can be selected by entering <Zone Name><space><Global Lights Object Name>.
       \type object-list
       \object-list LightsNames
  A7 , \field Lights 3 Name
       \note Enter the name of an Lights object.
       \note if ZoneList option is used on the Lights object,
       \note a single lights object from that assignment
       \note can be selected by entering <Zone Name><space><Global Lights Object Name>.
       \type object-list
       \object-list LightsNames
  A8 , \field Lights 4 Name
       \note Enter the name of an Lights object.
       \note if ZoneList option is used on the Lights object,
       \note a single lights object from that assignment
       \note can be selected by entering <Zone Name><space><Global Lights Object Name>.
       \type object-list
       \object-list LightsNames
  A9 , \field Lights 5 Name
       \note Enter the name of an Lights object.
       \note if ZoneList option is used on the Lights object,
       \note a single lights object from that assignment
       \note can be selected by entering <Zone Name><space><Global Lights Object Name>.
       \type object-list
       \object-list LightsNames
  A10, \field Lights 6 Name
       \note Enter the name of an Lights object.
       \note if ZoneList option is used on the Lights object,
       \note a single lights object from that assignment
       \note can be selected by entering <Zone Name><space><Global Lights Object Name>.
       \type object-list
       \object-list LightsNames
  A11, \field Lights 7 Name
       \note Enter the name of an Lights object.
       \note if ZoneList option is used on the Lights object,
       \note a single lights object from that assignment
       \note can be selected by entering <Zone Name><space><Global Lights Object Name>.
       \type object-list
       \object-list LightsNames
  A12, \field Lights 8 Name
       \note Enter the name of an Lights object.
       \note if ZoneList option is used on the Lights object,
       \note a single lights object from that assignment
       \note can be selected by entering <Zone Name><space><Global Lights Object Name>.
       \type object-list
       \object-list LightsNames
  A13, \field Lights 9 Name
       \note Enter the name of an Lights object.
       \note if ZoneList option is used on the Lights object,
       \note a single lights object from that assignment
       \note can be selected by entering <Zone Name><space><Global Lights Object Name>.
       \type object-list
       \object-list LightsNames
  A14; \field Lights 10 Name
       \note Enter the name of an Lights object.
       \note if ZoneList option is used on the Lights object,
       \note a single lights object from that assignment
       \note can be selected by entering <Zone Name><space><Global Lights Object Name>.
       \type object-list
       \object-list LightsNames

DemandManager:ElectricEquipment,
       \memo used for demand limiting ElectricEquipment objects.
       \extensible:1 Duplicate the last field ElectricEquipment Name
  A1 , \field Name
       \required-field
       \type alpha
       \reference DemandManagerNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Limit Control
       \required-field
       \type choice
       \key Off
       \key Fixed
  N1 , \field Minimum Limit Duration
       \type integer
       \minimum> 0
       \units minutes
       \note If blank, duration defaults to the timestep
  N2 , \field Maximum Limit Fraction
       \type real
       \minimum 0.0
       \maximum 1.0
  N3 , \field Limit Step Change
       \note Not yet implemented
       \type real
  A4 , \field Selection Control
       \required-field
       \type choice
       \key All
       \key RotateMany
       \key RotateOne
  N4 , \field Rotation Duration
       \type integer
       \minimum 0
       \units minutes
       \note If blank, duration defaults to the timestep
  A5 , \field Electric Equipment 1 Name
       \begin-extensible
       \note Enter the name of an ElectricEquipment object.
       \note if ZoneList option is used on the ElectricEquipment object,
       \note a single equipment object from that assignment
       \note can be selected by entering <Zone Name><space><Global ElectricEquipment Object Name>.
       \required-field
       \type object-list
       \object-list ElectricEquipmentNames
  A6 , \field Electric Equipment 2 Name
       \note Enter the name of an ElectricEquipment object.
       \note if ZoneList option is used on the ElectricEquipment object,
       \note a single equipment object from that assignment
       \note can be selected by entering <Zone Name><space><Global ElectricEquipment Object Name>.
       \type object-list
       \object-list ElectricEquipmentNames
  A7 , \field Electric Equipment 3 Name
       \note Enter the name of an ElectricEquipment object.
       \note if ZoneList option is used on the ElectricEquipment object,
       \note a single equipment object from that assignment
       \note can be selected by entering <Zone Name><space><Global ElectricEquipment Object Name>.
       \type object-list
       \object-list ElectricEquipmentNames
  A8 , \field Electric Equipment 4 Name
       \note Enter the name of an ElectricEquipment object.
       \note if ZoneList option is used on the ElectricEquipment object,
       \note a single equipment object from that assignment
       \note can be selected by entering <Zone Name><space><Global ElectricEquipment Object Name>.
       \type object-list
       \object-list ElectricEquipmentNames
  A9 , \field Electric Equipment 5 Name
       \note Enter the name of an ElectricEquipment object.
       \note if ZoneList option is used on the ElectricEquipment object,
       \note a single equipment object from that assignment
       \note can be selected by entering <Zone Name><space><Global ElectricEquipment Object Name>.
       \type object-list
       \object-list ElectricEquipmentNames
  A10, \field Electric Equipment 6 Name
       \note Enter the name of an ElectricEquipment object.
       \note if ZoneList option is used on the ElectricEquipment object,
       \note a single equipment object from that assignment
       \note can be selected by entering <Zone Name><space><Global ElectricEquipment Object Name>.
       \type object-list
       \object-list ElectricEquipmentNames
  A11, \field Electric Equipment 7 Name
       \note Enter the name of an ElectricEquipment object.
       \note if ZoneList option is used on the ElectricEquipment object,
       \note a single equipment object from that assignment
       \note can be selected by entering <Zone Name><space><Global ElectricEquipment Object Name>.
       \type object-list
       \object-list ElectricEquipmentNames
  A12, \field Electric Equipment 8 Name
       \note Enter the name of an ElectricEquipment object.
       \note if ZoneList option is used on the ElectricEquipment object,
       \note a single equipment object from that assignment
       \note can be selected by entering <Zone Name><space><Global ElectricEquipment Object Name>.
       \type object-list
       \object-list ElectricEquipmentNames
  A13, \field Electric Equipment 9 Name
       \note Enter the name of an ElectricEquipment object.
       \note if ZoneList option is used on the ElectricEquipment object,
       \note a single equipment object from that assignment
       \note can be selected by entering <Zone Name><space><Global ElectricEquipment Object Name>.
       \type object-list
       \object-list ElectricEquipmentNames
  A14; \field Electric Equipment 10 Name
       \note Enter the name of an ElectricEquipment object.
       \note if ZoneList option is used on the ElectricEquipment object,
       \note a single equipment object from that assignment
       \note can be selected by entering <Zone Name><space><Global ElectricEquipment Object Name>.
       \type object-list
       \object-list ElectricEquipmentNames

DemandManager:Thermostats,
       \memo used for demand limiting ZoneControl:Thermostat objects.
       \extensible:1 Duplicate the last field ZoneControl:Thermostat Name
  A1 , \field Name
       \required-field
       \type alpha
       \reference DemandManagerNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Reset Control
       \required-field
       \type choice
       \key Off
       \key Fixed
  N1 , \field Minimum Reset Duration
       \type integer
       \minimum> 0
       \units minutes
       \note If blank, duration defaults to the timestep
  N2 , \field Maximum Heating Setpoint Reset
       \required-field
       \type real
       \units C
  N3 , \field Maximum Cooling Setpoint Reset
       \required-field
       \type real
       \units C
  N4 , \field Reset Step Change
       \note Not yet implemented
       \type real
  A4 , \field Selection Control
       \required-field
       \type choice
       \key All
       \key RotateMany
       \key RotateOne
  N5 , \field Rotation Duration
       \type integer
       \minimum 0
       \units minutes
       \note If blank, duration defaults to the timestep
  A5 , \field Thermostat 1 Name
       \begin-extensible
       \note Enter the name of a ZoneControl:Thermostat object.
       \note if ZoneList option is used on the ZoneControl:Thermostat object,
       \note a single thermostat object from that assignment
       \note can be selected by entering <Zone Name><space><Global Thermostat Object Name>.
       \required-field
       \type object-list
       \object-list ZoneControlThermostaticNames
  A6 , \field Thermostat 2 Name
       \note Enter the name of a ZoneControl:Thermostat object.
       \note if ZoneList option is used on the ZoneControl:Thermostat object,
       \note a single thermostat object from that assignment
       \note can be selected by entering <Zone Name><space><Global Thermostat Object Name>.
       \type object-list
       \object-list ZoneControlThermostaticNames
  A7 , \field Thermostat 3 Name
       \note Enter the name of a ZoneControl:Thermostat object.
       \note if ZoneList option is used on the ZoneControl:Thermostat object,
       \note a single thermostat object from that assignment
       \note can be selected by entering <Zone Name><space><Global Thermostat Object Name>.
       \type object-list
       \object-list ZoneControlThermostaticNames
  A8 , \field Thermostat 4 Name
       \note Enter the name of a ZoneControl:Thermostat object.
       \note if ZoneList option is used on the ZoneControl:Thermostat object,
       \note a single thermostat object from that assignment
       \note can be selected by entering <Zone Name><space><Global Thermostat Object Name>.
       \type object-list
       \object-list ZoneControlThermostaticNames
  A9 , \field Thermostat 5 Name
       \note Enter the name of a ZoneControl:Thermostat object.
       \note if ZoneList option is used on the ZoneControl:Thermostat object,
       \note a single thermostat object from that assignment
       \note can be selected by entering <Zone Name><space><Global Thermostat Object Name>.
       \type object-list
       \object-list ZoneControlThermostaticNames
  A10, \field Thermostat 6 Name
       \note Enter the name of a ZoneControl:Thermostat object.
       \note if ZoneList option is used on the ZoneControl:Thermostat object,
       \note a single thermostat object from that assignment
       \note can be selected by entering <Zone Name><space><Global Thermostat Object Name>.
       \type object-list
       \object-list ZoneControlThermostaticNames
  A11, \field Thermostat 7 Name
       \note Enter the name of a ZoneControl:Thermostat object.
       \note if ZoneList option is used on the ZoneControl:Thermostat object,
       \note a single thermostat object from that assignment
       \note can be selected by entering <Zone Name><space><Global Thermostat Object Name>.
       \type object-list
       \object-list ZoneControlThermostaticNames
  A12, \field Thermostat 8 Name
       \note Enter the name of a ZoneControl:Thermostat object.
       \note if ZoneList option is used on the ZoneControl:Thermostat object,
       \note a single thermostat object from that assignment
       \note can be selected by entering <Zone Name><space><Global Thermostat Object Name>.
       \type object-list
       \object-list ZoneControlThermostaticNames
  A13, \field Thermostat 9 Name
       \note Enter the name of a ZoneControl:Thermostat object.
       \note if ZoneList option is used on the ZoneControl:Thermostat object,
       \note a single thermostat object from that assignment
       \note can be selected by entering <Zone Name><space><Global Thermostat Object Name>.
       \type object-list
       \object-list ZoneControlThermostaticNames
  A14; \field Thermostat 10 Name
       \note Enter the name of a ZoneControl:Thermostat object.
       \note if ZoneList option is used on the ZoneControl:Thermostat object,
       \note a single thermostat object from that assignment
       \note can be selected by entering <Zone Name><space><Global Thermostat Object Name>.
       \type object-list
       \object-list ZoneControlThermostaticNames

DemandManager:Ventilation,
       \memo used for demand limiting Controller:OutdoorAir objects.
       \extensible:1 Duplicate the last field Controller:OutdoorAir Name
       \min-fields 10
  A1 , \field Name
       \required-field
       \type alpha
       \reference DemandManagerNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this demand manager. Schedule value > 0 means the demand manager is available.
       \note If this field is blank, the DR is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Limit Control
       \required-field
       \type choice
       \key Off
       \key FixedRate
       \key ReductionRatio
  N1 , \field Minimum Limit Duration
       \type integer
       \minimum> 0
       \units minutes
       \note If blank, duration defaults to the timestep
  N2 , \field Fixed Rate
       \note Used in case when Limit strategy is set to FixedRate
       \type real
       \minimum 0.0
       \units m3/s
  N3 , \field Reduction Ratio
       \note Used in case when Limit Control is set to ReductionRatio
       \type real
       \minimum 0.0
       \maximum 1.0
  N4 , \field Limit Step Change
       \note Not yet implemented
       \type real
  A4 , \field Selection Control
       \type choice
       \key All
       \key RotateMany
       \key RotateOne
       \default All
  N5 , \field Rotation Duration
       \type integer
       \minimum 0
       \units minutes
       \note If blank, duration defaults to the timestep
  A5 , \field Controller Outdoor Air 1 Name
       \note Enter the name of a Controller:OutdoorAir object.
       \begin-extensible
       \required-field
       \type object-list
       \object-list OAControllerNames
  A6 , \field Controller Outdoor Air 2 Name
       \type object-list
       \object-list OAControllerNames
  A7 , \field Controller Outdoor Air 3 Name
       \type object-list
       \object-list OAControllerNames
  A8 , \field Controller Outdoor Air 4 Name
       \type object-list
       \object-list OAControllerNames
  A9  ,\field Controller Outdoor Air 5 Name
       \type object-list
       \object-list OAControllerNames
  A10 ,\field Controller Outdoor Air 6 Name
       \type object-list
       \object-list OAControllerNames
  A11 ,\field Controller Outdoor Air 7 Name
       \type object-list
       \object-list OAControllerNames
  A12 ,\field Controller Outdoor Air 8 Name
       \type object-list
       \object-list OAControllerNames
  A13 ,\field Controller Outdoor Air 9 Name
       \type object-list
       \object-list OAControllerNames
  A14 ;\field Controller Outdoor Air 10 Name
       \type object-list
       \object-list OAControllerNames

\group Electric Load Center-Generator Specifications

Generator:InternalCombustionEngine,
       \memo This generator model is the empirical model from the Building Loads
       \memo and System Thermodynamics (BLAST) program. Engine performance
       \memo curves are generated by fitting catalog data to second order
       \memo polynomial equations. Three sets of coefficients are required.
       \min-fields 20
  A1, \field Name
      \required-field
      \reference GeneratorNames
      \reference-class-name validBranchEquipmentTypes
      \reference validBranchEquipmentNames
  N1, \field Rated Power Output
       \units W
  A2, \field Electric Circuit Node Name
  N2, \field Minimum Part Load Ratio
      \minimum 0.0
      \maximum 1.0
  N3, \field Maximum Part Load Ratio
      \minimum> 0.0
      \maximum 1.0
  N4, \field Optimum Part Load Ratio
  A3, \field Shaft Power Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note curve = a + b*PLR + c*PLR**2
       \note PLR = Ratio of Generator Load to Rated Power Output
  A4, \field Jacket Heat Recovery Curve Name
       \type object-list
      \object-list UnivariateFunctions
       \note curve = a + b*PLR + c*PLR**2
       \note PLR = Ratio of Generator Load to Rated Power Output
  A5, \field Lube Heat Recovery Curve Name
       \type object-list
      \object-list UnivariateFunctions
       \note curve = a + b*PLR + c*PLR**2
       \note PLR = Ratio of Generator Load to Rated Power Output
  A6, \field Total Exhaust Energy Curve Name
       \type object-list
      \object-list UnivariateFunctions
       \note curve = a + b*PLR + c*PLR**2
       \note PLR = Ratio of Generator Load to Rated Power Output
  A7, \field Exhaust Temperature Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note curve = a + b*PLR + c*PLR**2
       \note PLR = Ratio of Generator Load to Rated Power Output
  N5, \field Coefficient 1 of U-Factor Times Area Curve
       \note curve = C1 * Generator Rated Power Output**C2
  N6, \field Coefficient 2 of U-Factor Times Area Curve
       \note curve = C1 * Generator Rated Power Output**C2
       \note typical value .9
       \maximum 2
  N7, \field Maximum Exhaust Flow per Unit of Power Output
       \units (kg/s)/W
  N8, \field Design Minimum Exhaust Temperature
       \units C
  N9, \field Fuel Higher Heating Value
       \units kJ/kg
  N10, \field Design Heat Recovery Water Flow Rate
       \units m3/s
       \minimum 0.0
       \default 0.0
       \note if non-zero, then inlet, outlet nodes must be entered.
       \ip-units gal/min
  A8, \field Heat Recovery Inlet Node Name
      \type node
  A9, \field Heat Recovery Outlet Node Name
      \type node
  A10,\field Fuel Type
       \type choice
       \key NaturalGas
       \key Propane
       \key Diesel
       \key Gasoline
       \key FuelOilNo1
       \key FuelOilNo2
       \key OtherFuel1
       \key OtherFuel2
       \default Diesel
  N11; \field Heat Recovery Maximum Temperature
       \units C
       \maximum 100.0
       \minimum 0.0
       \default 80.0

Generator:CombustionTurbine,
       \memo This generator model is the empirical model from the Building Loads
       \memo and System Thermodynamics (BLAST) program. Generator performance
       \memo curves are generated by fitting catalog data to second order
       \memo polynomial equations. Three sets of coefficients are required.
       \min-fields 22
  A1, \field Name
      \required-field
      \reference GeneratorNames
      \reference-class-name validBranchEquipmentTypes
      \reference validBranchEquipmentNames
  N1, \field Rated Power Output
      \units W
  A2, \field Electric Circuit Node Name
  N2, \field Minimum Part Load Ratio
      \minimum 0.0
      \maximum 1.0
  N3, \field Maximum Part Load Ratio
      \minimum> 0.0
      \maximum 1.0
  N4, \field Optimum Part Load Ratio
  A3, \field Part Load Based Fuel Input Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note curve = a + b*PLR + c*PLR**2
       \note PLR = Ratio of Generator Load to Rated Power Output
       \note this curve is multiplied to the Temperature Based Fuel Input Curve
       \note to determine Fuel Energy In
  A4, \field Temperature Based Fuel Input Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note curve = a + b*AT + c*AT**2
       \note AT = Ambient Delta T
       \note this curve is multiplied to the Part Load Based Fuel Input Curve
       \note to determine Fuel Energy In
  A5, \field Exhaust Flow Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note curve = a + b*AT + c*AT**2
       \note AT = Ambient Delta T
  A6, \field Part Load Based Exhaust Temperature Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note curve = a + b*PLR + c*PLR**2
       \note PLR = Ratio of Generator Load to Rated Power Output
       \note this curve is multiplied to the Temperature Based Exhaust Temperature Curve
       \note to determine Exhaust Temperature
  A7, \field Temperature Based Exhaust Temperature Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note curve = a + b*AT + c*AT**2
       \note AT = Ambient Delta T
       \note this curve is multiplied to the Part Load Based Exhaust Temperature Curve
       \note to determine Exhaust Temperature
  A8, \field Heat Recovery Lube Energy Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note curve = a + b*PLR + c*PLR**2
       \note PLR = Ratio of Generator Load to Rated Power Output
  N5, \field Coefficient 1 of U-Factor Times Area Curve
      \note curve = C1 * Rated Power Output**C2
  N6, \field Coefficient 2 of U-Factor Times Area Curve
      \note curve = C1 * Rated Power Output**C2
       \note typical value .9
       \maximum 2
  N7, \field Maximum Exhaust Flow per Unit of Power Output
      \units (kg/s)/W
  N8, \field Design Minimum Exhaust Temperature
       \units C
  N9, \field Design Air Inlet Temperature
       \units C
  N10, \field Fuel Higher Heating Value
       \units kJ/kg
  N11, \field Design Heat Recovery Water Flow Rate
       \units m3/s
       \minimum 0.0
       \default 0.0
       \note if non-zero, then inlet, outlet nodes must be entered.
       \ip-units gal/min
  A9 , \field Heat Recovery Inlet Node Name
       \type node
  A10, \field Heat Recovery Outlet Node Name
       \type node
  A11, \field Fuel Type
       \type choice
       \key NaturalGas
       \key Propane
       \key FuelOilNo1
       \key FuelOilNo2
       \key Diesel
       \key Gasoline
       \key Coal
       \key OtherFuel1
       \key OtherFuel2
       \default NaturalGas
  N12, \field Heat Recovery Maximum Temperature
       \units C
       \maximum 100.0
       \minimum 0.0
       \default 80.0
  A12; \field Outdoor Air Inlet Node Name
       \type node
       \note Enter the name of an outdoor air node

Generator:MicroTurbine,
      \memo MicroTurbine generators are small combustion turbines (e.g., 25kW to 500kW). The model
      \memo calculates electrical power output, fuel use, standby and ancillary power.
      \memo Energy recovery from exhaust air can be used to heat water.
      \min-fields 11
  A1, \field Name
      \required-field
      \type alpha
      \reference GeneratorNames
      \reference MicroTurbineGeneratorNames
      \reference-class-name validPlantEquipmentTypes
      \reference validPlantEquipmentNames
      \reference-class-name validCondenserEquipmentTypes
      \reference validCondenserEquipmentNames
      \reference-class-name validBranchEquipmentTypes
      \reference validBranchEquipmentNames
  N1, \field Reference Electrical Power Output
      \required-field
      \type real
      \units W
      \minimum> 0.0
  N2, \field Minimum Full Load Electrical Power Output
      \type real
      \units W
      \minimum 0.0
      \default 0.0
  N3, \field Maximum Full Load Electrical Power Output
      \type real
      \units W
      \minimum> 0.0
      \note If left blank, Maximum Full Load Electrical Power Output will be set
      \note equal to the Reference Electrical Power Output.
  N4, \field Reference Electrical Efficiency Using Lower Heating Value
      \required-field
      \type real
      \minimum> 0.0
      \maximum 1.0
      \note Electric power output divided by fuel energy input (LHV basis)
      \note at reference conditions.
  N5, \field Reference Combustion Air Inlet Temperature
      \type real
      \units C
      \default 15.0
  N6, \field Reference Combustion Air Inlet Humidity Ratio
      \type real
      \units kgWater/kgDryAir
      \minimum> 0.0
      \default 0.00638
  N7, \field Reference Elevation
      \type real
      \units m
      \minimum -300.0
      \default 0.0
  A2, \field Electrical Power Function of Temperature and Elevation Curve Name
      \required-field
      \type object-list
      \object-list BivariateFunctions
      \note curve = a + b*T + c*T**2 + d*Elev + e*Elev**2 + f*T*Elev
      \note T = combustion air inlet temperature (C)
      \note Elev = elevation (m)
  A3, \field Electrical Efficiency Function of Temperature Curve Name
      \required-field
      \type object-list
      \object-list UnivariateFunctions
      \note Quadratic curve = a + b*T + c*T**2
      \note Cubic curve = a + b*T + c*T**2 + d*T**3
      \note T = combustion air inlet temperature (C)
  A4, \field Electrical Efficiency Function of Part Load Ratio Curve Name
      \required-field
      \type object-list
      \object-list UnivariateFunctions
      \note Quadratic curve = a + b*PLR + c*PLR**2
      \note Cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
      \note PLR = ratio of Generator Load to steady state Electrical Power Output at
      \note current operating conditions
  A5, \field Fuel Type
      \type choice
      \key NaturalGas
      \key Propane
      \key FuelOilNo1
      \key FuelOilNo2
      \key Diesel
      \key Gasoline
      \key Coal
      \key OtherFuel1
      \key OtherFuel2
      \default NaturalGas
  N8, \field Fuel Higher Heating Value
      \type real
      \units kJ/kg
      \default 50000
      \minimum> 0.0
  N9, \field Fuel Lower Heating Value
      \type real
      \units kJ/kg
      \default 45450
      \minimum> 0.0
 N10, \field Standby Power
      \type real
      \units W
      \default 0.0
      \minimum 0.0
      \note Electric power consumed when the generator is available but not being called
      \note by the Electric Load Center.
 N11, \field Ancillary Power
      \type real
      \units W
      \default 0.0
      \minimum 0.0
      \note Electric power consumed by ancillary equipment (e.g., external fuel pressurization pump).
      \note Set to zero if Reference Electrical Power Output is the 'net' value (ancillary power
      \note already deducted). Input value is positive, but indicates negative electric generation.
  A6, \field Ancillary Power Function of Fuel Input Curve Name
      \type object-list
      \object-list UnivariateFunctions
      \note Quadratic curve = a + b*mdot + c*mdot**2
      \note mdot = fuel mass flow rate (kg/s)
      \note If left blank, model assumes ancillary power defined in previous field is constant
      \note whenever the generator is operating.
  A7, \field Heat Recovery Water Inlet Node Name
      \type node
  A8, \field Heat Recovery Water Outlet Node Name
      \type node
 N12, \field Reference Thermal Efficiency Using Lower Heat Value
      \type real
      \minimum 0.0
      \maximum 1.0
      \default 0.0
      \note Reference thermal efficiency (heat recovery to water) based on the
      \note Lower Heating Value (LHV) of the fuel.
 N13, \field Reference Inlet Water Temperature
      \type real
      \units C
  A9, \field Heat Recovery Water Flow Operating Mode
      \type choice
      \key PlantControl
      \key InternalControl
      \default PlantControl
      \note PlantControl means the heat recovery water flow rate is determined by the plant,
      \note but the user needs to supply a heat recovery water flow rate.
      \note InternalControl means the heat recovery water flow rate is controlled by this generator.
      \note If 'InternalControl' is selected, then the user needs to supply a reference heat
      \note recovery water flow rate and optionally the name of a heat recovery flow rate modifier curve.
 N14, \field Reference Heat Recovery Water Flow Rate
      \type real
      \units m3/s
      \ip-units gal/min
      \minimum> 0.0
 A10, \field Heat Recovery Water Flow Rate Function of Temperature and Power Curve Name
      \type object-list
      \object-list BivariateFunctions
      \note curve = a + b*T + c*T**2 + d*Pnet + e*Pnet + f*T*Pnet
      \note T = heat recovery inlet water temperature
      \note Pnet = net power output = electric power output - ancillary power
      \note If left blank, model assumes the heat recovery water flow rate is constant whenever the
      \note generator is operating, at the Reference HR Water Flow Rate defined in the previous field.
 A11, \field Thermal Efficiency Function of Temperature and Elevation Curve Name
      \type object-list
      \object-list BivariateFunctions
      \note Bicubic curve = a + b*T + c*T**2 + d*Elev + e*Elev**2 + f*T*Elev + g*T**3 + h*Elev**3 + i*T**2*Elev + j*T*Elev**2
      \note Biquadratic curve = a + b*T + c*T**2 + d*Elev + e*Elev**2 + f*T*Elev
      \note T = combustion air inlet temperature (C)
      \note Elev = elevation (m)
      \note If field is left blank, model assumes this modifier equals 1 for entire simulation.
 A12, \field Heat Recovery Rate Function of Part Load Ratio Curve Name
      \type object-list
      \object-list UnivariateFunctions
      \note Quadratic curve = a + b*PLR + c*PLR**2
      \note Cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
      \note PLR = ratio of Generator Load to steady state Electrical Power Output at
      \note current operating conditions
      \note If field is left blank, model assumes this modifier equals 1 for entire simulation.
 A13, \field Heat Recovery Rate Function of Inlet Water Temperature Curve Name
      \type object-list
      \object-list UnivariateFunctions
      \note Quadratic curve = a + b*T + c*T**2
      \note T = inlet water temperature (C)
      \note If field is left blank, model assumes this modifier equals 1 for entire simulation.
 A14, \field Heat Recovery Rate Function of Water Flow Rate Curve Name
      \type object-list
      \object-list UnivariateFunctions
      \note Quadratic curve = a + b*Flow + c*Flow**2
      \note Flow = flow rate of water through the heat exchanger (m3/s)
      \note If field is left blank, model assumes this modifier equals 1 for entire simulation.
 N15, \field Minimum Heat Recovery Water Flow Rate
      \type real
      \units m3/s
      \ip-units gal/min
      \minimum 0.0
      \default 0.0
 N16, \field Maximum Heat Recovery Water Flow Rate
      \type real
      \units m3/s
      \ip-units gal/min
      \minimum 0.0
      \default 0.0
 N17, \field Maximum Heat Recovery Water Temperature
      \type real
      \units C
 A15, \field Combustion Air Inlet Node Name
      \type node
      \note Must be an outdoor air node.
 A16, \field Combustion Air Outlet Node Name
      \type node
 N18, \field Reference Exhaust Air Mass Flow Rate
      \type real
      \units kg/s
      \minimum> 0.0
 A17, \field Exhaust Air Flow Rate Function of Temperature Curve Name
      \type object-list
      \object-list UnivariateFunctions
      \note Quadratic curve = a + b*T + c*T**2
      \note Cubic curve = a + b*T + c*T**2 + d*T**3
      \note T = combustion air inlet temperature (C)
      \note If field is left blank, model assumes this modifier equals 1 for entire simulation.
 A18, \field Exhaust Air Flow Rate Function of Part Load Ratio Curve Name
      \type object-list
      \object-list UnivariateFunctions
      \note Quadratic curve = a + b*PLR + c*PLR**2
      \note Cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
      \note PLR = ratio of Generator Load to steady state Electrical Power Output at
      \note current operating conditions.
      \note If field is left blank, model assumes this modifier equals 1 for entire simulation.
 N19, \field Nominal Exhaust Air Outlet Temperature
      \type real
      \note Exhaust air outlet temperature at reference conditions.
 A19, \field Exhaust Air Temperature Function of Temperature Curve Name
      \type object-list
      \object-list UnivariateFunctions
      \note Quadratic curve = a + b*T + c*T**2
      \note Cubic curve = a + b*T + c*T**2 + d*T**3
      \note T = combustion air inlet temperature (C)
      \note If field is left blank, model assumes this modifier equals 1 for entire simulation.
 A20; \field Exhaust Air Temperature Function of Part Load Ratio Curve Name
      \type object-list
      \object-list UnivariateFunctions
      \note Quadratic curve = a + b*PLR + c*PLR**2
      \note Cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
      \note PLR = ratio of Generator Load to steady state Electrical Power Output at
      \note current operating conditions.
      \note If field is left blank, model assumes this modifier equals 1 for entire simulation.

Generator:Photovoltaic,
        \memo Describes an array of photovoltaic (PV) modules. A series of different PV arrays
        \memo can be connected to a single electric load center (and inverter) by listing them all
        \memo in an ElectricLoadCenter:Generator object. PV performance is taken from the
        \memo referenced PhotovoltaicPerformance:* object. Array tilt, azimuth, and gross area
        \memo are taken from the referenced building surface or shading surface. The array
        \memo surface participates normally in all shading calculations.
   A1 , \field Name
        \required-field
        \reference GeneratorNames
        \reference PVGeneratorNames
   A2 , \field Surface Name
        \required-field
        \type object-list
        \object-list AllShadingAndHTSurfNames
   A3 , \field Photovoltaic Performance Object Type
        \type choice
        \key PhotovoltaicPerformance:Simple
        \key PhotovoltaicPerformance:EquivalentOne-Diode
        \key PhotovoltaicPerformance:Sandia
   A4 , \field Module Performance Name
        \note PV array modeling details
        \type object-list
        \object-list PVModules
   A5 , \field Heat Transfer Integration Mode
        \type choice
        \key Decoupled
        \key DecoupledUllebergDynamic
        \key IntegratedSurfaceOutsideFace
        \key IntegratedTranspiredCollector
        \key IntegratedExteriorVentedCavity
        \key PhotovoltaicThermalSolarCollector
        \default Decoupled
   N1 , \field Number of Series Strings in Parallel
        \note number of series-wired strings of PV modules that are in parallel
        \default 1
        \units dimensionless
        \minimum 1
   N2 ; \field Number of Modules in Series
        \note Number of PV modules wired in series for each string.
        \default 1
        \units dimensionless
        \minimum 1

PhotovoltaicPerformance:Simple,
        \memo Describes a simple model of photovoltaics that may be useful for early phase
        \memo design analysis. In this model the user has direct access to the efficiency with
        \memo which surfaces convert incident solar radiation to electricity and need not specify
        \memo arrays of specific modules.
   A1 , \field Name
        \required-field
        \reference PVModules
   N1 , \field Fraction of Surface Area with Active Solar Cells
        \required-field
        \type real
        \units dimensionless
        \minimum 0.0
        \maximum 1.0
   A2 , \field Conversion Efficiency Input Mode
        \type choice
        \key Fixed
        \key Scheduled
   N2 , \field Value for Cell Efficiency if Fixed
        \note Efficiency = (power generated [W])/(incident solar[W])
        \type real
        \minimum 0.0
        \maximum 1.0
   A3 ; \field Efficiency Schedule Name
        \type object-list
        \object-list ScheduleNames

PhotovoltaicPerformance:EquivalentOne-Diode,
        \memo Describes the performance characteristics of Photovoltaic (PV) modules to be modeled
        \memo using an equivalent one-diode circuit. This model is also known as
        \memo the 4- or 5-parameter TRNSYS model for photovoltaics.
   A1 , \field Name
        \required-field
        \reference PVModules
   A2 , \field Cell type
        \type choice
        \key CrystallineSilicon
        \key AmorphousSilicon
   N1 , \field Number of Cells in Series
         \default 36
         \type integer
         \units dimensionless
         \minimum 0
   N2 , \field Active Area
         \note The total power output of the array is determined by the
         \note number of modules (see above). The Active Area is only
         \note used to calculate the PV Array Efficiency output variable.
         \default 0.89
         \type real
         \units m2
         \minimum 0.1
   N3 , \field Transmittance Absorptance Product
         \default 0.95
         \type real
         \units dimensionless
         \minimum 0.0
         \maximum 1.0
   N4 , \field Semiconductor Bandgap
         \default 1.12
         \type real
         \units eV
         \minimum 0.0
   N5 , \field Shunt Resistance
         \default 1000000.0
         \type real
         \units ohms
         \minimum 0.0
   N6 , \field Short Circuit Current
         \default 6.5
         \type real
         \units A
         \minimum 0.0
   N7, \field Open Circuit Voltage
         \default 21.6
         \type real
         \units V
         \minimum 0.0
   N8, \field Reference Temperature
         \default 25
         \type real
         \units C
         \minimum 0.0
   N9, \field Reference Insolation
         \default 1000
         \type real
         \units W/m2
         \minimum 0.0
   N10, \field Module Current at Maximum Power
         \note Single module current at the maximum power point
         \note and reference conditions. Module Current, Module Voltage,
         \note Number of Modules in Parallel and Number of Modules in Series
         \note determine the maximum power output of the array.
         \default 5.9
         \type real
         \units A
         \minimum 0.0
   N11, \field Module Voltage at Maximum Power
         \note Single module voltage at the maximum power point
         \note and reference conditions. Module Current, Module Voltage,
         \note Number of Modules in Parallel and Number of Modules in Series
         \note determine the maximum power output of the array.
         \default 17
         \type real
         \units V
         \minimum 0.0
   N12, \field Temperature Coefficient of Short Circuit Current
         \default 0.02
         \type real
         \units A/K
   N13, \field Temperature Coefficient of Open Circuit Voltage
         \default -0.079
         \type real
         \units V/K
   N14, \field Nominal Operating Cell Temperature Test Ambient Temperature
         \default 20
         \type real
         \units C
         \minimum 0.0
   N15, \field Nominal Operating Cell Temperature Test Cell Temperature
         \default 40
         \type real
         \units C
         \minimum 0.0
   N16, \field Nominal Operating Cell Temperature Test Insolation
         \default 800
         \type real
         \units W/m2
         \minimum 0.0
   N17, \field Module Heat Loss Coefficient
         \default 30
         \type real
         \units W/m2-K
         \minimum 0.0
   N18; \field Total Heat Capacity
         \default 50000
         \type real
         \units J/m2-K
         \minimum 0.0

PhotovoltaicPerformance:Sandia,
        \memo Describes performance input data needed for specific makes and models of production
        \memo PV panels using the empirical coefficients assembled by Sandia National Laboratory.
   A1 , \field Name
        \required-field
        \reference PVModules
   N1 , \field Active Area
        \note (m2, single module)
        \default 1.0
        \type real
        \units m2
        \minimum 0.0
   N2 , \field Number of Cells in Series
        \default 1
        \type integer
        \units dimensionless
        \minimum 1
   N3 , \field Number of Cells in Parallel
        \default 1
        \type integer
        \units dimensionless
        \minimum 1
   N4 , \field Short Circuit Current
        \note (Amps)
        \type real
        \units A
   N5 , \field Open Circuit Voltage
        \note (Volts)
        \type real
        \units V
   N6 , \field Current at Maximum Power Point
        \note (Amps)
        \type real
        \units A
   N7 , \field Voltage at Maximum Power Point
        \note (Volts)
        \type real
        \units V
   N8 , \field Sandia Database Parameter aIsc
        \note (1/degC)
        \type real
        \units 1/K
   N9 , \field Sandia Database Parameter aImp
        \note (1/degC)
        \type real
        \units 1/K
   N10 , \field Sandia Database Parameter c0
         \type real
         \units dimensionless
   N11 , \field Sandia Database Parameter c1
         \type real
         \units dimensionless
   N12 , \field Sandia Database Parameter BVoc0
         \note (Volts/degC)
         \type real
         \units V/K
   N13 , \field Sandia Database Parameter mBVoc
         \note (Volts/degC)
         \type real
         \units V/K
   N14 , \field Sandia Database Parameter BVmp0
         \note (Volts/degC)
         \type real
         \units V/K
   N15 , \field Sandia Database Parameter mBVmp
         \note (Volts/degC)
         \type real
         \units V/K
   N16 , \field Diode Factor
         \type real
         \units dimensionless
   N17 , \field Sandia Database Parameter c2
         \type real
         \units dimensionless
   N18 , \field Sandia Database Parameter c3
         \type real
         \units dimensionless
   N19 , \field Sandia Database Parameter a0
         \type real
         \units dimensionless
   N20 , \field Sandia Database Parameter a1
         \type real
         \units dimensionless
   N21 , \field Sandia Database Parameter a2
         \type real
         \units dimensionless
   N22 , \field Sandia Database Parameter a3
         \type real
         \units dimensionless
   N23 , \field Sandia Database Parameter a4
         \type real
         \units dimensionless
   N24 , \field Sandia Database Parameter b0
         \type real
         \units dimensionless
   N25 , \field Sandia Database Parameter b1
         \type real
         \units dimensionless
   N26 , \field Sandia Database Parameter b2
         \type real
         \units dimensionless
   N27 , \field Sandia Database Parameter b3
         \type real
         \units dimensionless
   N28 , \field Sandia Database Parameter b4
         \type real
         \units dimensionless
   N29 , \field Sandia Database Parameter b5
         \type real
         \units dimensionless
   N30 , \field Sandia Database Parameter Delta(Tc)
         \note (deg C)
         \type real
         \units deltaC
   N31 , \field Sandia Database Parameter fd
         \type real
         \units dimensionless
   N32 , \field Sandia Database Parameter a
         \type real
         \units dimensionless
   N33 , \field Sandia Database Parameter b
         \type real
         \units dimensionless
   N34 , \field Sandia Database Parameter c4
         \type real
         \units dimensionless
   N35 , \field Sandia Database Parameter c5
         \type real
         \units dimensionless
   N36 , \field Sandia Database Parameter Ix0
         \note (Amps)
         \type real
   N37 , \field Sandia Database Parameter Ixx0
         \note (Amps)
         \type real
   N38 , \field Sandia Database Parameter c6
         \type real
         \units dimensionless
   N39 ; \field Sandia Database Parameter c7
         \note (non-dimensional)
         \type real
         \units dimensionless

Generator:PVWatts,
      \min-fields 9
      \memo Describes a simple set of inputs for an array of photovoltaic (PV) modules as described
      \memo in the PVWatts software. A series of different PVWatts arrays can be connected to a
      \memo single electric load center (preferably through an
      \memo ElectricLoadCenter:Inverter:PVWatts). Array tilt and azimuth can be either specified
      \memo on this object or taken from a referenced building surface or shading surface. If
      \memo a surface is specified, the array participates normally in all shading calculations.
  A1, \field Name
      \type alpha
      \required-field
      \reference GeneratorNames
  A2, \field PVWatts Version
      \type choice
      \key 5
  N1, \field DC System Capacity
      \note Nameplate rated DC system capacity in watts
      \type real
      \required-field
      \units W
      \minimum> 0
  A3, \field Module Type
      \type choice
      \required-field
      \key Standard
      \key Premium
      \key ThinFilm
  A4, \field Array Type
      \type choice
      \required-field
      \key FixedOpenRack
      \key FixedRoofMounted
      \key OneAxis
      \key OneAxisBacktracking
      \key TwoAxis
  N2, \field System Losses
      \type real
      \default 0.14
      \minimum 0
      \maximum 1
  A5, \field Array Geometry Type
      \note TiltAzimuth - The tilt and azimuth angles are specified in the next two fields.
      \note An unshaded array is assumed.
      \note Surface - The array geometry (tilt and azimuth) as well as shading is determined from
      \note surface referenced.
      \type choice
      \default TiltAzimuth
      \key TiltAzimuth
      \key Surface
  N3, \field Tilt Angle
      \note The tilt angle is the angle from horizontal of the photovoltaic modules in the array.
      \type real
      \units deg
      \default 20
      \minimum 0
      \maximum 90
  N4, \field Azimuth Angle
      \note For a fixed array, the azimuth angle is the angle clockwise from true north describing
      \note the direction that the array faces. For an array with one-axis tracking, the azimuth
      \note angle is the angle clockwise from true north of the axis of rotation.
      \type real
      \units deg
      \default 180
      \minimum 0
      \maximum< 360
  A6, \field Surface Name
      \type object-list
      \object-list AllShadingAndHTSurfNames
  N5; \field Ground Coverage Ratio
      \note Applies only to arrays with one-axis tracking and is the ratio of module surface area
      \note to area of the ground or roof occupied by the array.
      \type real
      \default 0.4
      \minimum 0
      \maximum 1

ElectricLoadCenter:Inverter:PVWatts,
      \min-fields 1
      \memo Electric power inverter to convert from direct current (DC) to alternating current
      \memo (AC) in an electric load center that contains Generator:PVWatts objects.
      \memo It implements the PVWatts inverter performance curves.
  A1, \field Name
      \reference InverterList
  N1, \field DC to AC Size Ratio
      \type real
      \minimum> 0
      \default 1.10
  N2; \field Inverter Efficiency
      \type real
      \minimum> 0
      \maximum 1
      \default 0.96

Generator:FuelCell,
       \memo This generator model is the FC model from IEA Annex 42
  A1, \field Name
      \required-field
      \reference GeneratorNames
  A2, \field Power Module Name
      \note Enter the name of a Generator:FuelCell:PowerModule object.
      \required-field
      \type object-list
      \object-list FCPMNames
  A3, \field Air Supply Name
      \note Enter the name of a Generator:FuelCell:AirSupply object.
      \required-field
      \type object-list
      \object-list FCAirSupNames
  A4, \field Fuel Supply Name
      \note Enter the name of a Generator:FuelSupply object.
      \required-field
      \type object-list
      \object-list GenFuelSupNames
  A5, \field Water Supply Name
      \note Enter the name of a Generator:FuelCell:WaterSupply object.
      \required-field
      \type object-list
      \object-list FCWaterSupNames
  A6, \field Auxiliary Heater Name
      \note Enter the name of a Generator:FuelCell:AuxiliaryHeater object.
      \required-field
      \type object-list
      \object-list FCAuxHeatNames
  A7, \field Heat Exchanger Name
      \note Enter the name of a Generator:FuelCell:ExhaustGasToWaterHeatExchanger object.
      \required-field
      \type object-list
      \object-list FCExhaustHXNames
  A8, \field Electrical Storage Name
      \note Enter the name of a Generator:FuelCell:ElectricalStorage object.
      \required-field
      \type object-list
      \object-list FCStorageNames
  A9, \field Inverter Name
      \note Enter the name of a Generator:FuelCell:Inverter object.
      \required-field
      \type object-list
      \object-list FCInverterNames
  A10; \field Stack Cooler Name
      \note Enter the name of a Generator:FuelCell:StackCooler object.
      \note optional, used for PEMFC
      \type object-list
      \object-list FCStackCoolerNames

Generator:FuelCell:PowerModule,
      \memo Describe the core power module subsystem of a fuel cell power generator. This includes
      \memo the fuel cell stack, fuel reformer, and whatever ancillary devices are included inside.
      \memo If the model has multiple FC generators that are of the exact same type, then only one
      \memo of these objects is needed and all the Generator:FuelCell objects can reference it.
  A1, \field Name
      \required-field
      \reference FCPMNames
  A2, \field Efficiency Curve Mode
      \type choice
      \key Annex42
      \key Normalized
  A3, \field Efficiency Curve Name
      \type object-list
      \object-list UnivariateFunctions
      \required-field
  N1, \field Nominal Efficiency
      \note This field is not used.
  N2, \field Nominal Electrical Power
      \note This field is not used
      \units W
  N3, \field Number of Stops at Start of Simulation
      \note this is Nstops in SOFC model specification
  N4, \field Cycling Performance Degradation Coefficient
      \note this is D in SOFC model specification
  N5, \field Number of Run Hours at Beginning of Simulation
      \units hr
  N6, \field Accumulated Run Time Degradation Coefficient
      \note this is L in SOFC model specification
  N7, \field Run Time Degradation Initiation Time Threshold
      \units hr
  N8, \field Power Up Transient Limit
      \units W/s
      \note Maximum rate of change in electrical output [power increasing]
  N9, \field Power Down Transient Limit
      \units W/s
      \note Maximum rate of change in electrical output [power decreasing]
      \note Enter positive value for rate of change
  N10,\field Start Up Time
      \units s
      \note Time from start up to normal operation
  N11,\field Start Up Fuel
      \units kmol
  N12,\field Start Up Electricity Consumption
      \units J
  N13,\field Start Up Electricity Produced
      \units J
  N14,\field Shut Down Time
      \units s
  N15,\field Shut Down Fuel
      \units kmol
  N16,\field Shut Down Electricity Consumption
      \units J
  N17,\field Ancillary Electricity Constant Term
  N18,\field Ancillary Electricity Linear Term
  A4, \field Skin Loss Calculation Mode
      \type choice
      \key ConstantRate
      \key UAForProcessGasTemperature
      \key QuadraticFunctionOfFuelRate
  A5, \field Zone Name
      \type object-list
      \object-list ZoneNames
  N19,\field Skin Loss Radiative Fraction
      \minimum 0.0
      \maximum 1.0
  N20,\field Constant Skin Loss Rate
      \units W
  N21,\field Skin Loss U-Factor Times Area Term
      \units W/K
  A6, \field Skin Loss Quadratic Curve Name
      \type object-list
      \object-list UnivariateFunctions
      \note curve is function of fuel use rate
  N22,\field Dilution Air Flow Rate
      \units kmol/s
  N23,\field Stack Heat loss to Dilution Air
      \units W
  A7, \field Dilution Inlet Air Node Name
      \type node
  A8 ,\field Dilution Outlet Air Node Name
      \type node
  N24, \field Minimum Operating Point
       \units W
  N25; \field Maximum Operating Point
       \units W

Generator:FuelCell:AirSupply,
      \memo Used to define details of the air supply subsystem for a fuel cell power generator.
      \extensible:2 - repeat last two fields, remembering to remove ; from "inner" fields.
  A1, \field Name
      \required-field
      \reference FCAirSupNames
  A2, \field Air Inlet Node Name
      \type node
  A3, \field Blower Power Curve Name
      \type object-list
      \object-list UnivariateFunctions
  N1, \field Blower Heat Loss Factor
      \minimum 0.0
      \maximum 1.0
  A4, \field Air Supply Rate Calculation Mode
      \required-field
      \type choice
      \key AirRatiobyStoics
      \key QuadraticFunctionofElectricPower
      \key QuadraticFunctionofFuelRate
  N2, \field Stoichiometric Ratio
      \note This is the excess air "stoics"
      \note the value entered is incremented by 1 in the model.
  A5, \field Air Rate Function of Electric Power Curve Name
      \type object-list
      \object-list UnivariateFunctions
  N3, \field Air Rate Air Temperature Coefficient
  A6, \field Air Rate Function of Fuel Rate Curve Name
      \type object-list
      \object-list UnivariateFunctions
  A7, \field Air Intake Heat Recovery Mode
      \required-field
      \type choice
      \key NoRecovery
      \key RecoverBurnerInverterStorage
      \key RecoverAuxiliaryBurner
      \key RecoverInverterandStorage
      \key RecoverInverter
      \key RecoverElectricalStorage
  A8, \field Air Supply Constituent Mode
      \required-field
      \type choice
      \key AmbientAir
      \key UserDefinedConstituents
  N4, \field Number of UserDefined Constituents
      \maximum 5
  A9, \field Constituent 1 Name
      \begin-extensible
      \type choice
      \key CarbonDioxide
      \key Nitrogen
      \key Oxygen
      \key Water
      \key Argon
  N5, \field Molar Fraction 1
      \minimum 0.0
      \maximum 1.0
  A10,\field Constituent 2 Name
      \type choice
      \key CarbonDioxide
      \key Nitrogen
      \key Oxygen
      \key Water
      \key Argon
  N6, \field Molar Fraction 2
      \minimum 0.0
      \maximum 1.0
  A11,\field Constituent 3 Name
      \type choice
      \key CarbonDioxide
      \key Nitrogen
      \key Oxygen
      \key Water
      \key Argon
  N7, \field Molar Fraction 3
      \minimum 0.0
      \maximum 1.0
  A12,\field Constituent 4 Name
      \type choice
      \key CarbonDioxide
      \key Nitrogen
      \key Oxygen
      \key Water
      \key Argon
  N8, \field Molar Fraction 4
      \minimum 0.0
      \maximum 1.0
  A13,\field Constituent 5 Name
      \type choice
      \key CarbonDioxide
      \key Nitrogen
      \key Oxygen
      \key Water
      \key Argon
  N9; \field Molar Fraction 5
      \minimum 0.0
      \maximum 1.0

Generator:FuelCell:WaterSupply,
      \memo Used to provide details of the water supply subsystem for a fuel cell power generator.
      \memo This water is used for steam reforming of the fuel and is not the same
      \memo as the water used for thermal heat recovery.
  A1, \field Name
      \required-field
      \reference FCWaterSupNames
  A2, \field Reformer Water Flow Rate Function of Fuel Rate Curve Name
      \type object-list
      \object-list UnivariateFunctions
  A3, \field Reformer Water Pump Power Function of Fuel Rate Curve Name
      \type object-list
      \object-list UnivariateFunctions
  N1, \field Pump Heat Loss Factor
  A4, \field Water Temperature Modeling Mode
      \type choice
      \key TemperatureFromAirNode
      \key TemperatureFromWaterNode
      \key TemperatureFromSchedule
      \key MainsWaterTemperature
  A5, \field Water Temperature Reference Node Name
      \type node
  A6; \field Water Temperature Schedule Name
      \type object-list
      \object-list ScheduleNames

Generator:FuelCell:AuxiliaryHeater,
      \memo Intended for modeling an auxiliary heater for a fuel cell power generator, however this
      \memo portion of the model is not yet available. The program still requires one of these
      \memo objects be included even though the data are not yet used (so that internal data
      \memo structures can be allocated).
  A1, \field Name
      \required-field
      \reference FCAuxHeatNames
  N1, \field Excess Air Ratio
  N2, \field Ancillary Power Constant Term
  N3, \field Ancillary Power Linear Term
  N4, \field Skin Loss U-Factor Times Area Value
      \units W/K
  A2, \field Skin Loss Destination
      \type choice
      \key SurroundingZone
      \key AirInletForFuelCell
  A3, \field Zone Name to Receive Skin Losses
      \type object-list
      \object-list ZoneNames
  A4, \field Heating Capacity Units
      \type choice
      \key Watts
      \key kmol/s
  N5, \field Maximum Heating Capacity in Watts
      \units W
  N6, \field Minimum Heating Capacity in Watts
      \units W
  N7, \field Maximum Heating Capacity in Kmol per Second
      \units kmol/s
  N8; \field Minimum Heating Capacity in Kmol per Second
      \units kmol/s

Generator:FuelCell:ExhaustGasToWaterHeatExchanger,
      \memo Describes the exhaust gas heat exchanger subsystem of a fuel cell power generator
      \memo used to recovery thermal energy
  A1, \field Name
      \required-field
      \reference FCExhaustHXNames
      \reference-class-name validPlantEquipmentTypes
      \reference validPlantEquipmentNames
      \reference-class-name validBranchEquipmentTypes
      \reference validBranchEquipmentNames
  A2, \field Heat Recovery Water Inlet Node Name
      \type node
  A3, \field Heat Recovery Water Outlet Node Name
      \type node
  N1, \field Heat Recovery Water Maximum Flow Rate
      \units m3/s
      \ip-units gal/min
  A4, \field Exhaust Outlet Air Node Name
      \type node
  A5, \field Heat Exchanger Calculation Method
      \type choice
      \key FixedEffectiveness
      \key EmpiricalUAeff
      \key FundementalUAeff
      \key Condensing
  N2, \field Method 1 Heat Exchanger Effectiveness
  N3, \field Method 2 Parameter hxs0
  N4, \field Method 2 Parameter hxs1
  N5, \field Method 2 Parameter hxs2
  N6, \field Method 2 Parameter hxs3
  N7, \field Method 2 Parameter hxs4
  N8, \field Method 3 h0Gas Coefficient
  N9, \field Method 3 NdotGasRef Coefficient
  N10, \field Method 3 n Coefficient
  N11, \field Method 3 Gas Area
       \units m2
  N12, \field Method 3 h0 Water Coefficient
  N13, \field Method 3 N dot Water ref Coefficient
  N14, \field Method 3 m Coefficient
  N15, \field Method 3 Water Area
       \units m2
  N16, \field Method 3 F Adjustment Factor
  N17, \field Method 4 hxl1 Coefficient
  N18, \field Method 4 hxl2 Coefficient
  N19; \field Method 4 Condensation Threshold
       \units C

Generator:FuelCell:ElectricalStorage,
      \memo Used to describe the electrical storage subsystem for a fuel cell power generator.
      \memo The electrical storage model is a very simple "constrained bucket" model.
      \memo Note that this electrical storage is embedded within the FC device.
  A1, \field Name
      \required-field
      \reference FCStorageNames
  A2, \field Choice of Model
      \type choice
      \key SimpleEfficiencyWithConstraints
  N1, \field Nominal Charging Energetic Efficiency
      \maximum 1.0
      \minimum 0.0
  N2, \field Nominal Discharging Energetic Efficiency
      \maximum 1.0
      \minimum 0.0
  N3, \field Simple Maximum Capacity
      \units J
  N4, \field Simple Maximum Power Draw
      \units W
  N5, \field Simple Maximum Power Store
      \units W
  N6; \field Initial Charge State
      \units J

Generator:FuelCell:Inverter,
      \memo Used to describe the power condition unit subsystem of a fuel cell power generator.
      \memo This object models an inverter system contained within a fuel cell system that
      \memo converts from direct current (DC) to alternating current (AC).
  A1, \field Name
      \required-field
      \reference FCInverterNames
  A2, \field Inverter Efficiency Calculation Mode
      \type choice
      \key Quadratic
      \key Constant
  N1, \field Inverter Efficiency
      \minimum 0.0
      \maximum 1.0
  A3; \field Efficiency Function of DC Power Curve Name
      \type object-list
      \object-list UnivariateFunctions

Generator:FuelCell:StackCooler,
      \memo This object is optional and is used to define details needed to model the stack cooler
      \memo on PEMFC.
  A1, \field Name
      \required-field
      \type alpha
      \reference FCStackCoolerNames
      \reference-class-name validBranchEquipmentTypes
      \reference validBranchEquipmentNames
  A2, \field Heat Recovery Water Inlet Node Name
      \type node
  A3, \field Heat Recovery Water Outlet Node Name
      \type node
  N1,  \field Nominal Stack Temperature
       \units C
  N2,  \field Actual Stack Temperature
       \units C
  N3,  \field Coefficient r0
  N4,  \field Coefficient r1
  N5,  \field Coefficient r2
  N6,  \field Coefficient r3
  N7,  \field Stack Coolant Flow Rate
       \units kg/s
  N8,  \field Stack Cooler U-Factor Times Area Value
       \units W/K
  N9,  \field Fs-cogen Adjustment Factor
  N10, \field Stack Cogeneration Exchanger Area
       \units m2
  N11, \field Stack Cogeneration Exchanger Nominal Flow Rate
       \units kg/s
  N12, \field Stack Cogeneration Exchanger Nominal Heat Transfer Coefficient
       \units W/m2-K
  N13, \field Stack Cogeneration Exchanger Nominal Heat Transfer Coefficient Exponent
  N14, \field Stack Cooler Pump Power
       \units W
  N15, \field Stack Cooler Pump Heat Loss Fraction
       \minimum 0.0
       \maximum 1.0
  N16, \field Stack Air Cooler Fan Coefficient f0
  N17, \field Stack Air Cooler Fan Coefficient f1
  N18; \field Stack Air Cooler Fan Coefficient f2

Generator:MicroCHP,
      \memo Small-scale combined heat and power (micro CHP) electric generator using the model
      \memo developed by IEA/ECBCS Annex 42 see www.cogen-sim.net. The model was developed
      \memo for both internal combustion and Stirling cycle
      \memo engines, but might be used for other types of residential CHP devices.
  A1, \field Name
      \reference GeneratorNames
      \reference-class-name validPlantEquipmentTypes
      \reference validPlantEquipmentNames
      \reference-class-name validBranchEquipmentTypes
      \reference validBranchEquipmentNames
  A2, \field Performance Parameters Name
      \note Enter the name of a Generator:MicroCHP:NonNormalizedParameters object.
      \type object-list
      \object-list MicroCHPParametersNames
  A3, \field Zone Name
      \type object-list
      \object-list ZoneNames
  A4, \field Cooling Water Inlet Node Name
      \type node
  A5, \field Cooling Water Outlet Node Name
      \type node
  A6, \field Air Inlet Node Name
      \type node
  A7, \field Air Outlet Node Name
      \type node
  A8, \field Generator Fuel Supply Name
      \type object-list
      \object-list GenFuelSupNames
      \note Enter the name of a Generator:FuelSupply object.
  A9; \field Availability Schedule Name
      \note Availability schedule name for this system. Schedule value > 0 means the system is available.
      \note If this field is blank, the system is always available.
      \type object-list
      \object-list ScheduleNames

Generator:MicroCHP:NonNormalizedParameters,
      \memo This object is referenced by a Generator:MicroCHP object and provides the
      \memo non-normalized parameters for the MicroCHP generator model.
  A1, \field Name
      \reference MicroCHPParametersNames
  N1, \field Maximum Electric Power
      \units W
  N2, \field Minimum Electric Power
      \units W
  N3, \field Minimum Cooling Water Flow Rate
      \units kg/s
  N4, \field Maximum Cooling Water Temperature
      \units C
  A2, \field Electrical Efficiency Curve Name
      \note TriQuadratic
      \type object-list
      \object-list TrivariateFunctions
  A3, \field Thermal Efficiency Curve Name
      \note TriQuadratic
      \type object-list
      \object-list TrivariateFunctions
  A4, \field Cooling Water Flow Rate Mode
      \type choice
      \key PlantControl
      \key InternalControl
  A5, \field Cooling Water Flow Rate Curve Name
      \type object-list
      \object-list BivariateFunctions
  A6, \field Air Flow Rate Curve Name
      \type object-list
       \object-list UnivariateFunctions
  N5,  \field Maximum Net Electrical Power Rate of Change
       \units W/s
  N6,  \field Maximum Fuel Flow Rate of Change
       \units kg/s2
  N7,  \field Heat Exchanger U-Factor Times Area Value
       \units W/K
  N8,  \field Skin Loss U-Factor Times Area Value
       \units W/K
  N9,  \field Skin Loss Radiative Fraction
       \type real
  N10,  \field Aggregated Thermal Mass of Energy Conversion Portion of Generator
       \units W/K
       \minimum> 0.0
  N11,  \field Aggregated Thermal Mass of Heat Recovery Portion of Generator
       \units W/K
       \minimum> 0.0
  N12, \field Standby Power
       \units W
  A7, \field Warm Up Mode
       \type choice
       \key NominalEngineTemperature
       \key TimeDelay
       \note Stirling engines use Nominal Engine Temperature
       \note Internal combustion engines use Time Delay
  N13, \field Warm Up Fuel Flow Rate Coefficient
  N14, \field Nominal Engine Operating Temperature
       \units C
  N15, \field Warm Up Power Coefficient
  N16, \field Warm Up Fuel Flow Rate Limit Ratio
  N17, \field Warm Up Delay Time
       \units s
  N18, \field Cool Down Power
       \units W
  N19, \field Cool Down Delay Time
       \units s
  A8; \field Restart Mode
       \type choice
       \key MandatoryCoolDown
       \key OptionalCoolDown

Generator:FuelSupply,
      \memo Used only with Generator:FuelCell and Generator:MicroCHP
  A1, \field Name
      \required-field
      \reference GenFuelSupNames
  A2, \field Fuel Temperature Modeling Mode
      \type choice
      \key TemperatureFromAirNode
      \key Scheduled
  A3, \field Fuel Temperature Reference Node Name
      \type node
  A4, \field Fuel Temperature Schedule Name
      \type object-list
      \object-list ScheduleNames
  A5, \field Compressor Power Multiplier Function of Fuel Rate Curve Name
      \type object-list
      \object-list UnivariateFunctions
  N1, \field Compressor Heat Loss Factor
      \minimum 0.0
      \maximum 1.0
  A6, \field Fuel Type
      \type choice
      \key GaseousConstituents
      \key LiquidGeneric
  N2, \field Liquid Generic Fuel Lower Heating Value
      \units kJ/kg
  N3, \field Liquid Generic Fuel Higher Heating Value
      \units kJ/kg
  N4, \field Liquid Generic Fuel Molecular Weight
      \units g/mol
  N5, \field Liquid Generic Fuel CO2 Emission Factor
  N6, \field Number of Constituents in Gaseous Constituent Fuel Supply
      \minimum 0.0
      \maximum 12.0
  ! sets of input data on each constituent
  A7, \field Constituent 1 Name
      \type choice
      \key CarbonDioxide
      \key Nitrogen
      \key Oxygen
      \key Water
      \key Argon
      \key Hydrogen
      \key Methane
      \key Ethane
      \key Propane
      \key Butane
      \key Pentane
      \key Hexane
      \key Methanol
      \key Ethanol
  N7, \field Constituent 1 Molar Fraction
      \minimum 0.0
      \maximum 1.0
  A8, \field Constituent 2 Name
      \type choice
      \key CarbonDioxide
      \key Nitrogen
      \key Oxygen
      \key Water
      \key Argon
      \key Hydrogen
      \key Methane
      \key Ethane
      \key Propane
      \key Butane
      \key Pentane
      \key Hexane
      \key Methanol
      \key Ethanol
  N8, \field Constituent 2 Molar Fraction
      \minimum 0.0
      \maximum 1.0
  A9, \field Constituent 3 Name
      \type choice
      \key CarbonDioxide
      \key Nitrogen
      \key Oxygen
      \key Water
      \key Argon
      \key Hydrogen
      \key Methane
      \key Ethane
      \key Propane
      \key Butane
      \key Pentane
      \key Hexane
      \key Methanol
      \key Ethanol
  N9, \field Constituent 3 Molar Fraction
      \minimum 0.0
      \maximum 1.0
  A10, \field Constituent 4 Name
      \type choice
      \key CarbonDioxide
      \key Nitrogen
      \key Oxygen
      \key Water
      \key Argon
      \key Hydrogen
      \key Methane
      \key Ethane
      \key Propane
      \key Butane
      \key Pentane
      \key Hexane
      \key Methanol
      \key Ethanol
  N10, \field Constituent 4 Molar Fraction
      \minimum 0.0
      \maximum 1.0
  A11, \field Constituent 5 Name
      \type choice
      \key CarbonDioxide
      \key Nitrogen
      \key Oxygen
      \key Water
      \key Argon
      \key Hydrogen
      \key Methane
      \key Ethane
      \key Propane
      \key Butane
      \key Pentane
      \key Hexane
      \key Methanol
      \key Ethanol
  N11, \field Constituent 5 Molar Fraction
      \minimum 0.0
      \maximum 1.0
  A12, \field Constituent 6 Name
      \type choice
      \key CarbonDioxide
      \key Nitrogen
      \key Oxygen
      \key Water
      \key Argon
      \key Hydrogen
      \key Methane
      \key Ethane
      \key Propane
      \key Butane
      \key Pentane
      \key Hexane
      \key Methanol
      \key Ethanol
  N12, \field Constituent 6 Molar Fraction
        \minimum 0.0
      \maximum 1.0
  A13, \field Constituent 7 Name
      \type choice
      \key Hydrogen
      \key Methane
      \key Ethane
      \key Propane
      \key Butane
      \key Pentane
      \key Hexane
      \key Methanol
      \key Ethanol
  N13, \field Constituent 7 Molar Fraction
      \minimum 0.0
      \maximum 1.0
  A14, \field Constituent 8 Name
      \type choice
      \key CarbonDioxide
      \key Nitrogen
      \key Oxygen
      \key Water
      \key Argon
      \key Hydrogen
      \key Methane
      \key Ethane
      \key Propane
      \key Butane
      \key Pentane
      \key Hexane
      \key Methanol
      \key Ethanol
  N14, \field Constituent 8 Molar Fraction
      \minimum 0.0
      \maximum 1.0
  A15, \field Constituent 9 Name
      \type choice
      \key CarbonDioxide
      \key Nitrogen
      \key Oxygen
      \key Water
      \key Argon
      \key Hydrogen
      \key Methane
      \key Ethane
      \key Propane
      \key Butane
      \key Pentane
      \key Hexane
      \key Methanol
      \key Ethanol
  N15, \field Constituent 9 Molar Fraction
      \minimum 0.0
      \maximum 1.0
  A16, \field Constituent 10 Name
      \type choice
      \key CarbonDioxide
      \key Nitrogen
      \key Oxygen
      \key Water
      \key Argon
      \key Hydrogen
      \key Methane
      \key Ethane
      \key Propane
      \key Butane
      \key Pentane
      \key Hexane
      \key Methanol
      \key Ethanol
  N16, \field Constituent 10 Molar Fraction
      \minimum 0.0
      \maximum 1.0
  A17, \field Constituent 11 Name
      \type choice
      \key CarbonDioxide
      \key Nitrogen
      \key Oxygen
      \key Water
      \key Argon
      \key Hydrogen
      \key Methane
      \key Ethane
      \key Propane
      \key Butane
      \key Pentane
      \key Hexane
      \key Methanol
      \key Ethanol
  N17, \field Constituent 11 Molar Fraction
      \minimum 0.0
      \maximum 1.0
  A18, \field Constituent 12 Name
      \type choice
      \key CarbonDioxide
      \key Nitrogen
      \key Oxygen
      \key Water
      \key Argon
      \key Hydrogen
      \key Methane
      \key Ethane
      \key Propane
      \key Butane
      \key Pentane
      \key Hexane
      \key Methanol
      \key Ethanol
  N18; \field Constituent 12 Molar Fraction
      \minimum 0.0
      \maximum 1.0

Generator:WindTurbine,
      \memo Wind turbine generator.
      \min-fields 26
  A1, \field Name
      \required-field
      \reference GeneratorNames
  A2, \field Availability Schedule Name
      \note Availability schedule name for this system. Schedule value > 0 means the system is available.
      \note If this field is blank, the system is always available.
      \type object-list
      \object-list ScheduleNames
  A3, \field Rotor Type
      \note allowed values are: Horizontal Axis Wind Turbine or Vertical Axis Wind Turbine
      \type choice
      \key HorizontalAxisWindTurbine
      \key VerticalAxisWindTurbine
      \default HorizontalAxisWindTurbine
  A4, \field Power Control
      \note Constant power output is obtained in the last three control types
      \note when the wind speed exceeds the rated wind speed.
      \note allowed values are: Fixed Speed Fixed Pitch, Fixed Speed Variable Pitch,
      \note Variable Speed Fixed Pitch or Variable Speed Variable Pitch
      \type choice
      \key FixedSpeedFixedPitch
      \key FixedSpeedVariablePitch
      \key VariableSpeedFixedPitch
      \key VariableSpeedVariablePitch
      \default VariableSpeedVariablePitch
  N1, \field Rated Rotor Speed
      \required-field
      \type real
      \minimum> 0.0
      \units rev/min
  N2, \field Rotor Diameter
      \note This field is the diameter of the perpendicular circle of the Vertical Axis Wind Turbine system
      \note from the upright pole on the ground.
      \required-field
      \type real
      \minimum> 0.0
      \units m
  N3, \field Overall Height
      \note This field is the height of the hub for the Horizontal Axis Wind Turbines and
      \note of the pole for the Vertical Axis Wind Turbines.
      \required-field
      \type real
      \minimum> 0.0
      \units m
  N4, \field Number of Blades
      \minimum 2
      \default 3
  N5, \field Rated Power
      \required-field
      \note This field is the nominal power at the rated wind speed.
      \note Users should input maximum power in case of Fixed Speed Fixed Pitch control type.
      \type real
      \minimum> 0.0
      \units W
  N6, \field Rated Wind Speed
      \required-field
      \type real
      \minimum> 0.0
      \units m/s
  N7, \field Cut In Wind Speed
      \required-field
      \type real
      \minimum> 0.0
      \units m/s
  N8, \field Cut Out Wind Speed
      \required-field
      \type real
      \minimum> 0.0
      \units m/s
  N9, \field Fraction system Efficiency
      \type real
      \minimum> 0.0
      \maximum 1.0
      \default 0.835
  N10,\field Maximum Tip Speed Ratio
      \type real
      \minimum> 0.0
      \maximum 12.0
      \default 5.0
  N11,\field Maximum Power Coefficient
      \note This field should be input if the rotor type is Horizontal Axis Wind Turbine
      \type real
      \minimum> 0.0
      \maximum 0.59
      \default 0.25
  N12,\field Annual Local Average Wind Speed
      \type real
      \units m/s
      \minimum> 0.0
  N13,\field Height for Local Average Wind Speed
      \type real
      \units m
      \minimum> 0.0
      \default 50.0
  N14,\field Blade Chord Area
      \type real
      \units m2
  N15,\field Blade Drag Coefficient
      \note This field is only for Vertical Axis Wind Turbine..
      \note The user must input this field if the rotor type is Vertical Axis Wind Turbine.
      \type real
      \default 0.9
  N16,\field Blade Lift Coefficient
      \note This field is only for Vertical Axis Wind Turbine..
      \note The user must input this field if the rotor type is Vertical Axis Wind Turbine.
      \type real
      \default 0.05
  N17,\field Power Coefficient C1
      \note This field is only available for Horizontal Axis Wind Turbine.
      \note The user should input all six parameters
      \note so that the analytic approximation is assumed.
      \note The simple approximation will be assumed,
      \note if any field C1 through C6 is not input.
      \note Leave this field blank, if the manufacturer's data is unavailable
      \note so that the simple approximation will be assumed.
      \minimum> 0.0
      \type real
      \default 0.5176
  N18,\field Power Coefficient C2
      \minimum> 0.0
      \type real
      \default 116.0
  N19,\field Power Coefficient C3
      \minimum> 0.0
      \type real
      \default 0.4
  N20,\field Power Coefficient C4
      \minimum 0.0
      \type real
      \default 0.0
  N21,\field Power Coefficient C5
      \minimum> 0.0
      \type real
      \default 5.0
  N22;\field Power Coefficient C6
      \minimum> 0.0
      \type real
      \default 21.0

ElectricLoadCenter:Generators,
       \memo List of electric power generators to include in the simulation including the name and
       \memo type of each generators along with availability schedule, rated power output,
       \memo and thermal-to-electrical power ratio.
       \extensible:5 - repeat set of five fields, remembering to remove ; from "inner" fields.
       \min-fields 6
  A1 , \field Name
       \required-field
       \reference GeneratorLists
  A2 , \field Generator 1 Name
       \begin-extensible
       \required-field
       \type object-list
       \object-list GeneratorNames
  A3 , \field Generator 1 Object Type
       \required-field
       \type choice
       \key Generator:InternalCombustionEngine
       \key Generator:CombustionTurbine
       \key Generator:Photovoltaic
       \key Generator:PVWatts
       \key Generator:FuelCell
       \key Generator:MicroCHP
       \key Generator:MicroTurbine
       \key Generator:WindTurbine
  N1 , \field Generator 1 Rated Electric Power Output
       \type real
       \units W
  A4 , \field Generator 1 Availability Schedule Name
       \note Availability schedule name for this generator. Schedule value > 0 means the generator is available.
       \note If this field is blank, the generator is always available.
       \type object-list
       \object-list ScheduleNames
  N2 , \field Generator 1 Rated Thermal to Electrical Power Ratio
       \note Required field when generator is used by an ElectricLoadCenter:Distribution object with Generator Operation Scheme set to FollowThermal or FollowThermalLimitElectrical
       \type real
  A5 , \field Generator 2 Name
       \type object-list
       \object-list GeneratorNames
  A6 , \field Generator 2 Object Type
       \type choice
       \key Generator:InternalCombustionEngine
       \key Generator:CombustionTurbine
       \key Generator:Photovoltaic
       \key Generator:PVWatts
       \key Generator:FuelCell
       \key Generator:MicroCHP
       \key Generator:MicroTurbine
       \key Generator:WindTurbine
  N3 , \field Generator 2 Rated Electric Power Output
       \type real
       \units W
  A7,  \field Generator 2 Availability Schedule Name
       \note Availability schedule name for this generator. Schedule value > 0 means the generator is available.
       \note If this field is blank, the generator is always available.
       \type object-list
       \object-list ScheduleNames
  N4,  \field Generator 2 Rated Thermal to Electrical Power Ratio
       \note Required field when generator is used by an ElectricLoadCenter:Distribution object with Generator Operation Scheme set to FollowThermal or FollowThermalLimitElectrical
       \type real
  A8,  \field Generator 3 Name
       \type object-list
       \object-list GeneratorNames
  A9,  \field Generator 3 Object Type
       \type choice
       \key Generator:InternalCombustionEngine
       \key Generator:CombustionTurbine
       \key Generator:Photovoltaic
       \key Generator:PVWatts
       \key Generator:FuelCell
       \key Generator:MicroCHP
       \key Generator:MicroTurbine
       \key Generator:WindTurbine
  N5,  \field Generator 3 Rated Electric Power Output
       \type real
       \units W
  A10, \field Generator 3 Availability Schedule Name
       \note Availability schedule name for this generator. Schedule value > 0 means the generator is available.
       \note If this field is blank, the generator is always available.
       \type object-list
       \object-list ScheduleNames
  N6,  \field Generator 3 Rated Thermal to Electrical Power Ratio
       \note Required field when generator is used by an ElectricLoadCenter:Distribution object with Generator Operation Scheme set to FollowThermal or FollowThermalLimitElectrical
       \type real
  A11, \field Generator 4 Name
       \type object-list
       \object-list GeneratorNames
  A12, \field Generator 4 Object Type
       \type choice
       \key Generator:InternalCombustionEngine
       \key Generator:CombustionTurbine
       \key Generator:Photovoltaic
       \key Generator:PVWatts
       \key Generator:FuelCell
       \key Generator:MicroCHP
       \key Generator:MicroTurbine
       \key Generator:WindTurbine
  N7,  \field Generator 4 Rated Electric Power Output
       \type real
       \units W
  A13, \field Generator 4 Availability Schedule Name
       \note Availability schedule name for this generator. Schedule value > 0 means the generator is available.
       \note If this field is blank, the generator is always available.
       \type object-list
       \object-list ScheduleNames
  N8,  \field Generator 4 Rated Thermal to Electrical Power Ratio
       \note Required field when generator is used by an ElectricLoadCenter:Distribution object with Generator Operation Scheme set to FollowThermal or FollowThermalLimitElectrical
       \type real
  A14, \field Generator 5 Name
       \type object-list
       \object-list GeneratorNames
  A15, \field Generator 5 Object Type
       \type choice
       \key Generator:InternalCombustionEngine
       \key Generator:CombustionTurbine
       \key Generator:Photovoltaic
       \key Generator:PVWatts
       \key Generator:FuelCell
       \key Generator:MicroCHP
       \key Generator:MicroTurbine
       \key Generator:WindTurbine
   N9, \field Generator 5 Rated Electric Power Output
       \type real
       \units W
  A16, \field Generator 5 Availability Schedule Name
       \note Availability schedule name for this generator. Schedule value > 0 means the generator is available.
       \note If this field is blank, the generator is always available.
       \type object-list
       \object-list ScheduleNames
  N10, \field Generator 5 Rated Thermal to Electrical Power Ratio
       \note Required field when generator is used by an ElectricLoadCenter:Distribution object with Generator Operation Scheme set to FollowThermal or FollowThermalLimitElectrical
       \type real
  A17, \field Generator 6 Name
       \type object-list
       \object-list GeneratorNames
  A18, \field Generator 6 Object Type
       \type choice
       \key Generator:InternalCombustionEngine
       \key Generator:CombustionTurbine
       \key Generator:Photovoltaic
       \key Generator:PVWatts
       \key Generator:FuelCell
       \key Generator:MicroCHP
       \key Generator:MicroTurbine
       \key Generator:WindTurbine
  N11, \field Generator 6 Rated Electric Power Output
       \type real
       \units W
  A19, \field Generator 6 Availability Schedule Name
       \note Availability schedule name for this generator. Schedule value > 0 means the generator is available.
       \note If this field is blank, the generator is always available.
       \type object-list
       \object-list ScheduleNames
  N12,  \field Generator 6 Rated Thermal to Electrical Power Ratio
       \note Required field when generator is used by an ElectricLoadCenter:Distribution object with Generator Operation Scheme set to FollowThermal or FollowThermalLimitElectrical
       \type real
  A20, \field Generator 7 Name
       \type object-list
       \object-list GeneratorNames
  A21, \field Generator 7 Object Type
       \type choice
       \key Generator:InternalCombustionEngine
       \key Generator:CombustionTurbine
       \key Generator:Photovoltaic
       \key Generator:PVWatts
       \key Generator:FuelCell
       \key Generator:MicroCHP
       \key Generator:MicroTurbine
       \key Generator:WindTurbine
  N13, \field Generator 7 Rated Electric Power Output
       \type real
       \units W
  A22, \field Generator 7 Availability Schedule Name
       \note Availability schedule name for this generator. Schedule value > 0 means the generator is available.
       \note If this field is blank, the generator is always available.
       \type object-list
       \object-list ScheduleNames
  N14, \field Generator 7 Rated Thermal to Electrical Power Ratio
       \note Required field when generator is used by an ElectricLoadCenter:Distribution object with Generator Operation Scheme set to FollowThermal or FollowThermalLimitElectrical
       \type real
  A23, \field Generator 8 Name
       \type object-list
       \object-list GeneratorNames
  A24, \field Generator 8 Object Type
       \type choice
       \key Generator:InternalCombustionEngine
       \key Generator:CombustionTurbine
       \key Generator:Photovoltaic
       \key Generator:PVWatts
       \key Generator:FuelCell
       \key Generator:MicroCHP
       \key Generator:MicroTurbine
       \key Generator:WindTurbine
  N15, \field Generator 8 Rated Electric Power Output
       \type real
       \units W
  A25, \field Generator 8 Availability Schedule Name
       \note Availability schedule name for this generator. Schedule value > 0 means the generator is available.
       \note If this field is blank, the generator is always available.
       \type object-list
       \object-list ScheduleNames
  N16, \field Generator 8 Rated Thermal to Electrical Power Ratio
       \note Required field when generator is used by an ElectricLoadCenter:Distribution object with Generator Operation Scheme set to FollowThermal or FollowThermalLimitElectrical
       \type real
  A26, \field Generator 9 Name
       \type object-list
       \object-list GeneratorNames
  A27, \field Generator 9 Object Type
       \type choice
       \key Generator:InternalCombustionEngine
       \key Generator:CombustionTurbine
       \key Generator:Photovoltaic
       \key Generator:PVWatts
       \key Generator:FuelCell
       \key Generator:MicroCHP
       \key Generator:MicroTurbine
       \key Generator:WindTurbine
  N17, \field Generator 9 Rated Electric Power Output
       \type real
       \units W
  A28, \field Generator 9 Availability Schedule Name
       \note Availability schedule name for this generator. Schedule value > 0 means the generator is available.
       \note If this field is blank, the generator is always available.
       \type object-list
       \object-list ScheduleNames
  N18, \field Generator 9 Rated Thermal to Electrical Power Ratio
       \note Required field when generator is used by an ElectricLoadCenter:Distribution object with Generator Operation Scheme set to FollowThermal or FollowThermalLimitElectrical
       \type real
  A29, \field Generator 10 Name
       \type object-list
       \object-list GeneratorNames
  A30, \field Generator 10 Object Type
       \type choice
       \key Generator:InternalCombustionEngine
       \key Generator:CombustionTurbine
       \key Generator:Photovoltaic
       \key Generator:PVWatts
       \key Generator:FuelCell
       \key Generator:MicroCHP
       \key Generator:MicroTurbine
       \key Generator:WindTurbine
  N19, \field Generator 10 Rated Electric Power Output
       \type real
       \units W
  A31, \field Generator 10 Availability Schedule Name
       \note Availability schedule name for this generator. Schedule value > 0 means the generator is available.
       \note If this field is blank, the generator is always available.
       \type object-list
       \object-list ScheduleNames
  N20, \field Generator 10 Rated Thermal to Electrical Power Ratio
       \note Required field when generator is used by an ElectricLoadCenter:Distribution object with Generator Operation Scheme set to FollowThermal or FollowThermalLimitElectrical
       \type real
  A32, \field Generator 11 Name
       \type object-list
       \object-list GeneratorNames
  A33, \field Generator 11 Object Type
       \type choice
       \key Generator:InternalCombustionEngine
       \key Generator:CombustionTurbine
       \key Generator:Photovoltaic
       \key Generator:PVWatts
       \key Generator:FuelCell
       \key Generator:MicroCHP
       \key Generator:MicroTurbine
       \key Generator:WindTurbine
  N21, \field Generator 11 Rated Electric Power Output
       \type real
       \units W
  A34, \field Generator 11 Availability Schedule Name
       \note Availability schedule name for this generator. Schedule value > 0 means the generator is available.
       \note If this field is blank, the generator is always available.
       \type object-list
       \object-list ScheduleNames
  N22, \field Generator 11 Rated Thermal to Electrical Power Ratio
       \note Required field when generator is used by an ElectricLoadCenter:Distribution object with Generator Operation Scheme set to FollowThermal or FollowThermalLimitElectrical
       \type real
  A35, \field Generator 12 Name
       \type object-list
       \object-list GeneratorNames
  A36, \field Generator 12 Object Type
       \type choice
       \key Generator:InternalCombustionEngine
       \key Generator:CombustionTurbine
       \key Generator:Photovoltaic
       \key Generator:PVWatts
       \key Generator:FuelCell
       \key Generator:MicroCHP
       \key Generator:MicroTurbine
       \key Generator:WindTurbine
  N23, \field Generator 12 Rated Electric Power Output
       \type real
       \units W
  A37, \field Generator 12 Availability Schedule Name
       \note Availability schedule name for this generator. Schedule value > 0 means the generator is available.
       \note If this field is blank, the generator is always available.
       \type object-list
       \object-list ScheduleNames
  N24, \field Generator 12 Rated Thermal to Electrical Power Ratio
       \note Required field when generator is used by an ElectricLoadCenter:Distribution object with Generator Operation Scheme set to FollowThermal or FollowThermalLimitElectrical
       \type real
  A38, \field Generator 13 Name
       \type object-list
       \object-list GeneratorNames
  A39, \field Generator 13 Object Type
       \type choice
       \key Generator:InternalCombustionEngine
       \key Generator:CombustionTurbine
       \key Generator:Photovoltaic
       \key Generator:PVWatts
       \key Generator:FuelCell
       \key Generator:MicroCHP
       \key Generator:MicroTurbine
       \key Generator:WindTurbine
  N25, \field Generator 13 Rated Electric Power Output
       \type real
       \units W
  A40, \field Generator 13 Availability Schedule Name
       \note Availability schedule name for this generator. Schedule value > 0 means the generator is available.
       \note If this field is blank, the generator is always available.
       \type object-list
       \object-list ScheduleNames
  N26, \field Generator 13 Rated Thermal to Electrical Power Ratio
       \note Required field when generator is used by an ElectricLoadCenter:Distribution object with Generator Operation Scheme set to FollowThermal or FollowThermalLimitElectrical
       \type real
  A41, \field Generator 14 Name
       \type object-list
       \object-list GeneratorNames
  A42, \field Generator 14 Object Type
       \type choice
       \key Generator:InternalCombustionEngine
       \key Generator:CombustionTurbine
       \key Generator:Photovoltaic
       \key Generator:PVWatts
       \key Generator:FuelCell
       \key Generator:MicroCHP
       \key Generator:MicroTurbine
       \key Generator:WindTurbine
  N27, \field Generator 14 Rated Electric Power Output
       \type real
       \units W
  A43, \field Generator 14 Availability Schedule Name
       \note Availability schedule name for this generator. Schedule value > 0 means the generator is available.
       \note If this field is blank, the generator is always available.
       \type object-list
       \object-list ScheduleNames
  N28, \field Generator 14 Rated Thermal to Electrical Power Ratio
       \note Required field when generator is used by an ElectricLoadCenter:Distribution object with Generator Operation Scheme set to FollowThermal or FollowThermalLimitElectrical
       \type real
  A44, \field Generator 15 Name
       \type object-list
       \object-list GeneratorNames
  A45, \field Generator 15 Object Type
       \type choice
       \key Generator:InternalCombustionEngine
       \key Generator:CombustionTurbine
       \key Generator:Photovoltaic
       \key Generator:PVWatts
       \key Generator:FuelCell
       \key Generator:MicroCHP
       \key Generator:MicroTurbine
       \key Generator:WindTurbine
  N29, \field Generator 15 Rated Electric Power Output
       \type real
       \units W
  A46, \field Generator 15 Availability Schedule Name
       \note Availability schedule name for this generator. Schedule value > 0 means the generator is available.
       \note If this field is blank, the generator is always available.
       \type object-list
       \object-list ScheduleNames
  N30, \field Generator 15 Rated Thermal to Electrical Power Ratio
       \note Required field when generator is used by an ElectricLoadCenter:Distribution object with Generator Operation Scheme set to FollowThermal or FollowThermalLimitElectrical
       \type real
  A47, \field Generator 16 Name
       \type object-list
       \object-list GeneratorNames
  A48, \field Generator 16 Object Type
       \type choice
       \key Generator:InternalCombustionEngine
       \key Generator:CombustionTurbine
       \key Generator:Photovoltaic
       \key Generator:PVWatts
       \key Generator:FuelCell
       \key Generator:MicroCHP
       \key Generator:MicroTurbine
       \key Generator:WindTurbine
  N31, \field Generator 16 Rated Electric Power Output
       \type real
       \units W
  A49, \field Generator 16 Availability Schedule Name
       \note Availability schedule name for this generator. Schedule value > 0 means the generator is available.
       \note If this field is blank, the generator is always available.
       \type object-list
       \object-list ScheduleNames
  N32, \field Generator 16 Rated Thermal to Electrical Power Ratio
       \note Required field when generator is used by an ElectricLoadCenter:Distribution object with Generator Operation Scheme set to FollowThermal or FollowThermalLimitElectrical
       \type real
  A50, \field Generator 17 Name
       \type object-list
       \object-list GeneratorNames
  A51, \field Generator 17 Object Type
       \type choice
       \key Generator:InternalCombustionEngine
       \key Generator:CombustionTurbine
       \key Generator:Photovoltaic
       \key Generator:PVWatts
       \key Generator:FuelCell
       \key Generator:MicroCHP
       \key Generator:MicroTurbine
       \key Generator:WindTurbine
  N33, \field Generator 17 Rated Electric Power Output
       \type real
       \units W
  A52, \field Generator 17 Availability Schedule Name
       \note Availability schedule name for this generator. Schedule value > 0 means the generator is available.
       \note If this field is blank, the generator is always available.
       \type object-list
       \object-list ScheduleNames
  N34, \field Generator 17 Rated Thermal to Electrical Power Ratio
       \note Required field when generator is used by an ElectricLoadCenter:Distribution object with Generator Operation Scheme set to FollowThermal or FollowThermalLimitElectrical
       \type real
  A53, \field Generator 18 Name
       \type object-list
       \object-list GeneratorNames
  A54, \field Generator 18 Object Type
       \type choice
       \key Generator:InternalCombustionEngine
       \key Generator:CombustionTurbine
       \key Generator:Photovoltaic
       \key Generator:PVWatts
       \key Generator:FuelCell
       \key Generator:MicroCHP
       \key Generator:MicroTurbine
       \key Generator:WindTurbine
  N35, \field Generator 18 Rated Electric Power Output
       \type real
       \units W
  A55, \field Generator 18 Availability Schedule Name
       \note Availability schedule name for this generator. Schedule value > 0 means the generator is available.
       \note If this field is blank, the generator is always available.
       \type object-list
       \object-list ScheduleNames
  N36, \field Generator 18 Rated Thermal to Electrical Power Ratio
       \note Required field when generator is used by an ElectricLoadCenter:Distribution object with Generator Operation Scheme set to FollowThermal or FollowThermalLimitElectrical
       \type real
  A56, \field Generator 19 Name
       \type object-list
       \object-list GeneratorNames
  A57, \field Generator 19 Object Type
       \type choice
       \key Generator:InternalCombustionEngine
       \key Generator:CombustionTurbine
       \key Generator:Photovoltaic
       \key Generator:PVWatts
       \key Generator:FuelCell
       \key Generator:MicroCHP
       \key Generator:MicroTurbine
       \key Generator:WindTurbine
  N37, \field Generator 19 Rated Electric Power Output
       \type real
       \units W
  A58, \field Generator 19 Availability Schedule Name
       \note Availability schedule name for this generator. Schedule value > 0 means the generator is available.
       \note If this field is blank, the generator is always available.
       \type object-list
       \object-list ScheduleNames
  N38, \field Generator 19 Rated Thermal to Electrical Power Ratio
       \note Required field when generator is used by an ElectricLoadCenter:Distribution object with Generator Operation Scheme set to FollowThermal or FollowThermalLimitElectrical
       \type real
  A59, \field Generator 20 Name
       \type object-list
       \object-list GeneratorNames
  A60, \field Generator 20 Object Type
       \type choice
       \key Generator:InternalCombustionEngine
       \key Generator:CombustionTurbine
       \key Generator:Photovoltaic
       \key Generator:PVWatts
       \key Generator:FuelCell
       \key Generator:MicroCHP
       \key Generator:MicroTurbine
       \key Generator:WindTurbine
  N39, \field Generator 20 Rated Electric Power Output
       \type real
       \units W
  A61, \field Generator 20 Availability Schedule Name
       \note Availability schedule name for this generator. Schedule value > 0 means the generator is available.
       \note If this field is blank, the generator is always available.
       \type object-list
       \object-list ScheduleNames
  N40, \field Generator 20 Rated Thermal to Electrical Power Ratio
       \note Required field when generator is used by an ElectricLoadCenter:Distribution object with Generator Operation Scheme set to FollowThermal or FollowThermalLimitElectrical
       \type real
  A62, \field Generator 21 Name
       \type object-list
       \object-list GeneratorNames
  A63, \field Generator 21 Object Type
       \type choice
       \key Generator:InternalCombustionEngine
       \key Generator:CombustionTurbine
       \key Generator:Photovoltaic
       \key Generator:PVWatts
       \key Generator:FuelCell
       \key Generator:MicroCHP
       \key Generator:MicroTurbine
       \key Generator:WindTurbine
  N41, \field Generator 21 Rated Electric Power Output
       \type real
       \units W
  A64, \field Generator 21 Availability Schedule Name
       \note Availability schedule name for this generator. Schedule value > 0 means the generator is available.
       \note If this field is blank, the generator is always available.
       \type object-list
       \object-list ScheduleNames
  N42, \field Generator 21 Rated Thermal to Electrical Power Ratio
       \note Required field when generator is used by an ElectricLoadCenter:Distribution object with Generator Operation Scheme set to FollowThermal or FollowThermalLimitElectrical
       \type real
  A65, \field Generator 22 Name
       \type object-list
       \object-list GeneratorNames
  A66, \field Generator 22 Object Type
       \type choice
       \key Generator:InternalCombustionEngine
       \key Generator:CombustionTurbine
       \key Generator:Photovoltaic
       \key Generator:PVWatts
       \key Generator:FuelCell
       \key Generator:MicroCHP
       \key Generator:MicroTurbine
       \key Generator:WindTurbine
  N43, \field Generator 22 Rated Electric Power Output
       \type real
       \units W
  A67, \field Generator 22 Availability Schedule Name
       \note Availability schedule name for this generator. Schedule value > 0 means the generator is available.
       \note If this field is blank, the generator is always available.
       \type object-list
       \object-list ScheduleNames
  N44, \field Generator 22 Rated Thermal to Electrical Power Ratio
       \note Required field when generator is used by an ElectricLoadCenter:Distribution object with Generator Operation Scheme set to FollowThermal or FollowThermalLimitElectrical
       \type real
  A68, \field Generator 23 Name
       \type object-list
       \object-list GeneratorNames
  A69, \field Generator 23 Object Type
       \type choice
       \key Generator:InternalCombustionEngine
       \key Generator:CombustionTurbine
       \key Generator:Photovoltaic
       \key Generator:PVWatts
       \key Generator:FuelCell
       \key Generator:MicroCHP
       \key Generator:MicroTurbine
       \key Generator:WindTurbine
  N45, \field Generator 23 Rated Electric Power Output
       \type real
       \units W
  A70, \field Generator 23 Availability Schedule Name
       \note Availability schedule name for this generator. Schedule value > 0 means the generator is available.
       \note If this field is blank, the generator is always available.
       \type object-list
       \object-list ScheduleNames
  N46, \field Generator 23 Rated Thermal to Electrical Power Ratio
       \note Required field when generator is used by an ElectricLoadCenter:Distribution object with Generator Operation Scheme set to FollowThermal or FollowThermalLimitElectrical
       \type real
  A71, \field Generator 24 Name
       \type object-list
       \object-list GeneratorNames
  A72, \field Generator 24 Object Type
       \type choice
       \key Generator:InternalCombustionEngine
       \key Generator:CombustionTurbine
       \key Generator:Photovoltaic
       \key Generator:PVWatts
       \key Generator:FuelCell
       \key Generator:MicroCHP
       \key Generator:MicroTurbine
       \key Generator:WindTurbine
  N47, \field Generator 24 Rated Electric Power Output
       \type real
       \units W
  A73, \field Generator 24 Availability Schedule Name
       \note Availability schedule name for this generator. Schedule value > 0 means the generator is available.
       \note If this field is blank, the generator is always available.
       \type object-list
       \object-list ScheduleNames
  N48, \field Generator 24 Rated Thermal to Electrical Power Ratio
       \note Required field when generator is used by an ElectricLoadCenter:Distribution object with Generator Operation Scheme set to FollowThermal or FollowThermalLimitElectrical
       \type real
  A74, \field Generator 25 Name
       \type object-list
       \object-list GeneratorNames
  A75, \field Generator 25 Object Type
       \type choice
       \key Generator:InternalCombustionEngine
       \key Generator:CombustionTurbine
       \key Generator:Photovoltaic
       \key Generator:PVWatts
       \key Generator:FuelCell
       \key Generator:MicroCHP
       \key Generator:MicroTurbine
       \key Generator:WindTurbine
  N49, \field Generator 25 Rated Electric Power Output
       \type real
       \units W
  A76, \field Generator 25 Availability Schedule Name
       \note Availability schedule name for this generator. Schedule value > 0 means the generator is available.
       \note If this field is blank, the generator is always available.
       \type object-list
       \object-list ScheduleNames
  N50, \field Generator 25 Rated Thermal to Electrical Power Ratio
       \note Required field when generator is used by an ElectricLoadCenter:Distribution object with Generator Operation Scheme set to FollowThermal or FollowThermalLimitElectrical
       \type real
  A77, \field Generator 26 Name
       \type object-list
       \object-list GeneratorNames
  A78, \field Generator 26 Object Type
       \type choice
       \key Generator:InternalCombustionEngine
       \key Generator:CombustionTurbine
       \key Generator:Photovoltaic
       \key Generator:PVWatts
       \key Generator:FuelCell
       \key Generator:MicroCHP
       \key Generator:MicroTurbine
       \key Generator:WindTurbine
  N51, \field Generator 26 Rated Electric Power Output
       \type real
       \units W
  A79, \field Generator 26 Availability Schedule Name
       \note Availability schedule name for this generator. Schedule value > 0 means the generator is available.
       \note If this field is blank, the generator is always available.
       \type object-list
       \object-list ScheduleNames
  N52, \field Generator 26 Rated Thermal to Electrical Power Ratio
       \note Required field when generator is used by an ElectricLoadCenter:Distribution object with Generator Operation Scheme set to FollowThermal or FollowThermalLimitElectrical
       \type real
  A80, \field Generator 27 Name
       \type object-list
       \object-list GeneratorNames
  A81, \field Generator 27 Object Type
       \type choice
       \key Generator:InternalCombustionEngine
       \key Generator:CombustionTurbine
       \key Generator:Photovoltaic
       \key Generator:PVWatts
       \key Generator:FuelCell
       \key Generator:MicroCHP
       \key Generator:MicroTurbine
       \key Generator:WindTurbine
  N53, \field Generator 27 Rated Electric Power Output
       \type real
       \units W
  A82, \field Generator 27 Availability Schedule Name
       \note Availability schedule name for this generator. Schedule value > 0 means the generator is available.
       \note If this field is blank, the generator is always available.
       \type object-list
       \object-list ScheduleNames
  N54, \field Generator 27 Rated Thermal to Electrical Power Ratio
       \note Required field when generator is used by an ElectricLoadCenter:Distribution object with Generator Operation Scheme set to FollowThermal or FollowThermalLimitElectrical
       \type real
  A83, \field Generator 28 Name
       \type object-list
       \object-list GeneratorNames
  A84, \field Generator 28 Object Type
       \type choice
       \key Generator:InternalCombustionEngine
       \key Generator:CombustionTurbine
       \key Generator:Photovoltaic
       \key Generator:PVWatts
       \key Generator:FuelCell
       \key Generator:MicroCHP
       \key Generator:MicroTurbine
       \key Generator:WindTurbine
  N55, \field Generator 28 Rated Electric Power Output
       \type real
       \units W
  A85, \field Generator 28 Availability Schedule Name
       \note Availability schedule name for this generator. Schedule value > 0 means the generator is available.
       \note If this field is blank, the generator is always available.
       \type object-list
       \object-list ScheduleNames
  N56, \field Generator 28 Rated Thermal to Electrical Power Ratio
       \note Required field when generator is used by an ElectricLoadCenter:Distribution object with Generator Operation Scheme set to FollowThermal or FollowThermalLimitElectrical
       \type real
  A86, \field Generator 29 Name
       \type object-list
       \object-list GeneratorNames
  A87, \field Generator 29 Object Type
       \type choice
       \key Generator:InternalCombustionEngine
       \key Generator:CombustionTurbine
       \key Generator:Photovoltaic
       \key Generator:PVWatts
       \key Generator:FuelCell
       \key Generator:MicroCHP
       \key Generator:MicroTurbine
       \key Generator:WindTurbine
  N57, \field Generator 29 Rated Electric Power Output
       \type real
       \units W
  A88, \field Generator 29 Availability Schedule Name
       \note Availability schedule name for this generator. Schedule value > 0 means the generator is available.
       \note If this field is blank, the generator is always available.
       \type object-list
       \object-list ScheduleNames
  N58, \field Generator 29 Rated Thermal to Electrical Power Ratio
       \note Required field when generator is used by an ElectricLoadCenter:Distribution object with Generator Operation Scheme set to FollowThermal or FollowThermalLimitElectrical
       \type real
  A89, \field Generator 30 Name
       \type object-list
       \object-list GeneratorNames
  A90, \field Generator 30 Object Type
       \type choice
       \key Generator:InternalCombustionEngine
       \key Generator:CombustionTurbine
       \key Generator:Photovoltaic
       \key Generator:PVWatts
       \key Generator:FuelCell
       \key Generator:MicroCHP
       \key Generator:MicroTurbine
       \key Generator:WindTurbine
  N59, \field Generator 30 Rated Electric Power Output
       \type real
       \units W
  A91, \field Generator 30 Availability Schedule Name
       \note Availability schedule name for this generator. Schedule value > 0 means the generator is available.
       \note If this field is blank, the generator is always available.
       \type object-list
       \object-list ScheduleNames
  N60; \field Generator 30 Rated Thermal to Electrical Power Ratio
       \note Required field when generator is used by an ElectricLoadCenter:Distribution object with Generator Operation Scheme set to FollowThermal or FollowThermalLimitElectrical
       \type real

ElectricLoadCenter:Inverter:Simple,
        \memo Electric power inverter to convert from direct current (DC) to alternating current
        \memo (AC) in an electric load center that contains photovoltaic modules. This input
        \memo object is for the simplest inverter model and uses a fixed efficiency.
   A1 , \field Name
        \reference InverterList
   A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3 , \field Zone Name
        \note enter name of zone to receive inverter losses as heat
        \note if blank then inverter is assumed to be outdoors
        \type object-list
        \object-list ZoneNames
   N1 , \field Radiative Fraction
        \minimum 0
        \maximum 1.0
   N2 ; \field Inverter Efficiency
        \minimum 0
        \maximum 1.0

ElectricLoadCenter:Inverter:FunctionOfPower,
        \memo Electric power inverter to convert from direct current (DC) to alternating current
        \memo (AC) in an electric load center that contains photovoltaic modules. This input
        \memo object is for an inverter model where efficiency is a function of normalized
        \memo power.
   A1 , \field Name
        \reference InverterList
   A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3 , \field Zone Name
        \note Enter name of zone to receive inverter losses as heat
        \note if blank then inverter is assumed to be outdoors
        \type object-list
        \object-list ZoneNames
   N1 , \field Radiative Fraction
   A4 , \field Efficiency Function of Power Curve Name
        \note curve describes efficiency as a function of power
        \note curve is normalized relative to rated power in next field
        \type object-list
        \object-list UnivariateFunctions
   N2,  \field Rated Maximum Continuous Input Power
        \units W
   N3 , \field Minimum Efficiency
        \minimum 0
        \maximum 1.0
   N4 , \field Maximum Efficiency
        \minimum 0
        \maximum 1.0
   N5 , \field Minimum Power Output
        \units W
   N6 , \field Maximum Power Output
        \units W
   N7 ; \field Ancillary Power Consumed In Standby
        \units W

ElectricLoadCenter:Inverter:LookUpTable,
        \memo   California Energy Commission tests and publishes data on inverters
        \memo   This inverter model interpolates using CEC test data
        \memo   Input data are at http://www.gosolarcalifornia.org/equipment/inverter_tests/summaries
   A1 , \field Name
        \reference InverterList
   A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3 , \field Zone Name
        \note Enter name of zone to receive inverter losses as heat
        \note if blank then inverter is assumed to be outdoors
        \type object-list
        \object-list ZoneNames
   N1 , \field Radiative Fraction
        \minimum 0
        \maximum 1.0
   N2 , \field Rated Maximum Continuous Output Power
        \units W
   N3 , \field Night Tare Loss Power
        \units W
   N4 , \field Nominal Voltage Input
        \units V
   N5 , \field Efficiency at 10% Power and Nominal Voltage
        \minimum 0
        \maximum 1.0
   N6 , \field Efficiency at 20% Power and Nominal Voltage
        \minimum 0
        \maximum 1.0
   N7 , \field Efficiency at 30% Power and Nominal Voltage
        \minimum 0
        \maximum 1.0
   N8 , \field Efficiency at 50% Power and Nominal Voltage
        \minimum 0
        \maximum 1.0
   N9 , \field Efficiency at 75% Power and Nominal Voltage
        \minimum 0
        \maximum 1.0
   N10; \field Efficiency at 100% Power and Nominal Voltage
        \minimum 0
        \maximum 1.0

ElectricLoadCenter:Storage:Simple,
       \memo Used to model storage of electricity in an electric load center. This is a simple
       \memo model that does not attempt to represent any of the characteristics of a real
       \memo storage device such as a battery. The type of power, AC or DC, depends on
       \memo the configuration chosen as the Electrical Buss Type in the
       \memo ElectricLoadCenter:Distribution object.
  A1,  \field Name
       \reference ElecStorageList
  A2,  \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3,  \field Zone Name
       \note Enter name of zone to receive storage losses as heat
       \note if blank then storage is assumed to be outdoors
       \type object-list
       \object-list ZoneNames
  N1 , \field Radiative Fraction for Zone Heat Gains
       \maximum 1.0
       \minimum 0.0
  N2,  \field Nominal Energetic Efficiency for Charging
       \maximum 1.0
       \minimum 0.001
  N3,  \field Nominal Discharging Energetic Efficiency
       \maximum 1.0
       \minimum 0.001
  N4,  \field Maximum Storage Capacity
       \units J
  N5,  \field Maximum Power for Discharging
        \units W
  N6,  \field Maximum Power for Charging
        \units W
  N7;  \field Initial State of Charge
        \units J

ElectricLoadCenter:Storage:Battery,
        \memo Uses the kinetic battery model (KiBaM) to simulate rechargeable battery banks in an
        \memo electrical load center. The battery bank is a collection of one or more individual
        \memo battery modules. Given the surplus or deficit power from the electrical system and
        \memo the state of charge from the previous time step, this object can model the voltage,
        \memo current, and energy losses with charging and discharging during each time step.
        \memo The cumulative battery damage can be also modeled and reported at the end of
        \memo each simulation run.
   A1,  \field Name
        \required-field
        \type alpha
        \reference ElecStorageList
   A2,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3,  \field Zone Name
        \type object-list
        \object-list ZoneNames
        \note Enter name of zone to receive electrical storage losses as heat
        \note if blank then electrical storage losses are dissipated to outdoors
   N1,  \field Radiative Fraction
        \type real
        \minimum 0
        \maximum 1.0
        \default 0
   N2,  \field Number of Battery Modules in Parallel
        \type integer
        \minimum 1
        \default 1
        \note A module usually consists of several cells.
        \note The total number of modules in the battery bank
        \note is equal to number of modules in parallel times
        \note number of modules in series.
   N3,  \field Number of Battery Modules in Series
        \type integer
        \minimum 1
        \default 1
        \note A module usually consists of several cells.
        \note The total number of modules in the battery bank
        \note is equal to number of modules in parallel times
        \note number of modules in series.
   N4,  \field Maximum Module Capacity
        \type real
        \minimum 0
        \units Ah
        \note The capacity is for each module.
        \note A model parameter from manufacturer's data or test data.
   N5,  \field Initial Fractional State of Charge
        \type real
        \minimum 0
        \maximum 1.0
        \default 1.0
        \note The state of charge is evaluated based on the
        \note maximum capacity defined in the next field.
   N6,  \field Fraction of Available Charge Capacity
        \type real
        \minimum 0
        \maximum 1.0
        \note A model parameter usually derived from test data by curve fitting.
   N7,  \field Change Rate from Bound Charge to Available Charge
        \minimum 0
        \units 1/hr
        \note A model parameter usually derived from test data by curve fitting.
   N8,  \field Fully Charged Module Open Circuit Voltage
        \type real
        \units V
        \minimum 0
        \note The voltage is for each battery module.
   N9, \field Fully Discharged Module Open Circuit Voltage
        \type real
        \units V
        \minimum 0
        \note The voltage is for each battery module.
   A4, \field Voltage Change Curve Name for Charging
        \type object-list
        \object-list UnivariateFunctions
        \note Determines how the open circuit voltage change with state of charge relative to the fully discharged state.
   A5, \field Voltage Change Curve Name for Discharging
        \type object-list
        \object-list UnivariateFunctions
        \note Determines how the open circuit voltage change with state of charge relative to the fully charged state.
   N10, \field Module Internal Electrical Resistance
        \type real
        \units ohms
        \minimum 0
        \note A model parameter from manufacture or derived from test data.
        \note Internal resistance is assumed to be constant.
        \note The internal resistance is for each battery module.
   N11, \field Maximum Module Discharging Current
        \type real
        \units A
        \minimum 0
        \note The constraint on discharging current is for each battery module.
   N12, \field Module Cut-off Voltage
        \type real
        \units V
        \minimum 0
        \note The voltage constraint is for each battery module.
   N13, \field Module Charge Rate Limit
        \type real
        \note units 1/hr
        \minimum 0
        \default 1.0
        \note Charge rate limit is the division between charging current the remaining capacity.
        \note The constraint on charging current is for each module.
   A6,  \field Battery Life Calculation
        \type choice
        \key Yes
        \key No
        \default No
   N14, \field Number of Cycle Bins
        \type integer
        \minimum 5
        \default 10
        \note Only required when battery life calculation is activated
   A7;  \field Battery Life Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note Determines the number of cycles to failure in relation to cycle range.
        \note Only required when battery life calculation is activated.

ElectricLoadCenter:Storage:LiIonNMCBattery,
        \memo Uses Lithium Ion NMC model to simulate rechargeable battery banks in an
        \memo electrical load center. The battery bank is a collection of one or more individual
        \memo battery modules. Given the surplus or deficit power from the electrical system and
        \memo the state of charge from the previous time step, this object can model the voltage,
        \memo current, and energy losses with charging and discharging during each time step.
        \memo The cumulative battery damage can be also modeled and reported at the end of
        \memo each simulation run.
        \min-fields 11
   A1,  \field Name
        \required-field
        \type alpha
        \reference ElecStorageList
   A2,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3,  \field Zone Name
        \type object-list
        \object-list ZoneNames
        \note Enter name of zone to receive electrical storage losses as heat
        \note if blank then electrical storage losses are dissipated to outdoors
   N1,  \field Radiative Fraction
        \type real
        \minimum 0
        \maximum 1.0
        \default 0
   A4,  \field Lifetime Model
        \type choice
        \key None
        \key KandlerSmith
        \default KandlerSmith
   N2,  \field Number of Cells in Series
        \type integer
        \minimum 1
        \required-field
        \note Battery voltage is calculated by multiplying this field
        \note by the nominal cell voltage (Numeric Field 13, default 3.342V)
   N3,  \field Number of Strings in Parallel
        \type integer
        \minimum 1
        \required-field
        \note Capacity (Ah) is determined by multiplying this field
        \note by the cell capacity (Numeric Field 14, default 3.2 Ah)
   N4,  \field Initial Fractional State of Charge
        \type real
        \minimum 0
        \maximum 1.0
        \default 0.5
        \note The state of charge is evaluated based on the
        \note maximum capacity defined in the next field.
   N5,  \field DC to DC Charging Efficiency
        \type real
        \minimum> 0
        \maximum 1
        \default 0.95
   N6,  \field Battery Mass
        \type real
        \minimum> 0
        \units kg
        \required-field
   N7,  \field Battery Surface Area
        \type real
        \minimum> 0
        \units m2
        \required-field
   N8,  \field Battery Specific Heat Capacity
        \type real
        \minimum> 0
        \units J/kg-K
        \default 1500
   N9,  \field Heat Transfer Coefficient Between Battery and Ambient
        \type real
        \minimum> 0
        \units W/m2-K
        \default 7.5
   N10, \field Fully Charged Cell Voltage
        \type real
        \minimum> 0
        \units V
        \default 4.2
        \note Most users should not need to change this value.
   N11, \field Cell Voltage at End of Exponential Zone
        \type real
        \minimum> 0
        \units V
        \default 3.53
        \note Most users should not need to change this value.
   N12, \field Cell Voltage at End of Nominal Zone
        \type real
        \minimum> 0
        \units V
        \default 3.342
        \note Most users should not need to change this value.
   N13, \field Default Nominal Cell Voltage
        \type real
        \minimum> 0
        \units V
        \default 3.342
        \note Most users should not need to change this value.
   N14, \field Fully Charged Cell Capacity
        \type real
        \minimum> 0
        \units Ah
        \default 3.2
        \note Most users should not need to change this value.
   N15, \field Fraction of Cell Capacity Removed at the End of Exponential Zone
        \type real
        \minimum> 0.0
        \maximum< 1.0
        \default 0.8075
        \note Most users should not need to change this value.
   N16, \field Fraction of Cell Capacity Removed at the End of Nominal Zone
        \type real
        \minimum> 0.0
        \maximum< 1.0
        \default 0.976875
        \note Most users should not need to change this value.
   N17, \field Charge Rate at Which Voltage vs Capacity Curve Was Generated
        \type real
        \minimum> 0
        \default 1
        \note Most users should not need to change this value.
   N18; \field Battery Cell Internal Electrical Resistance
        \type real
        \minimum 0
        \units ohms
        \default 0.09
        \note for a single cell
        \note Most users should not need to change this value.

ElectricLoadCenter:Transformer,
       \memo This object is used to model the energy losses of transformers when they are used to
       \memo transfer electricity from the grid to a building (as distribution transformers) or
       \memo transfer electricity from onsite generators to the grid.
       \extensible:1
  A1,  \field Name
       \required-field
       \reference TransformerNames
  A2,  \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3,  \field Transformer Usage
       \type choice
       \key PowerInFromGrid
       \key PowerOutToGrid
       \key LoadCenterPowerConditioning
       \default PowerInFromGrid
       \note A transformer can be used to transfer electric energy from utility grid to
       \note building (PowerInFromGrid)or from building on-site generation to
       \note the grid (PowerOutToGrid) or within a load center to match generation
       \note to the facility service main panel (LoadCenterPowerConditioning)
  A4,  \field Zone Name
       \type object-list
       \object-list ZoneNames
       \note Enter name of zone to receive transformer losses as heat
       \note if blank then transformer losses are dissipated to outdoors
  N1,  \field Radiative Fraction
       \type real
       \minimum 0
       \maximum 1.0
       \default 0
  N2,  \field Rated Capacity
       \type real
       \minimum 0
       \units VA
       \note the unit is VA, instead of kVA as usually shown on transformer nameplates.
  N3,  \field Phase
       \type choice
       \key 1
       \key 3
       \default 3
       \note Must be single or three phase transformer.
       \note NOT used in the current model.
  A5,  \field Conductor Material
       \type choice
       \key Copper
       \key Aluminum
       \default Aluminum
       \note Winding material used by the transformer.
  N4,  \field Full Load Temperature Rise
       \type real
       \units C
       \minimum 50
       \maximum 180
       \default 150
  N5,  \field Fraction of Eddy Current Losses
       \type real
       \minimum 0
       \maximum 1.0
       \default 0.1
  A6,  \field Performance Input Method
       \type choice
       \key RatedLosses
       \key NominalEfficiency
       \default RatedLosses
       \note User can define transformer performance by specifying
       \note load and no load losses at rated conditions or
       \note nameplate efficiency and maximum efficiency
  N6,  \field Rated No Load Loss
       \type real
       \units W
       \minimum> 0
       \note Only required when RatedLosses is the performance input method
  N7,  \field Rated Load Loss
       \type real
       \units W
       \minimum 0
       \note Only required when RatedLosses is the performance input method
  N8,  \field Nameplate Efficiency
       \type real
       \minimum> 0
       \maximum 1.0
       \default 0.98
       \note Only required when NominalEfficiency is the performance input method
  N9,  \field Per Unit Load for Nameplate Efficiency
       \type real
       \minimum> 0
       \maximum 1.0
       \default 0.35
       \note Percentage of the rated capacity at which the nameplate efficiency is defined
       \note Only required when NominalEfficiency is the performance input method
  N10, \field Reference Temperature for Nameplate Efficiency
       \type real
       \units C
       \minimum 20
       \maximum 150
       \default 75
       \note Conductor operating temperature at which the nameplate efficiency is defined
       \note Only required when NominalEfficiency is the performance input method
  N11, \field Per Unit Load for Maximum Efficiency
       \type real
       \minimum> 0
       \maximum 1.0
       \note Percentage of the rate capacity at which the maximum efficiency is obtained
       \note Only required when NominalEfficiency is the performance input method
  A7,  \field Consider Transformer Loss for Utility Cost
       \type choice
       \key Yes
       \key No
       \default Yes
       \note Only required when the transformer is used for power in from the utility grid
  A8,  \field Meter 1 Name
       \begin-extensible
       \type external-list
       \external-list autoRDDmeter
       \note Must be an electric meter (with electricity as the resource type)
       \note Only required when transformer is used for power in from the utility grid
  A9,  \field Meter 2 Name
       \type external-list
       \external-list autoRDDmeter
       \note Must be an electric meter (with electricity as the resource type)
       \note Only required when transformer is used for power in from the utility grid
  A10, \field Meter 3 Name
       \type external-list
       \external-list autoRDDmeter
       \note Must be an electric meter (with electricity as the resource type)
       \note Only required when transformer is used for power in from the utility grid
  A11, \field Meter 4 Name
       \type external-list
       \external-list autoRDDmeter
       \note Must be an electric meter (with electricity as the resource type)
       \note Only required when transformer is used for power in from the utility grid
  A12, \field Meter 5 Name
       \type external-list
       \external-list autoRDDmeter
       \note Must be an electric meter (with electricity as the resource type)
       \note Only required when transformer is used for power in from the utility grid
  A13, \field Meter 6 Name
       \type external-list
       \external-list autoRDDmeter
       \note Must be an electric meter (with electricity as the resource type)
       \note Only required when transformer is used for power in from the utility grid
  A14, \field Meter 7 Name
       \type external-list
       \external-list autoRDDmeter
       \note Must be an electric meter (with electricity as the resource type)
       \note Only required when transformer is used for power in from the utility grid
  A15, \field Meter 8 Name
       \type external-list
       \external-list autoRDDmeter
       \note Must be an electric meter (with electricity as the resource type)
       \note Only required when transformer is used for power in from the utility grid
  A16, \field Meter 9 Name
       \type external-list
       \external-list autoRDDmeter
       \note Must be an electric meter (with electricity as the resource type)
       \note Only required when transformer is used for power in from the utility grid
  A17; \field Meter 10 Name
       \type external-list
       \external-list autoRDDmeter
       \note Must be an electric meter (with electricity as the resource type)
       \note Only required when transformer is used for power in from the utility grid


ElectricLoadCenter:Distribution,
       \memo ElectricLoadCenter:Distribution objects are used to include on-site
       \memo electricity generators and or storage in a simulation.
  A1 , \field Name
       \required-field
  A2 , \field Generator List Name
       \note Name of an ElectricLoadCenter:Generators object
       \type object-list
       \object-list GeneratorLists
  A3,  \field Generator Operation Scheme Type
       \note Determines how generators are to be controlled
       \note Required if Generator List is entered.
       \type choice
       \key Baseload
       \key DemandLimit
       \key TrackElectrical
       \key TrackSchedule
       \key TrackMeter
       \key FollowThermal
       \key FollowThermalLimitElectrical
  N1,  \field Generator Demand Limit Scheme Purchased Electric Demand Limit
       \type real
       \units W
  A4,  \field Generator Track Schedule Name Scheme Schedule Name
       \note required when Generator Operation Scheme Type=TrackSchedule
       \note schedule values in Watts
       \type object-list
       \object-list ScheduleNames
  A5,  \field Generator Track Meter Scheme Meter Name
       \note required when Generator Operation Scheme Type=TrackMeter
       \type external-list
       \external-list autoRDDmeter
  A6,  \field Electrical Buss Type
       \type choice
       \key AlternatingCurrent
       \key AlternatingCurrentWithStorage
       \key DirectCurrentWithInverter
       \key DirectCurrentWithInverterDCStorage
       \key DirectCurrentWithInverterACStorage
       \default AlternatingCurrent
  A7,  \field Inverter Name
       \note required when Electrical Buss Type=DirectCurrentWithInverter, DirectCurrentWithInverterDCStorage,
       \note or DirectCurrentWithInverterACStorage
       \type object-list
       \object-list InverterList
  A8,  \field Electrical Storage Object Name
       \note required when Electrical Buss Type=AlternatingCurrentWithStorage, DirectCurrentWithInverterDCStorage,
       \note or DirectCurrentWithInverterACStorage
       \type object-list
       \object-list ElecStorageList
  A9,  \field Transformer Object Name
       \note required when power needs to be output from on-site generation or storage to the grid via transformer
       \type object-list
       \object-list TransformerNames
  A10, \field Storage Operation Scheme
       \note Select method to govern how storage charge and discharge is controlled
       \type choice
       \key TrackFacilityElectricDemandStoreExcessOnSite
       \note TrackFacilityElectricDemandStoreExcessOnSite indicates that storage control will follow the facility power demand
       \note while accounting for any on-site generation. Only excess on site generation  gets stored (legacy behavior).
       \default TrackFacilityElectricDemandStoreExcessOnSite
       \key TrackMeterDemandStoreExcessOnSite
       \note TrackMeterDemandStoreExcessOnSite indicates that storage discharge control will follow an electric meter named in the field called Storage Control Track Meter Name. This scheme is similar
       \note to TrackFacilityElectricDemandStoreExcessOnSite except that instead of the main facility electric meter, the control is based off of a user-selected meter.
       \key TrackChargeDischargeSchedules
       \note TrackChargeDischargeSchedules indicates that control will follow the charging and discharging power and schedules defined in the fields called Maximum Storage Charge Grid Supply Power,
       \note Storage Charge Grid Supply Power Fraction Schedule Name, Design Storage Discharge Grid Export Power, and Storage Discharge Grid Export Fraction Schedule Name.
       \key FacilityDemandLeveling
       \note FacilityDemandLeveling indicates that storage control will attempt to control the facility's power demand drawn from the utility service to a prescribed level.
       \note The target utility demand is entered in the fields called Storage Control Utility Demand Limit and Storage Control Utility Demand Limit Fraction Schedule Name
       \note This scheme first accounts for any on-site generation and during times of high use will discharge storage to reduce facility grid demand to meet the target level
       \note and during times of low use will charge storage from the grid to increase facility grid demand to meet the target level.
  A11, \field Storage Control Track Meter Name
       \note required when Storage Operation Scheme is set to TrackMeterDemandStoreExcessOnSite.
       \type external-list
       \external-list autoRDDmeter
  A12, \field Storage Converter Object Name
       \note Name of an ElectricLoadCenter:Storage:Converter used to convert AC to DC when charging DC storage from grid supply.
       \note A converter is expected when using Storage Operation Schemes FacilityDemandLeveling or TrackChargeDischargeSchedules
       \note A single bidirectional device will reference both an inverter object (DC to AC) and a converter object (AC to DC).
       \type object-list
       \object-list ConverterList
  N2 , \field Maximum Storage State of Charge Fraction
       \note Fraction of storage capacity used as upper limit for controlling charging, for all storage operation schemes.
       \type real
       \default 1.0
  N3,  \field Minimum Storage State of Charge Fraction
       \note Fraction of storage capacity used as lower limit for controlling discharging, for all storage operation schemes.
       \type real
       \default 0.0
  N4 , \field Design Storage Control Charge Power
       \note Maximum rate that electric power can be charged into storage.
       \note Storage charging adjusted downward for conversion losses.
       \note Rate is modified by fractional values in the schedule named in the next field.
       \note Required field when using Storage Operation Schemes FacilityDemandLeveling or TrackChargeDischargeSchedules.
       \type real
       \units W
  A13, \field Storage Charge Power Fraction Schedule Name
       \note Controls timing and magnitude of charging storage.
       \note Required field if Storage Operation Scheme is set to TrackChargeDischargeSchedules.
       \note Schedule values should be fractions from 0.0 to 1.0, inclusive.
       \type object-list
       \object-list ScheduleNames
  N5 , \field Design Storage Control Discharge Power
       \note Maximum rate that electric power can be discharged from storage.
       \note Rate is modified by fractional values in the schedule named in the next field.
       \note Required field when using Storage Operation Schemes FacilityDemandLeveling or TrackChargeDischargeSchedules.
       \type real
       \units W
  A14, \field Storage Discharge Power Fraction Schedule Name
       \note Controls timing and magnitude of discharging storage
       \note Required field if Storage Operation Scheme is set to TrackChargeDischargeSchedules.
       \note Schedule values should be fractions from 0.0 to 1.0, inclusive.
       \type object-list
       \object-list ScheduleNames
  N6,  \field Storage Control Utility Demand Target
       \note Target utility service demand power for discharge control. Storage draws are adjusted upwards for conversion losses.
       \note Required field for FacilityDemandLeveling storage operation scheme
       \type real
       \units W
  A15; \field Storage Control Utility Demand Target Fraction Schedule Name
       \note Modifies the target utility service demand power over time.
       \note Schedule values should be fractions from -1.0 to 1.0, inclusive.
       \note if omitted a schedule value of 1.0 is used. Negative values indicate export to grid
       \note Schedule is used if Storage Operation Scheme is set to FacilityDemandLeveling.
       \type object-list
       \object-list ScheduleNames


ElectricLoadCenter:Storage:Converter,
        \memo This model is for converting AC to DC for grid-supplied charging of DC storage
        \min-fields 4
   A1 , \field Name
        \reference ConverterList
   A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the converter is always available.
        \type object-list
        \object-list ScheduleNames
   A3 , \field Power Conversion Efficiency Method
        \type choice
        \key SimpleFixed
        \default SimpleFixed
        \note SimpleFixed indicates power conversion losses are based on Simple Fixed Efficiency
        \key FunctionOfPower
        \note FunctionOfPower indicates power conversion losses are a function of normalized power using a curve or table.
   N1 , \field Simple Fixed Efficiency
        \note Constant efficiency for conversion of AC to DC at all power levels.
        \note Field is only used when Power Conversion Efficiency Method is set to SimpleFixed.
        \type real
        \minimum> 0.0
        \maximum 1.0
        \default 0.95
   N2,  \field Design Maximum Continuous Input Power
        \note Required field when Power Conversion Efficiency Method is set to FunctionOfPower.
        \type real
        \units W
   A4 , \field Efficiency Function of Power Curve Name
        \note Curve or table with a single independent variable that describes efficiency as a function of normalized power.
        \note The "x" input for curve or table is the ratio of current input power divided by design power in the previous field
        \note Required field when Power Conversion Efficiency Method is set to FunctionOfPower.
        \type object-list
        \object-list UnivariateFunctions
   N3 , \field Ancillary Power Consumed In Standby
        \note Optional standby power consumed when converter is available but no power is being conditioned.
        \type real
        \units W
   A5 , \field Zone Name
        \note enter name of zone to receive converter losses as heat
        \note if blank then converter is assumed to be outdoors
        \type object-list
        \object-list ZoneNames
   N4 ; \field Radiative Fraction
        \note fraction of zone heat gains treated as thermal radiation
        \minimum 0.0
        \maximum 1.0

\group Water Systems

WaterUse:Equipment,
       \memo A generalized object for simulating all water end uses. Hot and cold water uses are
       \memo included, as well as controlled mixing of hot and cold water at the tap. The
       \memo WaterUse:Equipment object can be used stand-alone, or coupled into a plant loop using
       \memo the WaterUse:Connections object (see below). The WaterUse:Connections object allows
       \memo water uses to be linked to WaterUse:Storage objects to store and draw reclaimed water.
       \memo The object can also simulate drainwater heat recovery.
  A1 , \field Name
       \required-field
       \type alpha
       \reference WaterUseEquipmentNames
  A2 , \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General
  N1 , \field Peak Flow Rate
       \required-field
       \units m3/s
       \ip-units gal/min
       \type real
       \minimum 0.0
  A3 , \field Flow Rate Fraction Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Defaults to 1.0 at all times
  A4 , \field Target Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Defaults to hot water supply temperature
  A5 , \field Hot Water Supply Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Defaults to cold water supply temperature
  A6 , \field Cold Water Supply Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Defaults to water temperatures calculated by Site:WaterMainsTemperature object
  A7 , \field Zone Name
       \type object-list
       \object-list ZoneNames
  A8 , \field Sensible Fraction Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Defaults to 0.0 at all times
  A9 ; \field Latent Fraction Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Defaults to 0.0 at all times

WaterUse:Connections,
       \memo A subsystem that groups together multiple WaterUse:Equipment components.
       \memo As its name suggests, the object provides connections that are shared by these
       \memo components, including: 1. Inlet node and outlet node connections to a plant loop
       \memo 2. Connections to WaterUse:Storage objects to store and draw reclaimed water
       \memo 3. Internal connections to simulate drainwater heat recovery.
       \extensible:1 - repeat last field
  A1 , \field Name
       \required-field
       \type alpha
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  A2 , \field Inlet Node Name
       \type node
  A3 , \field Outlet Node Name
       \type node
  A4 , \field Supply Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
       \note If blank, or tank is empty, defaults to fresh water from the mains
  A5 , \field Reclamation Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A6 , \field Hot Water Supply Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Defaults to cold water supply temperature
  A7 , \field Cold Water Supply Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Defaults to water temperatures calculated by Site:WaterMainsTemperature object
  A8 , \field Drain Water Heat Exchanger Type
       \type choice
       \key None
       \key Ideal
       \key CounterFlow
       \key CrossFlow
       \default None
  A9 , \field Drain Water Heat Exchanger Destination
       \type choice
       \key Plant
       \key Equipment
       \key PlantAndEquipment
       \default Plant
  N1 , \field Drain Water Heat Exchanger U-Factor Times Area
       \type real
       \units W/K
       \minimum 0.0
  A10, \field Water Use Equipment 1 Name
       \begin-extensible
       \note Enter the name of a WaterUse:Equipment object.
       \required-field
       \type object-list
       \object-list WaterUseEquipmentNames
  A11, \field Water Use Equipment 2 Name
       \note Enter the name of a WaterUse:Equipment object.
       \type object-list
       \object-list WaterUseEquipmentNames
  A12, \field Water Use Equipment 3 Name
       \note Enter the name of a WaterUse:Equipment object.
       \type object-list
       \object-list WaterUseEquipmentNames
  A13, \field Water Use Equipment 4 Name
       \note Enter the name of a WaterUse:Equipment object.
       \type object-list
       \object-list WaterUseEquipmentNames
  A14, \field Water Use Equipment 5 Name
       \note Enter the name of a WaterUse:Equipment object.
       \type object-list
       \object-list WaterUseEquipmentNames
  A15, \field Water Use Equipment 6 Name
       \type object-list
       \object-list WaterUseEquipmentNames
  A16, \field Water Use Equipment 7 Name
       \type object-list
       \object-list WaterUseEquipmentNames
  A17, \field Water Use Equipment 8 Name
       \type object-list
       \object-list WaterUseEquipmentNames
  A18, \field Water Use Equipment 9 Name
       \type object-list
       \object-list WaterUseEquipmentNames
  A19; \field Water Use Equipment 10 Name
       \type object-list
       \object-list WaterUseEquipmentNames

WaterUse:Storage,
       \memo A water storage tank. If the building model is to include any on-site
       \memo water collection, wells, or storing and reuse of graywater, then a WaterUse:Storage
       \memo object is needed. Each WaterUse:Storage can serve as a central node and make
       \memo connections to numerous sources of supply or numerous components with demand. If a
       \memo maximum capacity is not specified, the tank is assumed to have unlimited capacity.
  A1 , \field Name
       \required-field
       \type alpha
       \reference WaterStorageTankNames
  A2 , \field Water Quality Subcategory
       \type alpha
  N1 , \field Maximum Capacity
       \type real
       \units m3
       \ip-units gal
       \note Defaults to unlimited capacity.
  N2 , \field Initial Volume
       \type real
       \units m3
       \ip-units gal
  N3 , \field Design In Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \note Defaults to unlimited flow.
  N4 , \field Design Out Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \note Defaults to unlimited flow.
  A3 , \field Overflow Destination
       \type object-list
       \object-list WaterStorageTankNames
       \note If blank, overflow is discarded
  A4 , \field Type of Supply Controlled by Float Valve
       \type choice
       \key None
       \key Mains
       \key GroundwaterWell
       \key OtherTank
  N5 , \field Float Valve On Capacity
       \type real
       \units m3
       \ip-units gal
       \note Lower range of target storage level e.g. float valve kicks on
  N6 , \field Float Valve Off Capacity
       \type real
       \units m3
       \ip-units gal
       \note Upper range of target storage level e.g. float valve kicks off
  N7 , \field Backup Mains Capacity
       \type real
       \units m3
       \ip-units gal
       \note Lower range of secondary target storage level
       \note used to keep tanks at a minimum level using
       \note mains water if well can't keep up
  A5,  \field Other Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A6 , \field Water Thermal Mode
       \type choice
       \key ScheduledTemperature
       \key ThermalModel
  A7 , \field Water Temperature Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
  A8 , \field Ambient Temperature Indicator
       \type choice
       \key Schedule
       \key Zone
       \key Outdoors
  A9 , \field Ambient Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
  A10, \field Zone Name
       \type object-list
       \object-list ZoneNames
  N8 , \field Tank Surface Area
       \type real
       \units m2
  N9 , \field Tank U Value
       \type real
       \units W/m2-K
  A11; \field Tank Outside Surface Material Name
       \type object-list
       \object-list MaterialName

WaterUse:Well,
       \memo Simulates on-site water supply from a well. Well water is pumped out of the ground
       \memo into a WaterUse:Storage. The operation of the ground water well is controlled by the
       \memo associated WaterUse:Storage which is assumed to be operated as a vented cistern with
       \memo no pressure tank.
  A1 , \field Name
       \required-field
       \type alpha
  A2 , \field Storage Tank Name
       \required-field
       \type object-list
       \object-list WaterStorageTankNames
  N1 , \field Pump Depth
       \type real
       \units m
  N2 , \field Pump Rated Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
  N3 , \field Pump Rated Head
       \type real
       \units Pa
  N4 , \field Pump Rated Power Consumption
       \type real
       \units W
  N5 , \field Pump Efficiency
       \type real
  N6 , \field Well Recovery Rate
       \type real
       \units m3/s
       \ip-units gal/min
  N7 , \field Nominal Well Storage Volume
       \type real
       \units m3
       \ip-units gal
  A3 , \field Water Table Depth Mode
       \type choice
       \key Constant
       \key Scheduled
  N8 , \field Water Table Depth
       \type real
       \units m
  A4 ; \field Water Table Depth Schedule Name
       \type object-list
       \object-list ScheduleNames

WaterUse:RainCollector,
       \memo Used for harvesting rainwater falling on building surfaces. The rainwater is sent to a
       \memo WaterUse:Storage object. In versions up till Version 9.6, it is necessary to also include
       \memo a Site:Precipitation object to describe the rates of rainfall, in order to use this object.
       \memo In later versions, if the Site:Precipitation is not present, precipitation depth in the weather input
       \memo .epw will be used instead. When this is the case, please make sure the precipitation in the
       \memo .epw is accurate.
       \extensible:1 - repeat last field
  A1 , \field Name
       \required-field
       \type alpha
  A2 , \field Storage Tank Name
       \required-field
       \type object-list
       \object-list WaterStorageTankNames
  A3,  \field Loss Factor Mode
       \type choice
       \key Constant
       \key Scheduled
  N1 , \field Collection Loss Factor
       \type real
       \note this is the portion of rain
       \note that is lost in the process of collecting it
       \note the rain collected is one minus this factor
  A4 , \field Collection Loss Factor Schedule Name
       \type object-list
       \object-list ScheduleNames
  N2 , \field Maximum Collection Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \note Defaults to unlimited flow.
  A5 , \field Collection Surface 1 Name
       \begin-extensible
       \required-field
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A6 , \field Collection Surface 2 Name
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A7 , \field Collection Surface 3 Name
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A8 , \field Collection Surface 4 Name
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A9 , \field Collection Surface 5 Name
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A10, \field Collection Surface 6 Name
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A11, \field Collection Surface 7 Name
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A12, \field Collection Surface 8 Name
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A13, \field Collection Surface 9 Name
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A14; \field Collection Surface 10 Name
       \type object-list
       \object-list AllShadingAndHTSurfNames

\group Operational Faults
!*****************Faults****************************
! This group of objects are used to model operational faults of HVAC systems.
!
FaultModel:TemperatureSensorOffset:OutdoorAir,
   \memo This object describes outdoor air temperature sensor offset
   \min-fields 6
   A1, \field Name
       \note Enter the name of the fault
       \required-field
       \type alpha
   A2, \field Availability Schedule Name
       \type object-list
       \object-list ScheduleNames
   A3, \field Severity Schedule Name
       \type object-list
       \object-list ScheduleNames
   A4, \field Controller Object Type
       \required-field
       \type choice
       \key Controller:OutdoorAir
   A5, \field Controller Object Name
       \required-field
       \type object-list
       \object-list OAControllerNames
   N1; \field Temperature Sensor Offset
       \type real
       \minimum> -10
       \maximum< 10
       \default 0.0
       \units deltaC

FaultModel:HumiditySensorOffset:OutdoorAir,
   \memo This object describes outdoor air humidity sensor offset
   \min-fields 6
   A1, \field Name
       \note Enter the name of the fault
       \required-field
       \type alpha
   A2, \field Availability Schedule Name
       \type object-list
       \object-list ScheduleNames
   A3, \field Severity Schedule Name
       \type object-list
       \object-list ScheduleNames
   A4, \field Controller Object Type
       \required-field
       \type choice
       \key Controller:OutdoorAir
   A5, \field Controller Object Name
       \required-field
       \type object-list
       \object-list OAControllerNames
   N1; \field Humidity Sensor Offset
       \type real
       \minimum> -0.02
       \maximum< 0.02
       \default 0.0
       \units kgWater/kgDryAir

FaultModel:EnthalpySensorOffset:OutdoorAir,
   \memo This object describes outdoor air enthalpy sensor offset
   \min-fields 6
   A1, \field Name
       \note Enter the name of the fault
       \required-field
       \type alpha
   A2, \field Availability Schedule Name
       \type object-list
       \object-list ScheduleNames
   A3, \field Severity Schedule Name
       \type object-list
       \object-list ScheduleNames
   A4, \field Controller Object Type
       \required-field
       \type choice
       \key Controller:OutdoorAir
   A5, \field Controller Object Name
       \required-field
       \type object-list
       \object-list OAControllerNames
   N1; \field Enthalpy Sensor Offset
       \type real
       \minimum> -20000
       \maximum< 20000
       \default 0.0
       \units J/kg

FaultModel:TemperatureSensorOffset:ReturnAir,
   \memo This object describes return air temperature sensor offset
   \min-fields 6
   A1, \field Name
       \note Enter the name of the fault
       \required-field
       \type alpha
   A2, \field Availability Schedule Name
       \type object-list
       \object-list ScheduleNames
   A3, \field Severity Schedule Name
       \type object-list
       \object-list ScheduleNames
   A4, \field Controller Object Type
       \required-field
       \type choice
       \key Controller:OutdoorAir
   A5, \field Controller Object Name
       \required-field
       \type object-list
       \object-list OAControllerNames
   N1; \field Temperature Sensor Offset
       \type real
       \minimum> -10
       \maximum< 10
       \default 0.0
       \units deltaC

FaultModel:EnthalpySensorOffset:ReturnAir,
   \memo This object describes return air enthalpy sensor offset
   \min-fields 6
   A1, \field Name
       \note Enter the name of the fault
       \required-field
       \type alpha
   A2, \field Availability Schedule Name
       \type object-list
       \object-list ScheduleNames
   A3, \field Severity Schedule Name
       \type object-list
       \object-list ScheduleNames
   A4, \field Controller Object Type
       \required-field
       \type choice
       \key Controller:OutdoorAir
   A5, \field Controller Object Name
       \required-field
       \type object-list
       \object-list OAControllerNames
   N1; \field Enthalpy Sensor Offset
       \type real
       \minimum> -20000
       \maximum< 20000
       \default 0.0
       \units J/kg

FaultModel:TemperatureSensorOffset:ChillerSupplyWater,
   \memo This object describes fault of chiller supply water temperature sensor offset
   \min-fields 6
   A1, \field Name
       \note Enter the name of the fault
       \required-field
       \type alpha
   A2, \field Availability Schedule Name
       \type object-list
       \object-list ScheduleNames
   A3, \field Severity Schedule Name
       \type object-list
       \object-list ScheduleNames
   A4, \field Chiller Object Type
       \note Enter the type of a chiller object
       \required-field
       \type choice
       \key Chiller:Electric
       \key Chiller:Electric:EIR
       \key Chiller:Electric:ReformulatedEIR
       \key Chiller:ConstantCOP
       \key Chiller:EngineDriven
       \key Chiller:CombustionTurbine
       \key Chiller:Absorption
       \key Chiller:Absorption:Indirect
   A5, \field Chiller Object Name
       \note Enter the name of a chiller object
       \required-field
       \type object-list
       \object-list Chillers
   N1; \field Reference Sensor Offset
       \type real
       \minimum> -10
       \maximum< 10
       \default 0.0
       \units deltaC

FaultModel:TemperatureSensorOffset:CoilSupplyAir,
   \memo This object describes fault of coil supply air temperature sensor offset
   \min-fields 6
   A1, \field Name
       \note Enter the name of the fault
       \required-field
       \type alpha
   A2, \field Availability Schedule Name
       \type object-list
       \object-list ScheduleNames
   A3, \field Severity Schedule Name
       \type object-list
       \object-list ScheduleNames
   A4, \field Coil Object Type
       \note Enter the type of the coil affected
       \required-field
       \type choice
       \key AirLoopHVAC:UnitarySystem
       \key Coil:Heating:Electric
       \key Coil:Heating:Gas
       \key Coil:Heating:Desuperheater
       \key Coil:Heating:Steam
       \key Coil:Heating:Water
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:Detailedgeometry
       \key CoilSystem:Cooling:DX
       \key CoilSystem:Heating:DX
   A5, \field Coil Object Name
       \note Enter the name of the coil affected
       \required-field
       \type object-list
       \object-list CoolingCoilName
       \object-list CoolingCoilSystemName
       \object-list DOAToZonalUnit
       \object-list HeatingCoilName
       \object-list HeatingCoilSystemName
       \object-list HeatingCoilsElectricMultiStage
       \object-list HeatingCoilsGasMultiStage
       \object-list HeatingCoilsDesuperheater
   A6, \field Water Coil Controller Name
       \note Enter the name of controller for the water coil affected
       \note Required for water coils
       \type object-list
       \object-list WaterCoilControllers
   N1; \field Reference Sensor Offset
       \type real
       \minimum> -10
       \maximum< 10
       \default 0.0
       \units deltaC

FaultModel:TemperatureSensorOffset:CondenserSupplyWater,
   \memo This object describes fault of condenser supply water temperature sensor offset
   \min-fields 6
   A1, \field Name
       \note Enter the name of the fault
       \required-field
       \type alpha
   A2, \field Availability Schedule Name
       \type object-list
       \object-list ScheduleNames
   A3, \field Severity Schedule Name
       \type object-list
       \object-list ScheduleNames
   A4, \field Cooling Tower Object Type
       \note Enter the type of the cooling tower affected
       \required-field
       \type choice
       \key CoolingTower:SingleSpeed
       \key CoolingTower:TwoSpeed
       \key CoolingTower:VariableSpeed
       \key CoolingTower:VariableSpeed:MERKEL
   A5, \field Cooling Tower Object Name
       \note Enter the name of the cooling tower affected
       \required-field
       \type object-list
       \object-list CoolingTowers
   N1; \field Reference Sensor Offset
       \type real
       \minimum> -10
       \maximum< 10
       \default 0.0
       \units deltaC

FaultModel:ThermostatOffset,
   \memo This object describes fault of thermostat offset
   \min-fields 5
   A1, \field Name
       \note Enter the name of the fault
       \required-field
       \type alpha
       \reference ThermostatOffsetFaults
   A2, \field Thermostat Name
       \note Enter the name of a ZoneControl:Thermostat object.
       \required-field
       \type object-list
       \object-list ZoneControlThermostaticNames
   A3, \field Availability Schedule Name
       \type object-list
       \object-list ScheduleNames
   A4, \field Severity Schedule Name
       \type object-list
       \object-list ScheduleNames
   N1; \field Reference Thermostat Offset
       \type real
       \minimum> -10
       \maximum< 10
       \default 2
       \units deltaC

FaultModel:HumidistatOffset,
   \memo This object describes fault of humidistat offset
   \min-fields 6
   A1, \field Name
       \note Enter the name of the fault
       \required-field
       \type alpha
   A2, \field Humidistat Name
       \note Enter the name of a ZoneControl:Humidistat object.
       \required-field
       \type object-list
       \object-list ZoneControlHumidistatNames
   A3, \field Humidistat Offset Type
       \note Two types are available:
       \note Type ThermostatOffsetIndependent
       \note Type ThermostatOffsetDependent
       \type choice
       \key ThermostatOffsetIndependent
       \key ThermostatOffsetDependent
       \default ThermostatOffsetIndependent
   A4, \field Availability Schedule Name
       \note This field is applicable for Type ThermostatOffsetIndependent
       \type object-list
       \object-list ScheduleNames
   A5, \field Severity Schedule Name
       \note This field is applicable for Type ThermostatOffsetIndependent
       \type object-list
       \object-list ScheduleNames
   N1, \field Reference Humidistat Offset
       \note Required field for Type ThermostatOffsetIndependent
       \type real
       \minimum> -20
       \maximum< 20
       \default 5
       \units percent
   A6; \field Related Thermostat Offset Fault Name
       \note Enter the name of a FaultModel:ThermostatOffset object
       \note Required field for Type ThermostatOffsetDependent
       \type object-list
       \object-list ThermostatOffsetFaults

FaultModel:Fouling:AirFilter,
   \memo This object describes fault of dirty air filters
   \min-fields 6
   A1, \field Name
       \note Enter the name of the fault
       \required-field
       \type alpha
   A2, \field Fan Object Type
       \note Choose the type of the fan
       \required-field
       \type choice
       \key Fan:OnOff
       \key Fan:ConstantVolume
       \key Fan:VariableVolume
       \note Support for Fan:SystemModel is pending
   A3, \field Fan Name
       \note Enter the name of a fan object
       \required-field
       \type object-list
       \object-list FansCVandOnOffandVAV
       \object-list FansSystemModel
   A4, \field Availability Schedule Name
       \type object-list
       \object-list ScheduleNames
   A5, \field Pressure Fraction Schedule Name
       \note Enter the name of a schedule
       \note describing the variations of the fan pressure rise
       \note in terms of multipliers to the fan design pressure rise
       \required-field
       \type object-list
       \object-list ScheduleNames
   A6; \field Fan Curve Name
       \note The curve describes the relationship between
       \note the fan pressure rise and air flow rate
       \required-field
       \type object-list
       \object-list UnivariateFunctions

FaultModel:Fouling:Boiler,
   \memo This object describes the fouling fault of boilers with water-based heat exchangers
   \min-fields 6
   A1, \field Name
       \note Enter the name of the fault
       \required-field
       \type alpha
   A2, \field Availability Schedule Name
       \type object-list
       \object-list ScheduleNames
   A3, \field Severity Schedule Name
       \type object-list
       \object-list ScheduleNames
   A4, \field Boiler Object Type
       \note Enter the type of a boiler object
       \note The fault applies to the hot-water boilers
       \required-field
       \type choice
       \key Boiler:HotWater
   A5, \field Boiler Object Name
       \note Enter the name of a Boiler object
       \required-field
       \type object-list
       \object-list Boilers
   N1; \field Fouling Factor
       \note The factor indicates the decrease of the nominal capacity of the boiler
       \note It is the ratio between the nominal capacity at fouling case and that at fault free case
       \type real
       \minimum> 0
       \maximum 1
       \default 1
       \units dimensionless

FaultModel:Fouling:EvaporativeCooler,
   \memo This object describes the fouling fault of the wetted coil evaporative cooler
   \min-fields 6
   A1, \field Name
       \note Enter the name of the fault
       \required-field
       \type alpha
   A2, \field Availability Schedule Name
       \type object-list
       \object-list ScheduleNames
   A3, \field Severity Schedule Name
       \type object-list
       \object-list ScheduleNames
   A4, \field Evaporative Cooler Object Type
       \note Enter the type of a Evaporative Cooler object
       \note The fault applies to the wetted coil evaporative cooler
       \note The fault does not apply to direct evaporative coolers or the dry coil indirect evaporative coolers
       \required-field
       \type choice
       \key EvaporativeCooler:Indirect:WetCoil
   A5, \field Evaporative Cooler Object Name
       \note Enter the name of aN Evaporative Cooler object
       \required-field
       \type object-list
       \object-list Chillers
   N1; \field Fouling Factor
       \note The factor indicates the decrease of the indirect stage efficiency
       \note It is the ratio between the indirect stage efficiency at fouling case and that at fault free case
       \type real
       \minimum> 0
       \maximum 1
       \default 1
       \units dimensionless

FaultModel:Fouling:Chiller,
   \memo This object describes the fouling fault of chillers with water-cooled condensers
   \min-fields 6
   A1, \field Name
       \note Enter the name of the fault
       \required-field
       \type alpha
   A2, \field Availability Schedule Name
       \type object-list
       \object-list ScheduleNames
   A3, \field Severity Schedule Name
       \type object-list
       \object-list ScheduleNames
   A4, \field Chiller Object Type
       \note Enter the type of a chiller object
       \note The fault applies to the chillers with water-cooled condensers
       \required-field
       \type choice
       \key Chiller:Electric
       \key Chiller:Electric:EIR
       \key Chiller:Electric:ReformulatedEIR
       \key Chiller:ConstantCOP
       \key Chiller:EngineDriven
       \key Chiller:CombustionTurbine
   A5, \field Chiller Object Name
       \note Enter the name of a chiller object
       \required-field
       \type object-list
       \object-list Chillers
   N1; \field Fouling Factor
       \note The factor indicates the decrease of the nominal capacity of the chiller
       \note It is the ratio between the nominal capacity at fouling case and that at fault free case
       \type real
       \minimum> 0
       \maximum 1
       \default 1
       \units dimensionless

FaultModel:Fouling:CoolingTower,
   \memo This object describes the fault of fouling cooling towers
   \min-fields 6
   A1, \field Name
       \note Enter the name of the fault
       \required-field
       \type alpha
   A2, \field Availability Schedule Name
       \type object-list
       \object-list ScheduleNames
   A3, \field Severity Schedule Name
       \type object-list
       \object-list ScheduleNames
   A4, \field Cooling Tower Object Type
       \note Enter the type of the cooling tower affected
       \required-field
       \type choice
       \key CoolingTower:SingleSpeed
       \key CoolingTower:TwoSpeed
       \key CoolingTower:VariableSpeed:MERKEL
   A5, \field Cooling Tower Object Name
       \note Enter the name of the cooling tower affected
       \required-field
       \type object-list
       \object-list CoolingTowersWithUA
   N1; \field Reference UA Reduction Factor
       \note Factor describing the tower UA reduction due to fouling
       \note It is the ratio between the UA value at fouling case and that at fault free case
       \note It is applicable to both the Design UA and Free Convection UA of the tower
       \units dimensionless
       \type real
       \minimum> 0.0

FaultModel:Fouling:Coil,
   \memo This object describes fouling water heating or cooling coils
   \min-fields 6
   A1, \field Name
       \required-field
       \type alpha
   A2, \field Coil Name
       \required-field
       \type object-list
       \object-list SimpleCoils
   A3, \field Availability Schedule Name
       \type object-list
       \object-list ScheduleNames
   A4, \field Severity Schedule Name
       \type object-list
       \object-list ScheduleNames
   A5, \field Fouling Input Method
       \type choice
       \key FouledUARated
       \key FoulingFactor
       \default FouledUARated
   N1, \field UAFouled
       \note Fouling coil UA value under rating conditions
       \note For Fouling Input Method: FouledUARated
       \units W/K
       \type real
       \minimum> 0.0
   N2, \field Water Side Fouling Factor
       \note For Fouling Input Method: FoulingFactor
       \units m2-K/W
       \type real
       \minimum 0.0
       \default 0.0
   N3, \field Air Side Fouling Factor
       \note For Fouling Input Method: FoulingFactor
       \units m2-K/W
       \type real
       \minimum 0.0
       \default 0.0
   N4, \field Outside Coil Surface Area
       \note For Fouling Input Method: FoulingFactor
       \units m2
       \type real
       \minimum> 0.0
   N5; \field Inside to Outside Coil Surface Area Ratio
       \note For Fouling Input Method: FoulingFactor
       \units dimensionless
       \type real
       \minimum> 0.0
       \default 0.07

\group General Data Entry

Matrix:TwoDimension,
       \extensible:1
       \memo matrix data in row-major order
       \memo list each row keeping the columns in order
       \memo number of values must equal N1 x N2
  A1 , \field Name
       \required-field
       \type alpha
       \reference DataMatrices
  N1 , \field Number of Rows
       \required-field
       \type integer
  N2 , \field Number of Columns
       \required-field
       \type integer
  N3 , \field Value 1
       \begin-extensible
       \type real
  N4 , \field Value 2
       \type real
  N5 , \field Value 3
       \type real
  N6 , \field Value 4
       \type real
  N7,N8,N9,N10,N11,N12,N13,N14,N15,N16,N17,N18,N19,N20,  \note fields as indicated
  N21,N22,N23,N24,N25,N26,N27,N28,N29,N30,N31,N32,N33,N34,N35,N36,N37,N38,N39,N40,  \note fields as indicated
  N41,N42,N43,N44,N45,N46,N47,N48,N49,N50,N51,N52,N53,N54,N55,N56,N57,N58,N59,N60,  \note fields as indicated
  N61,N62,N63,N64,N65,N66,N67,N68,N69,N70,N71,N72,N73,N74,N75,N76,N77,N78,N79,N80,  \note fields as indicated
  N81,N82,N83,N84,N85,N86,N87,N88,N89,N90,N91,N92,N93,N94,N95,N96,N97,N98,N99,N100,  \note fields as indicated
  N101,N102,N103,N104,N105,N106,N107,N108,N109,N110,N111,N112,N113,N114,N115,N116,N117,N118,N119,N120,  \note fields as indicated
  N121,N122,N123,N124,N125,N126,N127,N128,N129,N130,N131,N132,N133,N134,N135,N136,N137,N138,N139,N140,  \note fields as indicated
  N141,N142,N143,N144,N145,N146,N147,N148,N149,N150,N151,N152,N153,N154,N155,N156,N157,N158,N159,N160,  \note fields as indicated
  N161,N162,N163,N164,N165,N166,N167,N168,N169,N170,N171,N172,N173,N174,N175,N176,N177,N178,N179,N180,  \note fields as indicated
  N181,N182,N183,N184,N185,N186,N187,N188,N189,N190,N191,N192,N193,N194,N195,N196,N197,N198,N199,N200,  \note fields as indicated
  N201,N202,N203,N204,N205,N206,N207,N208,N209,N210,N211,N212,N213,N214,N215,N216,N217,N218,N219,N220,  \note fields as indicated
  N221,N222,N223,N224,N225,N226,N227,N228,N229,N230,N231,N232,N233,N234,N235,N236,N237,N238,N239,N240,  \note fields as indicated
  N241,N242,N243,N244,N245,N246,N247,N248,N249,N250,N251,N252,N253,N254,N255,N256,N257,N258,N259,N260,  \note fields as indicated
  N261,N262,N263,N264,N265,N266,N267,N268,N269,N270,N271,N272,N273,N274,N275,N276,N277,N278,N279,N280,  \note fields as indicated
  N281,N282,N283,N284,N285,N286,N287,N288,N289,N290,N291,N292,N293,N294,N295,N296,N297,N298,N299,N300,  \note fields as indicated
  N301,N302,N303,N304,N305,N306,N307,N308,N309,N310,N311,N312,N313,N314,N315,N316,N317,N318,N319,N320,  \note fields as indicated
  N321,N322,N323,N324,N325,N326,N327,N328,N329,N330,N331,N332,N333,N334,N335,N336,N337,N338,N339,N340,  \note fields as indicated
  N341,N342,N343,N344,N345,N346,N347,N348,N349,N350,N351,N352,N353,N354,N355,N356,N357,N358,N359,N360,  \note fields as indicated
  N361,N362,N363,N364,N365,N366,N367,N368,N369,N370,N371,N372,N373,N374,N375,N376,N377,N378,N379,N380,  \note fields as indicated
  N381,N382,N383,N384,N385,N386,N387,N388,N389,N390,N391,N392,N393,N394,N395,N396,N397,N398,N399,N400,  \note fields as indicated
  N401,N402,N403,N404,N405,N406,N407,N408,N409,N410,N411,N412,N413,N414,N415,N416,N417,N418,N419,N420,  \note fields as indicated
  N421,N422,N423,N424,N425,N426,N427,N428,N429,N430,N431,N432,N433,N434,N435,N436,N437,N438,N439,N440,  \note fields as indicated
  N441,N442,N443,N444,N445,N446,N447,N448,N449,N450,N451,N452,N453,N454,N455,N456,N457,N458,N459,N460,  \note fields as indicated
  N461,N462,N463,N464,N465,N466,N467,N468,N469,N470,N471,N472,N473,N474,N475,N476,N477,N478,N479,N480,  \note fields as indicated
  N481,N482,N483,N484,N485,N486,N487,N488,N489,N490,N491,N492,N493,N494,N495,N496,N497,N498,N499,N500,  \note fields as indicated
  N501,N502,N503,N504,N505,N506,N507,N508,N509,N510,N511,N512,N513,N514,N515,N516,N517,N518,N519,N520,  \note fields as indicated
  N521,N522,N523,N524,N525,N526,N527,N528,N529,N530,N531,N532,N533,N534,N535,N536,N537,N538,N539,N540,  \note fields as indicated
  N541,N542,N543,N544,N545,N546,N547,N548,N549,N550,N551,N552,N553,N554,N555,N556,N557,N558,N559,N560,  \note fields as indicated
  N561,N562,N563,N564,N565,N566,N567,N568,N569,N570,N571,N572,N573,N574,N575,N576,N577,N578,N579,N580,  \note fields as indicated
  N581,N582,N583,N584,N585,N586,N587,N588,N589,N590,N591,N592,N593,N594,N595,N596,N597,N598,N599,N600,  \note fields as indicated
  N601,N602,N603,N604,N605,N606,N607,N608,N609,N610,N611,N612,N613,N614,N615,N616,N617,N618,N619,N620,  \note fields as indicated
  N621,N622,N623,N624,N625,N626,N627,N628,N629,N630,N631,N632,N633,N634,N635,N636,N637,N638,N639,N640,  \note fields as indicated
  N641,N642,N643,N644,N645,N646,N647,N648,N649,N650,N651,N652,N653,N654,N655,N656,N657,N658,N659,N660,  \note fields as indicated
  N661,N662,N663,N664,N665,N666,N667,N668,N669,N670,N671,N672,N673,N674,N675,N676,N677,N678,N679,N680,  \note fields as indicated
  N681,N682,N683,N684,N685,N686,N687,N688,N689,N690,N691,N692,N693,N694,N695,N696,N697,N698,N699,N700,  \note fields as indicated
  N701,N702,N703,N704,N705,N706,N707,N708,N709,N710,N711,N712,N713,N714,N715,N716,N717,N718,N719,N720,  \note fields as indicated
  N721,N722,N723,N724,N725,N726,N727,N728,N729,N730,N731,N732,N733,N734,N735,N736,N737,N738,N739,N740,  \note fields as indicated
  N741,N742,N743,N744,N745,N746,N747,N748,N749,N750,N751,N752,N753,N754,N755,N756,N757,N758,N759,N760,  \note fields as indicated
  N761,N762,N763,N764,N765,N766,N767,N768,N769,N770,N771,N772,N773,N774,N775,N776,N777,N778,N779,N780,  \note fields as indicated
  N781,N782,N783,N784,N785,N786,N787,N788,N789,N790,N791,N792,N793,N794,N795,N796,N797,N798,N799,N800,  \note fields as indicated
  N801,N802,N803,N804,N805,N806,N807,N808,N809,N810,N811,N812,N813,N814,N815,N816,N817,N818,N819,N820,  \note fields as indicated
  N821,N822,N823,N824,N825,N826,N827,N828,N829,N830,N831,N832,N833,N834,N835,N836,N837,N838,N839,N840,  \note fields as indicated
  N841,N842,N843,N844,N845,N846,N847,N848,N849,N850,N851,N852,N853,N854,N855,N856,N857,N858,N859,N860,  \note fields as indicated
  N861,N862,N863,N864,N865,N866,N867,N868,N869,N870,N871,N872,N873,N874,N875,N876,N877,N878,N879,N880,  \note fields as indicated
  N881,N882,N883,N884,N885,N886,N887,N888,N889,N890,N891,N892,N893,N894,N895,N896,N897,N898,N899,N900,  \note fields as indicated
  N901,N902,N903,N904,N905,N906,N907,N908,N909,N910,N911,N912,N913,N914,N915,N916,N917,N918,N919,N920,  \note fields as indicated
  N921,N922,N923,N924,N925,N926,N927,N928,N929,N930,N931,N932,N933,N934,N935,N936,N937,N938,N939,N940,  \note fields as indicated
  N941,N942,N943,N944,N945,N946,N947,N948,N949,N950,N951,N952,N953,N954,N955,N956,N957,N958,N959,N960,  \note fields as indicated
  N961,N962,N963,N964,N965,N966,N967,N968,N969,N970,N971,N972,N973,N974,N975,N976,N977,N978,N979,N980,  \note fields as indicated
  N981,N982,N983,N984,N985,N986,N987,N988,N989,N990,N991,N992,N993,N994,N995,N996,N997,N998,N999,N1000,  \note fields as indicated
  N1001,N1002,N1003,N1004,N1005,N1006,N1007,N1008,N1009,N1010,N1011,N1012,N1013,N1014,N1015,N1016,N1017,N1018,N1019,N1020,  \note fields as indicated
  N1021,N1022,N1023,N1024,N1025,N1026,N1027,N1028,N1029,N1030,N1031,N1032,N1033,N1034,N1035,N1036,N1037,N1038,N1039,N1040,  \note fields as indicated
  N1041,N1042,N1043,N1044,N1045,N1046,N1047,N1048,N1049,N1050,N1051,N1052,N1053,N1054,N1055,N1056,N1057,N1058,N1059,N1060,  \note fields as indicated
  N1061,N1062,N1063,N1064,N1065,N1066,N1067,N1068,N1069,N1070,N1071,N1072,N1073,N1074,N1075,N1076,N1077,N1078,N1079,N1080,  \note fields as indicated
  N1081,N1082,N1083,N1084,N1085,N1086,N1087,N1088,N1089,N1090,N1091,N1092,N1093,N1094,N1095,N1096,N1097,N1098,N1099,N1100,  \note fields as indicated
  N1101,N1102,N1103,N1104,N1105,N1106,N1107,N1108,N1109,N1110,N1111,N1112,N1113,N1114,N1115,N1116,N1117,N1118,N1119,N1120,  \note fields as indicated
  N1121,N1122,N1123,N1124,N1125,N1126,N1127,N1128,N1129,N1130,N1131,N1132,N1133,N1134,N1135,N1136,N1137,N1138,N1139,N1140,  \note fields as indicated
  N1141,N1142,N1143,N1144,N1145,N1146,N1147,N1148,N1149,N1150,N1151,N1152,N1153,N1154,N1155,N1156,N1157,N1158,N1159,N1160,  \note fields as indicated
  N1161,N1162,N1163,N1164,N1165,N1166,N1167,N1168,N1169,N1170,N1171,N1172,N1173,N1174,N1175,N1176,N1177,N1178,N1179,N1180,  \note fields as indicated
  N1181,N1182,N1183,N1184,N1185,N1186,N1187,N1188,N1189,N1190,N1191,N1192,N1193,N1194,N1195,N1196,N1197,N1198,N1199,N1200,  \note fields as indicated
  N1201,N1202,N1203,N1204,N1205,N1206,N1207,N1208,N1209,N1210,N1211,N1212,N1213,N1214,N1215,N1216,N1217,N1218,N1219,N1220,  \note fields as indicated
  N1221,N1222,N1223,N1224,N1225,N1226,N1227,N1228,N1229,N1230,N1231,N1232,N1233,N1234,N1235,N1236,N1237,N1238,N1239,N1240,  \note fields as indicated
  N1241,N1242,N1243,N1244,N1245,N1246,N1247,N1248,N1249,N1250,N1251,N1252,N1253,N1254,N1255,N1256,N1257,N1258,N1259,N1260,  \note fields as indicated
  N1261,N1262,N1263,N1264,N1265,N1266,N1267,N1268,N1269,N1270,N1271,N1272,N1273,N1274,N1275,N1276,N1277,N1278,N1279,N1280,  \note fields as indicated
  N1281,N1282,N1283,N1284,N1285,N1286,N1287,N1288,N1289,N1290,N1291,N1292,N1293,N1294,N1295,N1296,N1297,N1298,N1299,N1300,  \note fields as indicated
  N1301,N1302,N1303,N1304,N1305,N1306,N1307,N1308,N1309,N1310,N1311,N1312,N1313,N1314,N1315,N1316,N1317,N1318,N1319,N1320,  \note fields as indicated
  N1321,N1322,N1323,N1324,N1325,N1326,N1327,N1328,N1329,N1330,N1331,N1332,N1333,N1334,N1335,N1336,N1337,N1338,N1339,N1340,  \note fields as indicated
  N1341,N1342,N1343,N1344,N1345,N1346,N1347,N1348,N1349,N1350,N1351,N1352,N1353,N1354,N1355,N1356,N1357,N1358,N1359,N1360,  \note fields as indicated
  N1361,N1362,N1363,N1364,N1365,N1366,N1367,N1368,N1369,N1370,N1371,N1372,N1373,N1374,N1375,N1376,N1377,N1378,N1379,N1380,  \note fields as indicated
  N1381,N1382,N1383,N1384,N1385,N1386,N1387,N1388,N1389,N1390,N1391,N1392,N1393,N1394,N1395,N1396,N1397,N1398,N1399,N1400,  \note fields as indicated
  N1401,N1402,N1403,N1404,N1405,N1406,N1407,N1408,N1409,N1410,N1411,N1412,N1413,N1414,N1415,N1416,N1417,N1418,N1419,N1420,  \note fields as indicated
  N1421,N1422,N1423,N1424,N1425,N1426,N1427,N1428,N1429,N1430,N1431,N1432,N1433,N1434,N1435,N1436,N1437,N1438,N1439,N1440,  \note fields as indicated
  N1441,N1442,N1443,N1444,N1445,N1446,N1447,N1448,N1449,N1450,N1451,N1452,N1453,N1454,N1455,N1456,N1457,N1458,N1459,N1460,  \note fields as indicated
  N1461,N1462,N1463,N1464,N1465,N1466,N1467,N1468,N1469,N1470,N1471,N1472,N1473,N1474,N1475,N1476,N1477,N1478,N1479,N1480,  \note fields as indicated
  N1481,N1482,N1483,N1484,N1485,N1486,N1487,N1488,N1489,N1490,N1491,N1492,N1493,N1494,N1495,N1496,N1497,N1498,N1499,N1500,  \note fields as indicated
  N1501,N1502,N1503,N1504,N1505,N1506,N1507,N1508,N1509,N1510,N1511,N1512,N1513,N1514,N1515,N1516,N1517,N1518,N1519,N1520,  \note fields as indicated
  N1521,N1522,N1523,N1524,N1525,N1526,N1527,N1528,N1529,N1530,N1531,N1532,N1533,N1534,N1535,N1536,N1537,N1538,N1539,N1540,  \note fields as indicated
  N1541,N1542,N1543,N1544,N1545,N1546,N1547,N1548,N1549,N1550,N1551,N1552,N1553,N1554,N1555,N1556,N1557,N1558,N1559,N1560,  \note fields as indicated
  N1561,N1562,N1563,N1564,N1565,N1566,N1567,N1568,N1569,N1570,N1571,N1572,N1573,N1574,N1575,N1576,N1577,N1578,N1579,N1580,  \note fields as indicated
  N1581,N1582,N1583,N1584,N1585,N1586,N1587,N1588,N1589,N1590,N1591,N1592,N1593,N1594,N1595,N1596,N1597,N1598,N1599,N1600,  \note fields as indicated
  N1601,N1602,N1603,N1604,N1605,N1606,N1607,N1608,N1609,N1610,N1611,N1612,N1613,N1614,N1615,N1616,N1617,N1618,N1619,N1620,  \note fields as indicated
  N1621,N1622,N1623,N1624,N1625,N1626,N1627,N1628,N1629,N1630,N1631,N1632,N1633,N1634,N1635,N1636,N1637,N1638,N1639,N1640,  \note fields as indicated
  N1641,N1642,N1643,N1644,N1645,N1646,N1647,N1648,N1649,N1650,N1651,N1652,N1653,N1654,N1655,N1656,N1657,N1658,N1659,N1660,  \note fields as indicated
  N1661,N1662,N1663,N1664,N1665,N1666,N1667,N1668,N1669,N1670,N1671,N1672,N1673,N1674,N1675,N1676,N1677,N1678,N1679,N1680,  \note fields as indicated
  N1681,N1682,N1683,N1684,N1685,N1686,N1687,N1688,N1689,N1690,N1691,N1692,N1693,N1694,N1695,N1696,N1697,N1698,N1699,N1700,  \note fields as indicated
  N1701,N1702,N1703,N1704,N1705,N1706,N1707,N1708,N1709,N1710,N1711,N1712,N1713,N1714,N1715,N1716,N1717,N1718,N1719,N1720,  \note fields as indicated
  N1721,N1722,N1723,N1724,N1725,N1726,N1727,N1728,N1729,N1730,N1731,N1732,N1733,N1734,N1735,N1736,N1737,N1738,N1739,N1740,  \note fields as indicated
  N1741,N1742,N1743,N1744,N1745,N1746,N1747,N1748,N1749,N1750,N1751,N1752,N1753,N1754,N1755,N1756,N1757,N1758,N1759,N1760,  \note fields as indicated
  N1761,N1762,N1763,N1764,N1765,N1766,N1767,N1768,N1769,N1770,N1771,N1772,N1773,N1774,N1775,N1776,N1777,N1778,N1779,N1780,  \note fields as indicated
  N1781,N1782,N1783,N1784,N1785,N1786,N1787,N1788,N1789,N1790,N1791,N1792,N1793,N1794,N1795,N1796,N1797,N1798,N1799,N1800,  \note fields as indicated
  N1801,N1802,N1803,N1804,N1805,N1806,N1807,N1808,N1809,N1810,N1811,N1812,N1813,N1814,N1815,N1816,N1817,N1818,N1819,N1820,  \note fields as indicated
  N1821,N1822,N1823,N1824,N1825,N1826,N1827,N1828,N1829,N1830,N1831,N1832,N1833,N1834,N1835,N1836,N1837,N1838,N1839,N1840,  \note fields as indicated
  N1841,N1842,N1843,N1844,N1845,N1846,N1847,N1848,N1849,N1850,N1851,N1852,N1853,N1854,N1855,N1856,N1857,N1858,N1859,N1860,  \note fields as indicated
  N1861,N1862,N1863,N1864,N1865,N1866,N1867,N1868,N1869,N1870,N1871,N1872,N1873,N1874,N1875,N1876,N1877,N1878,N1879,N1880,  \note fields as indicated
  N1881,N1882,N1883,N1884,N1885,N1886,N1887,N1888,N1889,N1890,N1891,N1892,N1893,N1894,N1895,N1896,N1897,N1898,N1899,N1900,  \note fields as indicated
  N1901,N1902,N1903,N1904,N1905,N1906,N1907,N1908,N1909,N1910,N1911,N1912,N1913,N1914,N1915,N1916,N1917,N1918,N1919,N1920,  \note fields as indicated
  N1921,N1922,N1923,N1924,N1925,N1926,N1927,N1928,N1929,N1930,N1931,N1932,N1933,N1934,N1935,N1936,N1937,N1938,N1939,N1940,  \note fields as indicated
  N1941,N1942,N1943,N1944,N1945,N1946,N1947,N1948,N1949,N1950,N1951,N1952,N1953,N1954,N1955,N1956,N1957,N1958,N1959,N1960,  \note fields as indicated
  N1961,N1962,N1963,N1964,N1965,N1966,N1967,N1968,N1969,N1970,N1971,N1972,N1973,N1974,N1975,N1976,N1977,N1978,N1979,N1980,  \note fields as indicated
  N1981,N1982,N1983,N1984,N1985,N1986,N1987,N1988,N1989,N1990,N1991,N1992,N1993,N1994,N1995,N1996,N1997,N1998,N1999,N2000,  \note fields as indicated
  N2001,N2002,N2003,N2004,N2005,N2006,N2007,N2008,N2009,N2010,N2011,N2012,N2013,N2014,N2015,N2016,N2017,N2018,N2019,N2020,  \note fields as indicated
  N2021,N2022,N2023,N2024,N2025,N2026,N2027,N2028,N2029,N2030,N2031,N2032,N2033,N2034,N2035,N2036,N2037,N2038,N2039,N2040,  \note fields as indicated
  N2041,N2042,N2043,N2044,N2045,N2046,N2047,N2048,N2049,N2050,N2051,N2052,N2053,N2054,N2055,N2056,N2057,N2058,N2059,N2060,  \note fields as indicated
  N2061,N2062,N2063,N2064,N2065,N2066,N2067,N2068,N2069,N2070,N2071,N2072,N2073,N2074,N2075,N2076,N2077,N2078,N2079,N2080,  \note fields as indicated
  N2081,N2082,N2083,N2084,N2085,N2086,N2087,N2088,N2089,N2090,N2091,N2092,N2093,N2094,N2095,N2096,N2097,N2098,N2099,N2100,  \note fields as indicated
  N2101,N2102,N2103,N2104,N2105,N2106,N2107,N2108,N2109,N2110,N2111,N2112,N2113,N2114,N2115,N2116,N2117,N2118,N2119,N2120,  \note fields as indicated
  N2121,N2122,N2123,N2124,N2125,N2126,N2127,N2128,N2129,N2130,N2131,N2132,N2133,N2134,N2135,N2136,N2137,N2138,N2139,N2140,  \note fields as indicated
  N2141,N2142,N2143,N2144,N2145,N2146,N2147,N2148,N2149,N2150,N2151,N2152,N2153,N2154,N2155,N2156,N2157,N2158,N2159,N2160,  \note fields as indicated
  N2161,N2162,N2163,N2164,N2165,N2166,N2167,N2168,N2169,N2170,N2171,N2172,N2173,N2174,N2175,N2176,N2177,N2178,N2179,N2180,  \note fields as indicated
  N2181,N2182,N2183,N2184,N2185,N2186,N2187,N2188,N2189,N2190,N2191,N2192,N2193,N2194,N2195,N2196,N2197,N2198,N2199,N2200,  \note fields as indicated
  N2201,N2202,N2203,N2204,N2205,N2206,N2207,N2208,N2209,N2210,N2211,N2212,N2213,N2214,N2215,N2216,N2217,N2218,N2219,N2220,  \note fields as indicated
  N2221,N2222,N2223,N2224,N2225,N2226,N2227,N2228,N2229,N2230,N2231,N2232,N2233,N2234,N2235,N2236,N2237,N2238,N2239,N2240,  \note fields as indicated
  N2241,N2242,N2243,N2244,N2245,N2246,N2247,N2248,N2249,N2250,N2251,N2252,N2253,N2254,N2255,N2256,N2257,N2258,N2259,N2260,  \note fields as indicated
  N2261,N2262,N2263,N2264,N2265,N2266,N2267,N2268,N2269,N2270,N2271,N2272,N2273,N2274,N2275,N2276,N2277,N2278,N2279,N2280,  \note fields as indicated
  N2281,N2282,N2283,N2284,N2285,N2286,N2287,N2288,N2289,N2290,N2291,N2292,N2293,N2294,N2295,N2296,N2297,N2298,N2299,N2300,  \note fields as indicated
  N2301,N2302,N2303,N2304,N2305,N2306,N2307,N2308,N2309,N2310,N2311,N2312,N2313,N2314,N2315,N2316,N2317,N2318,N2319,N2320,  \note fields as indicated
  N2321,N2322,N2323,N2324,N2325,N2326,N2327,N2328,N2329,N2330,N2331,N2332,N2333,N2334,N2335,N2336,N2337,N2338,N2339,N2340,  \note fields as indicated
  N2341,N2342,N2343,N2344,N2345,N2346,N2347,N2348,N2349,N2350,N2351,N2352,N2353,N2354,N2355,N2356,N2357,N2358,N2359,N2360,  \note fields as indicated
  N2361,N2362,N2363,N2364,N2365,N2366,N2367,N2368,N2369,N2370,N2371,N2372,N2373,N2374,N2375,N2376,N2377,N2378,N2379,N2380,  \note fields as indicated
  N2381,N2382,N2383,N2384,N2385,N2386,N2387,N2388,N2389,N2390,N2391,N2392,N2393,N2394,N2395,N2396,N2397,N2398,N2399,N2400,  \note fields as indicated
  N2401,N2402,N2403,N2404,N2405,N2406,N2407,N2408,N2409,N2410,N2411,N2412,N2413,N2414,N2415,N2416,N2417,N2418,N2419,N2420,  \note fields as indicated
  N2421,N2422,N2423,N2424,N2425,N2426,N2427,N2428,N2429,N2430,N2431,N2432,N2433,N2434,N2435,N2436,N2437,N2438,N2439,N2440,  \note fields as indicated
  N2441,N2442,N2443,N2444,N2445,N2446,N2447,N2448,N2449,N2450,N2451,N2452,N2453,N2454,N2455,N2456,N2457,N2458,N2459,N2460,  \note fields as indicated
  N2461,N2462,N2463,N2464,N2465,N2466,N2467,N2468,N2469,N2470,N2471,N2472,N2473,N2474,N2475,N2476,N2477,N2478,N2479,N2480,  \note fields as indicated
  N2481,N2482,N2483,N2484,N2485,N2486,N2487,N2488,N2489,N2490,N2491,N2492,N2493,N2494,N2495,N2496,N2497,N2498,N2499,N2500,  \note fields as indicated
  N2501,N2502,N2503,N2504,N2505,N2506,N2507,N2508,N2509,N2510,N2511,N2512,N2513,N2514,N2515,N2516,N2517,N2518,N2519,N2520,  \note fields as indicated
  N2521,N2522,N2523,N2524,N2525,N2526,N2527,N2528,N2529,N2530,N2531,N2532,N2533,N2534,N2535,N2536,N2537,N2538,N2539,N2540,  \note fields as indicated
  N2541,N2542,N2543,N2544,N2545,N2546,N2547,N2548,N2549,N2550,N2551,N2552,N2553,N2554,N2555,N2556,N2557,N2558,N2559,N2560,  \note fields as indicated
  N2561,N2562,N2563,N2564,N2565,N2566,N2567,N2568,N2569,N2570,N2571,N2572,N2573,N2574,N2575,N2576,N2577,N2578,N2579,N2580,  \note fields as indicated
  N2581,N2582,N2583,N2584,N2585,N2586,N2587,N2588,N2589,N2590,N2591,N2592,N2593,N2594,N2595,N2596,N2597,N2598,N2599,N2600,  \note fields as indicated
  N2601,N2602,N2603,N2604,N2605,N2606,N2607,N2608,N2609,N2610,N2611,N2612,N2613,N2614,N2615,N2616,N2617,N2618,N2619,N2620,  \note fields as indicated
  N2621,N2622,N2623,N2624,N2625,N2626,N2627,N2628,N2629,N2630,N2631,N2632,N2633,N2634,N2635,N2636,N2637,N2638,N2639,N2640,  \note fields as indicated
  N2641,N2642,N2643,N2644,N2645,N2646,N2647,N2648,N2649,N2650,N2651,N2652,N2653,N2654,N2655,N2656,N2657,N2658,N2659,N2660,  \note fields as indicated
  N2661,N2662,N2663,N2664,N2665,N2666,N2667,N2668,N2669,N2670,N2671,N2672,N2673,N2674,N2675,N2676,N2677,N2678,N2679,N2680,  \note fields as indicated
  N2681,N2682,N2683,N2684,N2685,N2686,N2687,N2688,N2689,N2690,N2691,N2692,N2693,N2694,N2695,N2696,N2697,N2698,N2699,N2700,  \note fields as indicated
  N2701,N2702,N2703,N2704,N2705,N2706,N2707,N2708,N2709,N2710,N2711,N2712,N2713,N2714,N2715,N2716,N2717,N2718,N2719,N2720,  \note fields as indicated
  N2721,N2722,N2723,N2724,N2725,N2726,N2727,N2728,N2729,N2730,N2731,N2732,N2733,N2734,N2735,N2736,N2737,N2738,N2739,N2740,  \note fields as indicated
  N2741,N2742,N2743,N2744,N2745,N2746,N2747,N2748,N2749,N2750,N2751,N2752,N2753,N2754,N2755,N2756,N2757,N2758,N2759,N2760,  \note fields as indicated
  N2761,N2762,N2763,N2764,N2765,N2766,N2767,N2768,N2769,N2770,N2771,N2772,N2773,N2774,N2775,N2776,N2777,N2778,N2779,N2780,  \note fields as indicated
  N2781,N2782,N2783,N2784,N2785,N2786,N2787,N2788,N2789,N2790,N2791,N2792,N2793,N2794,N2795,N2796,N2797,N2798,N2799,N2800,  \note fields as indicated
  N2801,N2802,N2803,N2804,N2805,N2806,N2807,N2808,N2809,N2810,N2811,N2812,N2813,N2814,N2815,N2816,N2817,N2818,N2819,N2820,  \note fields as indicated
  N2821,N2822,N2823,N2824,N2825,N2826,N2827,N2828,N2829,N2830,N2831,N2832,N2833,N2834,N2835,N2836,N2837,N2838,N2839,N2840,  \note fields as indicated
  N2841,N2842,N2843,N2844,N2845,N2846,N2847,N2848,N2849,N2850,N2851,N2852,N2853,N2854,N2855,N2856,N2857,N2858,N2859,N2860,  \note fields as indicated
  N2861,N2862,N2863,N2864,N2865,N2866,N2867,N2868,N2869,N2870,N2871,N2872,N2873,N2874,N2875,N2876,N2877,N2878,N2879,N2880,  \note fields as indicated
  N2881,N2882,N2883,N2884,N2885,N2886,N2887,N2888,N2889,N2890,N2891,N2892,N2893,N2894,N2895,N2896,N2897,N2898,N2899,N2900,  \note fields as indicated
  N2901,N2902,N2903,N2904,N2905,N2906,N2907,N2908,N2909,N2910,N2911,N2912,N2913,N2914,N2915,N2916,N2917,N2918,N2919,N2920,  \note fields as indicated
  N2921,N2922,N2923,N2924,N2925,N2926,N2927,N2928,N2929,N2930,N2931,N2932,N2933,N2934,N2935,N2936,N2937,N2938,N2939,N2940,  \note fields as indicated
  N2941,N2942,N2943,N2944,N2945,N2946,N2947,N2948,N2949,N2950,N2951,N2952,N2953,N2954,N2955,N2956,N2957,N2958,N2959,N2960,  \note fields as indicated
  N2961,N2962,N2963,N2964,N2965,N2966,N2967,N2968,N2969,N2970,N2971,N2972,N2973,N2974,N2975,N2976,N2977,N2978,N2979,N2980,  \note fields as indicated
  N2981,N2982,N2983,N2984,N2985,N2986,N2987,N2988,N2989,N2990,N2991,N2992,N2993,N2994,N2995,N2996,N2997,N2998,N2999,N3000,  \note fields as indicated
  N3001,N3002,N3003,N3004,N3005,N3006,N3007,N3008,N3009,N3010,N3011,N3012,N3013,N3014,N3015,N3016,N3017,N3018,N3019,N3020,  \note fields as indicated
  N3021,N3022,N3023,N3024,N3025,N3026,N3027,N3028,N3029,N3030,N3031,N3032,N3033,N3034,N3035,N3036,N3037,N3038,N3039,N3040,  \note fields as indicated
  N3041,N3042,N3043,N3044,N3045,N3046,N3047,N3048,N3049,N3050,N3051,N3052,N3053,N3054,N3055,N3056,N3057,N3058,N3059,N3060,  \note fields as indicated
  N3061,N3062,N3063,N3064,N3065,N3066,N3067,N3068,N3069,N3070,N3071,N3072,N3073,N3074,N3075,N3076,N3077,N3078,N3079,N3080,  \note fields as indicated
  N3081,N3082,N3083,N3084,N3085,N3086,N3087,N3088,N3089,N3090,N3091,N3092,N3093,N3094,N3095,N3096,N3097,N3098,N3099,N3100,  \note fields as indicated
  N3101,N3102,N3103,N3104,N3105,N3106,N3107,N3108,N3109,N3110,N3111,N3112,N3113,N3114,N3115,N3116,N3117,N3118,N3119,N3120,  \note fields as indicated
  N3121,N3122,N3123,N3124,N3125,N3126,N3127,N3128,N3129,N3130,N3131,N3132,N3133,N3134,N3135,N3136,N3137,N3138,N3139,N3140,  \note fields as indicated
  N3141,N3142,N3143,N3144,N3145,N3146,N3147,N3148,N3149,N3150,N3151,N3152,N3153,N3154,N3155,N3156,N3157,N3158,N3159,N3160,  \note fields as indicated
  N3161,N3162,N3163,N3164,N3165,N3166,N3167,N3168,N3169,N3170,N3171,N3172,N3173,N3174,N3175,N3176,N3177,N3178,N3179,N3180,  \note fields as indicated
  N3181,N3182,N3183,N3184,N3185,N3186,N3187,N3188,N3189,N3190,N3191,N3192,N3193,N3194,N3195,N3196,N3197,N3198,N3199,N3200,  \note fields as indicated
  N3201,N3202,N3203,N3204,N3205,N3206,N3207,N3208,N3209,N3210,N3211,N3212,N3213,N3214,N3215,N3216,N3217,N3218,N3219,N3220,  \note fields as indicated
  N3221,N3222,N3223,N3224,N3225,N3226,N3227,N3228,N3229,N3230,N3231,N3232,N3233,N3234,N3235,N3236,N3237,N3238,N3239,N3240,  \note fields as indicated
  N3241,N3242,N3243,N3244,N3245,N3246,N3247,N3248,N3249,N3250,N3251,N3252,N3253,N3254,N3255,N3256,N3257,N3258,N3259,N3260,  \note fields as indicated
  N3261,N3262,N3263,N3264,N3265,N3266,N3267,N3268,N3269,N3270,N3271,N3272,N3273,N3274,N3275,N3276,N3277,N3278,N3279,N3280,  \note fields as indicated
  N3281,N3282,N3283,N3284,N3285,N3286,N3287,N3288,N3289,N3290,N3291,N3292,N3293,N3294,N3295,N3296,N3297,N3298,N3299,N3300,  \note fields as indicated
  N3301,N3302,N3303,N3304,N3305,N3306,N3307,N3308,N3309,N3310,N3311,N3312,N3313,N3314,N3315,N3316,N3317,N3318,N3319,N3320,  \note fields as indicated
  N3321,N3322,N3323,N3324,N3325,N3326,N3327,N3328,N3329,N3330,N3331,N3332,N3333,N3334,N3335,N3336,N3337,N3338,N3339,N3340,  \note fields as indicated
  N3341,N3342,N3343,N3344,N3345,N3346,N3347,N3348,N3349,N3350,N3351,N3352,N3353,N3354,N3355,N3356,N3357,N3358,N3359,N3360,  \note fields as indicated
  N3361,N3362,N3363,N3364,N3365,N3366,N3367,N3368,N3369,N3370,N3371,N3372,N3373,N3374,N3375,N3376,N3377,N3378,N3379,N3380,  \note fields as indicated
  N3381,N3382,N3383,N3384,N3385,N3386,N3387,N3388,N3389,N3390,N3391,N3392,N3393,N3394,N3395,N3396,N3397,N3398,N3399,N3400,  \note fields as indicated
  N3401,N3402,N3403,N3404,N3405,N3406,N3407,N3408,N3409,N3410,N3411,N3412,N3413,N3414,N3415,N3416,N3417,N3418,N3419,N3420,  \note fields as indicated
  N3421,N3422,N3423,N3424,N3425,N3426,N3427,N3428,N3429,N3430,N3431,N3432,N3433,N3434,N3435,N3436,N3437,N3438,N3439,N3440,  \note fields as indicated
  N3441,N3442,N3443,N3444,N3445,N3446,N3447,N3448,N3449,N3450,N3451,N3452,N3453,N3454,N3455,N3456,N3457,N3458,N3459,N3460,  \note fields as indicated
  N3461,N3462,N3463,N3464,N3465,N3466,N3467,N3468,N3469,N3470,N3471,N3472,N3473,N3474,N3475,N3476,N3477,N3478,N3479,N3480,  \note fields as indicated
  N3481,N3482,N3483,N3484,N3485,N3486,N3487,N3488,N3489,N3490,N3491,N3492,N3493,N3494,N3495,N3496,N3497,N3498,N3499,N3500,  \note fields as indicated
  N3501,N3502,N3503,N3504,N3505,N3506,N3507,N3508,N3509,N3510,N3511,N3512,N3513,N3514,N3515,N3516,N3517,N3518,N3519,N3520,  \note fields as indicated
  N3521,N3522,N3523,N3524,N3525,N3526,N3527,N3528,N3529,N3530,N3531,N3532,N3533,N3534,N3535,N3536,N3537,N3538,N3539,N3540,  \note fields as indicated
  N3541,N3542,N3543,N3544,N3545,N3546,N3547,N3548,N3549,N3550,N3551,N3552,N3553,N3554,N3555,N3556,N3557,N3558,N3559,N3560,  \note fields as indicated
  N3561,N3562,N3563,N3564,N3565,N3566,N3567,N3568,N3569,N3570,N3571,N3572,N3573,N3574,N3575,N3576,N3577,N3578,N3579,N3580,  \note fields as indicated
  N3581,N3582,N3583,N3584,N3585,N3586,N3587,N3588,N3589,N3590,N3591,N3592,N3593,N3594,N3595,N3596,N3597,N3598,N3599,N3600,  \note fields as indicated
  N3601,N3602,N3603,N3604,N3605,N3606,N3607,N3608,N3609,N3610,N3611,N3612,N3613,N3614,N3615,N3616,N3617,N3618,N3619,N3620,  \note fields as indicated
  N3621,N3622,N3623,N3624,N3625,N3626,N3627,N3628,N3629,N3630,N3631,N3632,N3633,N3634,N3635,N3636,N3637,N3638,N3639,N3640,  \note fields as indicated
  N3641,N3642,N3643,N3644,N3645,N3646,N3647,N3648,N3649,N3650,N3651,N3652,N3653,N3654,N3655,N3656,N3657,N3658,N3659,N3660,  \note fields as indicated
  N3661,N3662,N3663,N3664,N3665,N3666,N3667,N3668,N3669,N3670,N3671,N3672,N3673,N3674,N3675,N3676,N3677,N3678,N3679,N3680,  \note fields as indicated
  N3681,N3682,N3683,N3684,N3685,N3686,N3687,N3688,N3689,N3690,N3691,N3692,N3693,N3694,N3695,N3696,N3697,N3698,N3699,N3700,  \note fields as indicated
  N3701,N3702,N3703,N3704,N3705,N3706,N3707,N3708,N3709,N3710,N3711,N3712,N3713,N3714,N3715,N3716,N3717,N3718,N3719,N3720,  \note fields as indicated
  N3721,N3722,N3723,N3724,N3725,N3726,N3727,N3728,N3729,N3730,N3731,N3732,N3733,N3734,N3735,N3736,N3737,N3738,N3739,N3740,  \note fields as indicated
  N3741,N3742,N3743,N3744,N3745,N3746,N3747,N3748,N3749,N3750,N3751,N3752,N3753,N3754,N3755,N3756,N3757,N3758,N3759,N3760,  \note fields as indicated
  N3761,N3762,N3763,N3764,N3765,N3766,N3767,N3768,N3769,N3770,N3771,N3772,N3773,N3774,N3775,N3776,N3777,N3778,N3779,N3780,  \note fields as indicated
  N3781,N3782,N3783,N3784,N3785,N3786,N3787,N3788,N3789,N3790,N3791,N3792,N3793,N3794,N3795,N3796,N3797,N3798,N3799,N3800,  \note fields as indicated
  N3801,N3802,N3803,N3804,N3805,N3806,N3807,N3808,N3809,N3810,N3811,N3812,N3813,N3814,N3815,N3816,N3817,N3818,N3819,N3820,  \note fields as indicated
  N3821,N3822,N3823,N3824,N3825,N3826,N3827,N3828,N3829,N3830,N3831,N3832,N3833,N3834,N3835,N3836,N3837,N3838,N3839,N3840,  \note fields as indicated
  N3841,N3842,N3843,N3844,N3845,N3846,N3847,N3848,N3849,N3850,N3851,N3852,N3853,N3854,N3855,N3856,N3857,N3858,N3859,N3860,  \note fields as indicated
  N3861,N3862,N3863,N3864,N3865,N3866,N3867,N3868,N3869,N3870,N3871,N3872,N3873,N3874,N3875,N3876,N3877,N3878,N3879,N3880,  \note fields as indicated
  N3881,N3882,N3883,N3884,N3885,N3886,N3887,N3888,N3889,N3890,N3891,N3892,N3893,N3894,N3895,N3896,N3897,N3898,N3899,N3900,  \note fields as indicated
  N3901,N3902,N3903,N3904,N3905,N3906,N3907,N3908,N3909,N3910,N3911,N3912,N3913,N3914,N3915,N3916,N3917,N3918,N3919,N3920,  \note fields as indicated
  N3921,N3922,N3923,N3924,N3925,N3926,N3927,N3928,N3929,N3930,N3931,N3932,N3933,N3934,N3935,N3936,N3937,N3938,N3939,N3940,  \note fields as indicated
  N3941,N3942,N3943,N3944,N3945,N3946,N3947,N3948,N3949,N3950,N3951,N3952,N3953,N3954,N3955,N3956,N3957,N3958,N3959,N3960,  \note fields as indicated
  N3961,N3962,N3963,N3964,N3965,N3966,N3967,N3968,N3969,N3970,N3971,N3972,N3973,N3974,N3975,N3976,N3977,N3978,N3979,N3980,  \note fields as indicated
  N3981,N3982,N3983,N3984,N3985,N3986,N3987,N3988,N3989,N3990,N3991,N3992,N3993,N3994,N3995,N3996,N3997,N3998,N3999,N4000,  \note fields as indicated
  N4001,N4002,N4003,N4004,N4005,N4006,N4007,N4008,N4009,N4010,N4011,N4012,N4013,N4014,N4015,N4016,N4017,N4018,N4019,N4020,  \note fields as indicated
  N4021,N4022,N4023,N4024,N4025,N4026,N4027,N4028,N4029,N4030,N4031,N4032,N4033,N4034,N4035,N4036,N4037,N4038,N4039,N4040,  \note fields as indicated
  N4041,N4042,N4043,N4044,N4045,N4046,N4047,N4048,N4049,N4050,N4051,N4052,N4053,N4054,N4055,N4056,N4057,N4058,N4059,N4060,  \note fields as indicated
  N4061,N4062,N4063,N4064,N4065,N4066,N4067,N4068,N4069,N4070,N4071,N4072,N4073,N4074,N4075,N4076,N4077,N4078,N4079,N4080,  \note fields as indicated
  N4081,N4082,N4083,N4084,N4085,N4086,N4087,N4088,N4089,N4090,N4091,N4092,N4093,N4094,N4095,N4096,N4097,N4098,N4099,N4100,  \note fields as indicated
  N4101,N4102,N4103,N4104,N4105,N4106,N4107,N4108,N4109,N4110,N4111,N4112,N4113,N4114,N4115,N4116,N4117,N4118,N4119,N4120,  \note fields as indicated
  N4121,N4122,N4123,N4124,N4125,N4126,N4127,N4128,N4129,N4130,N4131,N4132,N4133,N4134,N4135,N4136,N4137,N4138,N4139,N4140,  \note fields as indicated
  N4141,N4142,N4143,N4144,N4145,N4146,N4147,N4148,N4149,N4150,N4151,N4152,N4153,N4154,N4155,N4156,N4157,N4158,N4159,N4160,  \note fields as indicated
  N4161,N4162,N4163,N4164,N4165,N4166,N4167,N4168,N4169,N4170,N4171,N4172,N4173,N4174,N4175,N4176,N4177,N4178,N4179,N4180,  \note fields as indicated
  N4181,N4182,N4183,N4184,N4185,N4186,N4187,N4188,N4189,N4190,N4191,N4192,N4193,N4194,N4195,N4196,N4197,N4198,N4199,N4200,  \note fields as indicated
  N4201,N4202,N4203,N4204,N4205,N4206,N4207,N4208,N4209,N4210,N4211,N4212,N4213,N4214,N4215,N4216,N4217,N4218,N4219,N4220,  \note fields as indicated
  N4221,N4222,N4223,N4224,N4225,N4226,N4227,N4228,N4229,N4230,N4231,N4232,N4233,N4234,N4235,N4236,N4237,N4238,N4239,N4240,  \note fields as indicated
  N4241,N4242,N4243,N4244,N4245,N4246,N4247,N4248,N4249,N4250,N4251,N4252,N4253,N4254,N4255,N4256,N4257,N4258,N4259,N4260,  \note fields as indicated
  N4261,N4262,N4263,N4264,N4265,N4266,N4267,N4268,N4269,N4270,N4271,N4272,N4273,N4274,N4275,N4276,N4277,N4278,N4279,N4280,  \note fields as indicated
  N4281,N4282,N4283,N4284,N4285,N4286,N4287,N4288,N4289,N4290,N4291,N4292,N4293,N4294,N4295,N4296,N4297,N4298,N4299,N4300,  \note fields as indicated
  N4301,N4302,N4303,N4304,N4305,N4306,N4307,N4308,N4309,N4310,N4311,N4312,N4313,N4314,N4315,N4316,N4317,N4318,N4319,N4320,  \note fields as indicated
  N4321,N4322,N4323,N4324,N4325,N4326,N4327,N4328,N4329,N4330,N4331,N4332,N4333,N4334,N4335,N4336,N4337,N4338,N4339,N4340,  \note fields as indicated
  N4341,N4342,N4343,N4344,N4345,N4346,N4347,N4348,N4349,N4350,N4351,N4352,N4353,N4354,N4355,N4356,N4357,N4358,N4359,N4360,  \note fields as indicated
  N4361,N4362,N4363,N4364,N4365,N4366,N4367,N4368,N4369,N4370,N4371,N4372,N4373,N4374,N4375,N4376,N4377,N4378,N4379,N4380,  \note fields as indicated
  N4381,N4382,N4383,N4384,N4385,N4386,N4387,N4388,N4389,N4390,N4391,N4392,N4393,N4394,N4395,N4396,N4397,N4398,N4399,N4400,  \note fields as indicated
  N4401,N4402,N4403,N4404,N4405,N4406,N4407,N4408,N4409,N4410,N4411,N4412,N4413,N4414,N4415,N4416,N4417,N4418,N4419,N4420,  \note fields as indicated
  N4421,N4422,N4423,N4424,N4425,N4426,N4427,N4428,N4429,N4430,N4431,N4432,N4433,N4434,N4435,N4436,N4437,N4438,N4439,N4440,  \note fields as indicated
  N4441,N4442,N4443,N4444,N4445,N4446,N4447,N4448,N4449,N4450,N4451,N4452,N4453,N4454,N4455,N4456,N4457,N4458,N4459,N4460,  \note fields as indicated
  N4461,N4462,N4463,N4464,N4465,N4466,N4467,N4468,N4469,N4470,N4471,N4472,N4473,N4474,N4475,N4476,N4477,N4478,N4479,N4480,  \note fields as indicated
  N4481,N4482,N4483,N4484,N4485,N4486,N4487,N4488,N4489,N4490,N4491,N4492,N4493,N4494,N4495,N4496,N4497,N4498,N4499,N4500,  \note fields as indicated
  N4501,N4502,N4503,N4504,N4505,N4506,N4507,N4508,N4509,N4510,N4511,N4512,N4513,N4514,N4515,N4516,N4517,N4518,N4519,N4520,  \note fields as indicated
  N4521,N4522,N4523,N4524,N4525,N4526,N4527,N4528,N4529,N4530,N4531,N4532,N4533,N4534,N4535,N4536,N4537,N4538,N4539,N4540,  \note fields as indicated
  N4541,N4542,N4543,N4544,N4545,N4546,N4547,N4548,N4549,N4550,N4551,N4552,N4553,N4554,N4555,N4556,N4557,N4558,N4559,N4560,  \note fields as indicated
  N4561,N4562,N4563,N4564,N4565,N4566,N4567,N4568,N4569,N4570,N4571,N4572,N4573,N4574,N4575,N4576,N4577,N4578,N4579,N4580,  \note fields as indicated
  N4581,N4582,N4583,N4584,N4585,N4586,N4587,N4588,N4589,N4590,N4591,N4592,N4593,N4594,N4595,N4596,N4597,N4598,N4599,N4600,  \note fields as indicated
  N4601,N4602,N4603,N4604,N4605,N4606,N4607,N4608,N4609,N4610,N4611,N4612,N4613,N4614,N4615,N4616,N4617,N4618,N4619,N4620,  \note fields as indicated
  N4621,N4622,N4623,N4624,N4625,N4626,N4627,N4628,N4629,N4630,N4631,N4632,N4633,N4634,N4635,N4636,N4637,N4638,N4639,N4640,  \note fields as indicated
  N4641,N4642,N4643,N4644,N4645,N4646,N4647,N4648,N4649,N4650,N4651,N4652,N4653,N4654,N4655,N4656,N4657,N4658,N4659,N4660,  \note fields as indicated
  N4661,N4662,N4663,N4664,N4665,N4666,N4667,N4668,N4669,N4670,N4671,N4672,N4673,N4674,N4675,N4676,N4677,N4678,N4679,N4680,  \note fields as indicated
  N4681,N4682,N4683,N4684,N4685,N4686,N4687,N4688,N4689,N4690,N4691,N4692,N4693,N4694,N4695,N4696,N4697,N4698,N4699,N4700,  \note fields as indicated
  N4701,N4702,N4703,N4704,N4705,N4706,N4707,N4708,N4709,N4710,N4711,N4712,N4713,N4714,N4715,N4716,N4717,N4718,N4719,N4720,  \note fields as indicated
  N4721,N4722,N4723,N4724,N4725,N4726,N4727,N4728,N4729,N4730,N4731,N4732,N4733,N4734,N4735,N4736,N4737,N4738,N4739,N4740,  \note fields as indicated
  N4741,N4742,N4743,N4744,N4745,N4746,N4747,N4748,N4749,N4750,N4751,N4752,N4753,N4754,N4755,N4756,N4757,N4758,N4759,N4760,  \note fields as indicated
  N4761,N4762,N4763,N4764,N4765,N4766,N4767,N4768,N4769,N4770,N4771,N4772,N4773,N4774,N4775,N4776,N4777,N4778,N4779,N4780,  \note fields as indicated
  N4781,N4782,N4783,N4784,N4785,N4786,N4787,N4788,N4789,N4790,N4791,N4792,N4793,N4794,N4795,N4796,N4797,N4798,N4799,N4800,  \note fields as indicated
  N4801,N4802,N4803,N4804,N4805,N4806,N4807,N4808,N4809,N4810,N4811,N4812,N4813,N4814,N4815,N4816,N4817,N4818,N4819,N4820,  \note fields as indicated
  N4821,N4822,N4823,N4824,N4825,N4826,N4827,N4828,N4829,N4830,N4831,N4832,N4833,N4834,N4835,N4836,N4837,N4838,N4839,N4840,  \note fields as indicated
  N4841,N4842,N4843,N4844,N4845,N4846,N4847,N4848,N4849,N4850,N4851,N4852,N4853,N4854,N4855,N4856,N4857,N4858,N4859,N4860,  \note fields as indicated
  N4861,N4862,N4863,N4864,N4865,N4866,N4867,N4868,N4869,N4870,N4871,N4872,N4873,N4874,N4875,N4876,N4877,N4878,N4879,N4880,  \note fields as indicated
  N4881,N4882,N4883,N4884,N4885,N4886,N4887,N4888,N4889,N4890,N4891,N4892,N4893,N4894,N4895,N4896,N4897,N4898,N4899,N4900,  \note fields as indicated
  N4901,N4902,N4903,N4904,N4905,N4906,N4907,N4908,N4909,N4910,N4911,N4912,N4913,N4914,N4915,N4916,N4917,N4918,N4919,N4920,  \note fields as indicated
  N4921,N4922,N4923,N4924,N4925,N4926,N4927,N4928,N4929,N4930,N4931,N4932,N4933,N4934,N4935,N4936,N4937,N4938,N4939,N4940,  \note fields as indicated
  N4941,N4942,N4943,N4944,N4945,N4946,N4947,N4948,N4949,N4950,N4951,N4952,N4953,N4954,N4955,N4956,N4957,N4958,N4959,N4960,  \note fields as indicated
  N4961,N4962,N4963,N4964,N4965,N4966,N4967,N4968,N4969,N4970,N4971,N4972,N4973,N4974,N4975,N4976,N4977,N4978,N4979,N4980,  \note fields as indicated
  N4981,N4982,N4983,N4984,N4985,N4986,N4987,N4988,N4989,N4990,N4991,N4992,N4993,N4994,N4995,N4996,N4997,N4998,N4999,N5000,  \note fields as indicated
  N5001,N5002,N5003,N5004,N5005,N5006,N5007,N5008,N5009,N5010,N5011,N5012,N5013,N5014,N5015,N5016,N5017,N5018,N5019,N5020,  \note fields as indicated
  N5021,N5022,N5023,N5024,N5025,N5026,N5027,N5028,N5029,N5030,N5031,N5032,N5033,N5034,N5035,N5036,N5037,N5038,N5039,N5040,  \note fields as indicated
  N5041,N5042,N5043,N5044,N5045,N5046,N5047,N5048,N5049,N5050,N5051,N5052,N5053,N5054,N5055,N5056,N5057,N5058,N5059,N5060,  \note fields as indicated
  N5061,N5062,N5063,N5064,N5065,N5066,N5067,N5068,N5069,N5070,N5071,N5072,N5073,N5074,N5075,N5076,N5077,N5078,N5079,N5080,  \note fields as indicated
  N5081,N5082,N5083,N5084,N5085,N5086,N5087,N5088,N5089,N5090,N5091,N5092,N5093,N5094,N5095,N5096,N5097,N5098,N5099,N5100,  \note fields as indicated
  N5101,N5102,N5103,N5104,N5105,N5106,N5107,N5108,N5109,N5110,N5111,N5112,N5113,N5114,N5115,N5116,N5117,N5118,N5119,N5120,  \note fields as indicated
  N5121,N5122,N5123,N5124,N5125,N5126,N5127,N5128,N5129,N5130,N5131,N5132,N5133,N5134,N5135,N5136,N5137,N5138,N5139,N5140,  \note fields as indicated
  N5141,N5142,N5143,N5144,N5145,N5146,N5147,N5148,N5149,N5150,N5151,N5152,N5153,N5154,N5155,N5156,N5157,N5158,N5159,N5160,  \note fields as indicated
  N5161,N5162,N5163,N5164,N5165,N5166,N5167,N5168,N5169,N5170,N5171,N5172,N5173,N5174,N5175,N5176,N5177,N5178,N5179,N5180,  \note fields as indicated
  N5181,N5182,N5183,N5184,N5185,N5186,N5187,N5188,N5189,N5190,N5191,N5192,N5193,N5194,N5195,N5196,N5197,N5198,N5199,N5200,  \note fields as indicated
  N5201,N5202,N5203,N5204,N5205,N5206,N5207,N5208,N5209,N5210,N5211,N5212,N5213,N5214,N5215,N5216,N5217,N5218,N5219,N5220,  \note fields as indicated
  N5221,N5222,N5223,N5224,N5225,N5226,N5227,N5228,N5229,N5230,N5231,N5232,N5233,N5234,N5235,N5236,N5237,N5238,N5239,N5240,  \note fields as indicated
  N5241,N5242,N5243,N5244,N5245,N5246,N5247,N5248,N5249,N5250,N5251,N5252,N5253,N5254,N5255,N5256,N5257,N5258,N5259,N5260,  \note fields as indicated
  N5261,N5262,N5263,N5264,N5265,N5266,N5267,N5268,N5269,N5270,N5271,N5272,N5273,N5274,N5275,N5276,N5277,N5278,N5279,N5280,  \note fields as indicated
  N5281,N5282,N5283,N5284,N5285,N5286,N5287,N5288,N5289,N5290,N5291,N5292,N5293,N5294,N5295,N5296,N5297,N5298,N5299,N5300,  \note fields as indicated
  N5301,N5302,N5303,N5304,N5305,N5306,N5307,N5308,N5309,N5310,N5311,N5312,N5313,N5314,N5315,N5316,N5317,N5318,N5319,N5320,  \note fields as indicated
  N5321,N5322,N5323,N5324,N5325,N5326,N5327,N5328,N5329,N5330,N5331,N5332,N5333,N5334,N5335,N5336,N5337,N5338,N5339,N5340,  \note fields as indicated
  N5341,N5342,N5343,N5344,N5345,N5346,N5347,N5348,N5349,N5350,N5351,N5352,N5353,N5354,N5355,N5356,N5357,N5358,N5359,N5360,  \note fields as indicated
  N5361,N5362,N5363,N5364,N5365,N5366,N5367,N5368,N5369,N5370,N5371,N5372,N5373,N5374,N5375,N5376,N5377,N5378,N5379,N5380,  \note fields as indicated
  N5381,N5382,N5383,N5384,N5385,N5386,N5387,N5388,N5389,N5390,N5391,N5392,N5393,N5394,N5395,N5396,N5397,N5398,N5399,N5400,  \note fields as indicated
  N5401,N5402,N5403,N5404,N5405,N5406,N5407,N5408,N5409,N5410,N5411,N5412,N5413,N5414,N5415,N5416,N5417,N5418,N5419,N5420,  \note fields as indicated
  N5421,N5422,N5423,N5424,N5425,N5426,N5427,N5428,N5429,N5430,N5431,N5432,N5433,N5434,N5435,N5436,N5437,N5438,N5439,N5440,  \note fields as indicated
  N5441,N5442,N5443,N5444,N5445,N5446,N5447,N5448,N5449,N5450,N5451,N5452,N5453,N5454,N5455,N5456,N5457,N5458,N5459,N5460,  \note fields as indicated
  N5461,N5462,N5463,N5464,N5465,N5466,N5467,N5468,N5469,N5470,N5471,N5472,N5473,N5474,N5475,N5476,N5477,N5478,N5479,N5480,  \note fields as indicated
  N5481,N5482,N5483,N5484,N5485,N5486,N5487,N5488,N5489,N5490,N5491,N5492,N5493,N5494,N5495,N5496,N5497,N5498,N5499,N5500,  \note fields as indicated
  N5501,N5502,N5503,N5504,N5505,N5506,N5507,N5508,N5509,N5510,N5511,N5512,N5513,N5514,N5515,N5516,N5517,N5518,N5519,N5520,  \note fields as indicated
  N5521,N5522,N5523,N5524,N5525,N5526,N5527,N5528,N5529,N5530,N5531,N5532,N5533,N5534,N5535,N5536,N5537,N5538,N5539,N5540,  \note fields as indicated
  N5541,N5542,N5543,N5544,N5545,N5546,N5547,N5548,N5549,N5550,N5551,N5552,N5553,N5554,N5555,N5556,N5557,N5558,N5559,N5560,  \note fields as indicated
  N5561,N5562,N5563,N5564,N5565,N5566,N5567,N5568,N5569,N5570,N5571,N5572,N5573,N5574,N5575,N5576,N5577,N5578,N5579,N5580,  \note fields as indicated
  N5581,N5582,N5583,N5584,N5585,N5586,N5587,N5588,N5589,N5590,N5591,N5592,N5593,N5594,N5595,N5596,N5597,N5598,N5599,N5600,  \note fields as indicated
  N5601,N5602,N5603,N5604,N5605,N5606,N5607,N5608,N5609,N5610,N5611,N5612,N5613,N5614,N5615,N5616,N5617,N5618,N5619,N5620,  \note fields as indicated
  N5621,N5622,N5623,N5624,N5625,N5626,N5627,N5628,N5629,N5630,N5631,N5632,N5633,N5634,N5635,N5636,N5637,N5638,N5639,N5640,  \note fields as indicated
  N5641,N5642,N5643,N5644,N5645,N5646,N5647,N5648,N5649,N5650,N5651,N5652,N5653,N5654,N5655,N5656,N5657,N5658,N5659,N5660,  \note fields as indicated
  N5661,N5662,N5663,N5664,N5665,N5666,N5667,N5668,N5669,N5670,N5671,N5672,N5673,N5674,N5675,N5676,N5677,N5678,N5679,N5680,  \note fields as indicated
  N5681,N5682,N5683,N5684,N5685,N5686,N5687,N5688,N5689,N5690,N5691,N5692,N5693,N5694,N5695,N5696,N5697,N5698,N5699,N5700,  \note fields as indicated
  N5701,N5702,N5703,N5704,N5705,N5706,N5707,N5708,N5709,N5710,N5711,N5712,N5713,N5714,N5715,N5716,N5717,N5718,N5719,N5720,  \note fields as indicated
  N5721,N5722,N5723,N5724,N5725,N5726,N5727,N5728,N5729,N5730,N5731,N5732,N5733,N5734,N5735,N5736,N5737,N5738,N5739,N5740,  \note fields as indicated
  N5741,N5742,N5743,N5744,N5745,N5746,N5747,N5748,N5749,N5750,N5751,N5752,N5753,N5754,N5755,N5756,N5757,N5758,N5759,N5760,  \note fields as indicated
  N5761,N5762,N5763,N5764,N5765,N5766,N5767,N5768,N5769,N5770,N5771,N5772,N5773,N5774,N5775,N5776,N5777,N5778,N5779,N5780,  \note fields as indicated
  N5781,N5782,N5783,N5784,N5785,N5786,N5787,N5788,N5789,N5790,N5791,N5792,N5793,N5794,N5795,N5796,N5797,N5798,N5799,N5800,  \note fields as indicated
  N5801,N5802,N5803,N5804,N5805,N5806,N5807,N5808,N5809,N5810,N5811,N5812,N5813,N5814,N5815,N5816,N5817,N5818,N5819,N5820,  \note fields as indicated
  N5821,N5822,N5823,N5824,N5825,N5826,N5827,N5828,N5829,N5830,N5831,N5832,N5833,N5834,N5835,N5836,N5837,N5838,N5839,N5840,  \note fields as indicated
  N5841,N5842,N5843,N5844,N5845,N5846,N5847,N5848,N5849,N5850,N5851,N5852,N5853,N5854,N5855,N5856,N5857,N5858,N5859,N5860,  \note fields as indicated
  N5861,N5862,N5863,N5864,N5865,N5866,N5867,N5868,N5869,N5870,N5871,N5872,N5873,N5874,N5875,N5876,N5877,N5878,N5879,N5880,  \note fields as indicated
  N5881,N5882,N5883,N5884,N5885,N5886,N5887,N5888,N5889,N5890,N5891,N5892,N5893,N5894,N5895,N5896,N5897,N5898,N5899,N5900,  \note fields as indicated
  N5901,N5902,N5903,N5904,N5905,N5906,N5907,N5908,N5909,N5910,N5911,N5912,N5913,N5914,N5915,N5916,N5917,N5918,N5919,N5920,  \note fields as indicated
  N5921,N5922,N5923,N5924,N5925,N5926,N5927,N5928,N5929,N5930,N5931,N5932,N5933,N5934,N5935,N5936,N5937,N5938,N5939,N5940,  \note fields as indicated
  N5941,N5942,N5943,N5944,N5945,N5946,N5947,N5948,N5949,N5950,N5951,N5952,N5953,N5954,N5955,N5956,N5957,N5958,N5959,N5960,  \note fields as indicated
  N5961,N5962,N5963,N5964,N5965,N5966,N5967,N5968,N5969,N5970,N5971,N5972,N5973,N5974,N5975,N5976,N5977,N5978,N5979,N5980,  \note fields as indicated
  N5981,N5982,N5983,N5984,N5985,N5986,N5987,N5988,N5989,N5990,N5991,N5992,N5993,N5994,N5995,N5996,N5997,N5998,N5999,N6000,  \note fields as indicated
  N6001,N6002,N6003,N6004,N6005,N6006,N6007,N6008,N6009,N6010,N6011,N6012,N6013,N6014,N6015,N6016,N6017,N6018,N6019,N6020,  \note fields as indicated
  N6021,N6022,N6023,N6024,N6025,N6026,N6027,N6028,N6029,N6030,N6031,N6032,N6033,N6034,N6035,N6036,N6037,N6038,N6039,N6040,  \note fields as indicated
  N6041,N6042,N6043,N6044,N6045,N6046,N6047,N6048,N6049,N6050,N6051,N6052,N6053,N6054,N6055,N6056,N6057,N6058,N6059,N6060,  \note fields as indicated
  N6061,N6062,N6063,N6064,N6065,N6066,N6067,N6068,N6069,N6070,N6071,N6072,N6073,N6074,N6075,N6076,N6077,N6078,N6079,N6080,  \note fields as indicated
  N6081,N6082,N6083,N6084,N6085,N6086,N6087,N6088,N6089,N6090,N6091,N6092,N6093,N6094,N6095,N6096,N6097,N6098,N6099,N6100,  \note fields as indicated
  N6101,N6102,N6103,N6104,N6105,N6106,N6107,N6108,N6109,N6110,N6111,N6112,N6113,N6114,N6115,N6116,N6117,N6118,N6119,N6120,  \note fields as indicated
  N6121,N6122,N6123,N6124,N6125,N6126,N6127,N6128,N6129,N6130,N6131,N6132,N6133,N6134,N6135,N6136,N6137,N6138,N6139,N6140,  \note fields as indicated
  N6141,N6142,N6143,N6144,N6145,N6146,N6147,N6148,N6149,N6150,N6151,N6152,N6153,N6154,N6155,N6156,N6157,N6158,N6159,N6160,  \note fields as indicated
  N6161,N6162,N6163,N6164,N6165,N6166,N6167,N6168,N6169,N6170,N6171,N6172,N6173,N6174,N6175,N6176,N6177,N6178,N6179,N6180,  \note fields as indicated
  N6181,N6182,N6183,N6184,N6185,N6186,N6187,N6188,N6189,N6190,N6191,N6192,N6193,N6194,N6195,N6196,N6197,N6198,N6199,N6200,  \note fields as indicated
  N6201,N6202,N6203,N6204,N6205,N6206,N6207,N6208,N6209,N6210,N6211,N6212,N6213,N6214,N6215,N6216,N6217,N6218,N6219,N6220,  \note fields as indicated
  N6221,N6222,N6223,N6224,N6225,N6226,N6227,N6228,N6229,N6230,N6231,N6232,N6233,N6234,N6235,N6236,N6237,N6238,N6239,N6240,  \note fields as indicated
  N6241,N6242,N6243,N6244,N6245,N6246,N6247,N6248,N6249,N6250,N6251,N6252,N6253,N6254,N6255,N6256,N6257,N6258,N6259,N6260,  \note fields as indicated
  N6261,N6262,N6263,N6264,N6265,N6266,N6267,N6268,N6269,N6270,N6271,N6272,N6273,N6274,N6275,N6276,N6277,N6278,N6279,N6280,  \note fields as indicated
  N6281,N6282,N6283,N6284,N6285,N6286,N6287,N6288,N6289,N6290,N6291,N6292,N6293,N6294,N6295,N6296,N6297,N6298,N6299,N6300,  \note fields as indicated
  N6301,N6302,N6303,N6304,N6305,N6306,N6307,N6308,N6309,N6310,N6311,N6312,N6313,N6314,N6315,N6316,N6317,N6318,N6319,N6320,  \note fields as indicated
  N6321,N6322,N6323,N6324,N6325,N6326,N6327,N6328,N6329,N6330,N6331,N6332,N6333,N6334,N6335,N6336,N6337,N6338,N6339,N6340,  \note fields as indicated
  N6341,N6342,N6343,N6344,N6345,N6346,N6347,N6348,N6349,N6350,N6351,N6352,N6353,N6354,N6355,N6356,N6357,N6358,N6359,N6360,  \note fields as indicated
  N6361,N6362,N6363,N6364,N6365,N6366,N6367,N6368,N6369,N6370,N6371,N6372,N6373,N6374,N6375,N6376,N6377,N6378,N6379,N6380,  \note fields as indicated
  N6381,N6382,N6383,N6384,N6385,N6386,N6387,N6388,N6389,N6390,N6391,N6392,N6393,N6394,N6395,N6396,N6397,N6398,N6399,N6400,  \note fields as indicated
  N6401,N6402,N6403,N6404,N6405,N6406,N6407,N6408,N6409,N6410,N6411,N6412,N6413,N6414,N6415,N6416,N6417,N6418,N6419,N6420,  \note fields as indicated
  N6421,N6422,N6423,N6424,N6425,N6426,N6427,N6428,N6429,N6430,N6431,N6432,N6433,N6434,N6435,N6436,N6437,N6438,N6439,N6440,  \note fields as indicated
  N6441,N6442,N6443,N6444,N6445,N6446,N6447,N6448,N6449,N6450,N6451,N6452,N6453,N6454,N6455,N6456,N6457,N6458,N6459,N6460,  \note fields as indicated
  N6461,N6462,N6463,N6464,N6465,N6466,N6467,N6468,N6469,N6470,N6471,N6472,N6473,N6474,N6475,N6476,N6477,N6478,N6479,N6480,  \note fields as indicated
  N6481,N6482,N6483,N6484,N6485,N6486,N6487,N6488,N6489,N6490,N6491,N6492,N6493,N6494,N6495,N6496,N6497,N6498,N6499,N6500,  \note fields as indicated
  N6501,N6502,N6503,N6504,N6505,N6506,N6507,N6508,N6509,N6510,N6511,N6512,N6513,N6514,N6515,N6516,N6517,N6518,N6519,N6520,  \note fields as indicated
  N6521,N6522,N6523,N6524,N6525,N6526,N6527,N6528,N6529,N6530,N6531,N6532,N6533,N6534,N6535,N6536,N6537,N6538,N6539,N6540,  \note fields as indicated
  N6541,N6542,N6543,N6544,N6545,N6546,N6547,N6548,N6549,N6550,N6551,N6552,N6553,N6554,N6555,N6556,N6557,N6558,N6559,N6560,  \note fields as indicated
  N6561,N6562,N6563,N6564,N6565,N6566,N6567,N6568,N6569,N6570,N6571,N6572,N6573,N6574,N6575,N6576,N6577,N6578,N6579,N6580,  \note fields as indicated
  N6581,N6582,N6583,N6584,N6585,N6586,N6587,N6588,N6589,N6590,N6591,N6592,N6593,N6594,N6595,N6596,N6597,N6598,N6599,N6600,  \note fields as indicated
  N6601,N6602,N6603,N6604,N6605,N6606,N6607,N6608,N6609,N6610,N6611,N6612,N6613,N6614,N6615,N6616,N6617,N6618,N6619,N6620,  \note fields as indicated
  N6621,N6622,N6623,N6624,N6625,N6626,N6627,N6628,N6629,N6630,N6631,N6632,N6633,N6634,N6635,N6636,N6637,N6638,N6639,N6640,  \note fields as indicated
  N6641,N6642,N6643,N6644,N6645,N6646,N6647,N6648,N6649,N6650,N6651,N6652,N6653,N6654,N6655,N6656,N6657,N6658,N6659,N6660,  \note fields as indicated
  N6661,N6662,N6663,N6664,N6665,N6666,N6667,N6668,N6669,N6670,N6671,N6672,N6673,N6674,N6675,N6676,N6677,N6678,N6679,N6680,  \note fields as indicated
  N6681,N6682,N6683,N6684,N6685,N6686,N6687,N6688,N6689,N6690,N6691,N6692,N6693,N6694,N6695,N6696,N6697,N6698,N6699,N6700,  \note fields as indicated
  N6701,N6702,N6703,N6704,N6705,N6706,N6707,N6708,N6709,N6710,N6711,N6712,N6713,N6714,N6715,N6716,N6717,N6718,N6719,N6720,  \note fields as indicated
  N6721,N6722,N6723,N6724,N6725,N6726,N6727,N6728,N6729,N6730,N6731,N6732,N6733,N6734,N6735,N6736,N6737,N6738,N6739,N6740,  \note fields as indicated
  N6741,N6742,N6743,N6744,N6745,N6746,N6747,N6748,N6749,N6750,N6751,N6752,N6753,N6754,N6755,N6756,N6757,N6758,N6759,N6760,  \note fields as indicated
  N6761,N6762,N6763,N6764,N6765,N6766,N6767,N6768,N6769,N6770,N6771,N6772,N6773,N6774,N6775,N6776,N6777,N6778,N6779,N6780,  \note fields as indicated
  N6781,N6782,N6783,N6784,N6785,N6786,N6787,N6788,N6789,N6790,N6791,N6792,N6793,N6794,N6795,N6796,N6797,N6798,N6799,N6800,  \note fields as indicated
  N6801,N6802,N6803,N6804,N6805,N6806,N6807,N6808,N6809,N6810,N6811,N6812,N6813,N6814,N6815,N6816,N6817,N6818,N6819,N6820,  \note fields as indicated
  N6821,N6822,N6823,N6824,N6825,N6826,N6827,N6828,N6829,N6830,N6831,N6832,N6833,N6834,N6835,N6836,N6837,N6838,N6839,N6840,  \note fields as indicated
  N6841,N6842,N6843,N6844,N6845,N6846,N6847,N6848,N6849,N6850,N6851,N6852,N6853,N6854,N6855,N6856,N6857,N6858,N6859,N6860,  \note fields as indicated
  N6861,N6862,N6863,N6864,N6865,N6866,N6867,N6868,N6869,N6870,N6871,N6872,N6873,N6874,N6875,N6876,N6877,N6878,N6879,N6880,  \note fields as indicated
  N6881,N6882,N6883,N6884,N6885,N6886,N6887,N6888,N6889,N6890,N6891,N6892,N6893,N6894,N6895,N6896,N6897,N6898,N6899,N6900,  \note fields as indicated
  N6901,N6902,N6903,N6904,N6905,N6906,N6907,N6908,N6909,N6910,N6911,N6912,N6913,N6914,N6915,N6916,N6917,N6918,N6919,N6920,  \note fields as indicated
  N6921,N6922,N6923,N6924,N6925,N6926,N6927,N6928,N6929,N6930,N6931,N6932,N6933,N6934,N6935,N6936,N6937,N6938,N6939,N6940,  \note fields as indicated
  N6941,N6942,N6943,N6944,N6945,N6946,N6947,N6948,N6949,N6950,N6951,N6952,N6953,N6954,N6955,N6956,N6957,N6958,N6959,N6960,  \note fields as indicated
  N6961,N6962,N6963,N6964,N6965,N6966,N6967,N6968,N6969,N6970,N6971,N6972,N6973,N6974,N6975,N6976,N6977,N6978,N6979,N6980,  \note fields as indicated
  N6981,N6982,N6983,N6984,N6985,N6986,N6987,N6988,N6989,N6990,N6991,N6992,N6993,N6994,N6995,N6996,N6997,N6998,N6999,N7000,  \note fields as indicated
  N7001,N7002,N7003,N7004,N7005,N7006,N7007,N7008,N7009,N7010,N7011,N7012,N7013,N7014,N7015,N7016,N7017,N7018,N7019,N7020,  \note fields as indicated
  N7021,N7022,N7023,N7024,N7025,N7026,N7027,N7028,N7029,N7030,N7031,N7032,N7033,N7034,N7035,N7036,N7037,N7038,N7039,N7040,  \note fields as indicated
  N7041,N7042,N7043,N7044,N7045,N7046,N7047,N7048,N7049,N7050,N7051,N7052,N7053,N7054,N7055,N7056,N7057,N7058,N7059,N7060,  \note fields as indicated
  N7061,N7062,N7063,N7064,N7065,N7066,N7067,N7068,N7069,N7070,N7071,N7072,N7073,N7074,N7075,N7076,N7077,N7078,N7079,N7080,  \note fields as indicated
  N7081,N7082,N7083,N7084,N7085,N7086,N7087,N7088,N7089,N7090,N7091,N7092,N7093,N7094,N7095,N7096,N7097,N7098,N7099,N7100,  \note fields as indicated
  N7101,N7102,N7103,N7104,N7105,N7106,N7107,N7108,N7109,N7110,N7111,N7112,N7113,N7114,N7115,N7116,N7117,N7118,N7119,N7120,  \note fields as indicated
  N7121,N7122,N7123,N7124,N7125,N7126,N7127,N7128,N7129,N7130,N7131,N7132,N7133,N7134,N7135,N7136,N7137,N7138,N7139,N7140,  \note fields as indicated
  N7141,N7142,N7143,N7144,N7145,N7146,N7147,N7148,N7149,N7150,N7151,N7152,N7153,N7154,N7155,N7156,N7157,N7158,N7159,N7160,  \note fields as indicated
  N7161,N7162,N7163,N7164,N7165,N7166,N7167,N7168,N7169,N7170,N7171,N7172,N7173,N7174,N7175,N7176,N7177,N7178,N7179,N7180,  \note fields as indicated
  N7181,N7182,N7183,N7184,N7185,N7186,N7187,N7188,N7189,N7190,N7191,N7192,N7193,N7194,N7195,N7196,N7197,N7198,N7199,N7200,  \note fields as indicated
  N7201,N7202,N7203,N7204,N7205,N7206,N7207,N7208,N7209,N7210,N7211,N7212,N7213,N7214,N7215,N7216,N7217,N7218,N7219,N7220,  \note fields as indicated
  N7221,N7222,N7223,N7224,N7225,N7226,N7227,N7228,N7229,N7230,N7231,N7232,N7233,N7234,N7235,N7236,N7237,N7238,N7239,N7240,  \note fields as indicated
  N7241,N7242,N7243,N7244,N7245,N7246,N7247,N7248,N7249,N7250,N7251,N7252,N7253,N7254,N7255,N7256,N7257,N7258,N7259,N7260,  \note fields as indicated
  N7261,N7262,N7263,N7264,N7265,N7266,N7267,N7268,N7269,N7270,N7271,N7272,N7273,N7274,N7275,N7276,N7277,N7278,N7279,N7280,  \note fields as indicated
  N7281,N7282,N7283,N7284,N7285,N7286,N7287,N7288,N7289,N7290,N7291,N7292,N7293,N7294,N7295,N7296,N7297,N7298,N7299,N7300,  \note fields as indicated
  N7301,N7302,N7303,N7304,N7305,N7306,N7307,N7308,N7309,N7310,N7311,N7312,N7313,N7314,N7315,N7316,N7317,N7318,N7319,N7320,  \note fields as indicated
  N7321,N7322,N7323,N7324,N7325,N7326,N7327,N7328,N7329,N7330,N7331,N7332,N7333,N7334,N7335,N7336,N7337,N7338,N7339,N7340,  \note fields as indicated
  N7341,N7342,N7343,N7344,N7345,N7346,N7347,N7348,N7349,N7350,N7351,N7352,N7353,N7354,N7355,N7356,N7357,N7358,N7359,N7360,  \note fields as indicated
  N7361,N7362,N7363,N7364,N7365,N7366,N7367,N7368,N7369,N7370,N7371,N7372,N7373,N7374,N7375,N7376,N7377,N7378,N7379,N7380,  \note fields as indicated
  N7381,N7382,N7383,N7384,N7385,N7386,N7387,N7388,N7389,N7390,N7391,N7392,N7393,N7394,N7395,N7396,N7397,N7398,N7399,N7400,  \note fields as indicated
  N7401,N7402,N7403,N7404,N7405,N7406,N7407,N7408,N7409,N7410,N7411,N7412,N7413,N7414,N7415,N7416,N7417,N7418,N7419,N7420,  \note fields as indicated
  N7421,N7422,N7423,N7424,N7425,N7426,N7427,N7428,N7429,N7430,N7431,N7432,N7433,N7434,N7435,N7436,N7437,N7438,N7439,N7440,  \note fields as indicated
  N7441,N7442,N7443,N7444,N7445,N7446,N7447,N7448,N7449,N7450,N7451,N7452,N7453,N7454,N7455,N7456,N7457,N7458,N7459,N7460,  \note fields as indicated
  N7461,N7462,N7463,N7464,N7465,N7466,N7467,N7468,N7469,N7470,N7471,N7472,N7473,N7474,N7475,N7476,N7477,N7478,N7479,N7480,  \note fields as indicated
  N7481,N7482,N7483,N7484,N7485,N7486,N7487,N7488,N7489,N7490,N7491,N7492,N7493,N7494,N7495,N7496,N7497,N7498,N7499,N7500,  \note fields as indicated
  N7501,N7502,N7503,N7504,N7505,N7506,N7507,N7508,N7509,N7510,N7511,N7512,N7513,N7514,N7515,N7516,N7517,N7518,N7519,N7520,  \note fields as indicated
  N7521,N7522,N7523,N7524,N7525,N7526,N7527,N7528,N7529,N7530,N7531,N7532,N7533,N7534,N7535,N7536,N7537,N7538,N7539,N7540,  \note fields as indicated
  N7541,N7542,N7543,N7544,N7545,N7546,N7547,N7548,N7549,N7550,N7551,N7552,N7553,N7554,N7555,N7556,N7557,N7558,N7559,N7560,  \note fields as indicated
  N7561,N7562,N7563,N7564,N7565,N7566,N7567,N7568,N7569,N7570,N7571,N7572,N7573,N7574,N7575,N7576,N7577,N7578,N7579,N7580,  \note fields as indicated
  N7581,N7582,N7583,N7584,N7585,N7586,N7587,N7588,N7589,N7590,N7591,N7592,N7593,N7594,N7595,N7596,N7597,N7598,N7599,N7600,  \note fields as indicated
  N7601,N7602,N7603,N7604,N7605,N7606,N7607,N7608,N7609,N7610,N7611,N7612,N7613,N7614,N7615,N7616,N7617,N7618,N7619,N7620,  \note fields as indicated
  N7621,N7622,N7623,N7624,N7625,N7626,N7627,N7628,N7629,N7630,N7631,N7632,N7633,N7634,N7635,N7636,N7637,N7638,N7639,N7640,  \note fields as indicated
  N7641,N7642,N7643,N7644,N7645,N7646,N7647,N7648,N7649,N7650,N7651,N7652,N7653,N7654,N7655,N7656,N7657,N7658,N7659,N7660,  \note fields as indicated
  N7661,N7662,N7663,N7664,N7665,N7666,N7667,N7668,N7669,N7670,N7671,N7672,N7673,N7674,N7675,N7676,N7677,N7678,N7679,N7680,  \note fields as indicated
  N7681,N7682,N7683,N7684,N7685,N7686,N7687,N7688,N7689,N7690,N7691,N7692,N7693,N7694,N7695,N7696,N7697,N7698,N7699,N7700,  \note fields as indicated
  N7701,N7702,N7703,N7704,N7705,N7706,N7707,N7708,N7709,N7710,N7711,N7712,N7713,N7714,N7715,N7716,N7717,N7718,N7719,N7720,  \note fields as indicated
  N7721,N7722,N7723,N7724,N7725,N7726,N7727,N7728,N7729,N7730,N7731,N7732,N7733,N7734,N7735,N7736,N7737,N7738,N7739,N7740,  \note fields as indicated
  N7741,N7742,N7743,N7744,N7745,N7746,N7747,N7748,N7749,N7750,N7751,N7752,N7753,N7754,N7755,N7756,N7757,N7758,N7759,N7760,  \note fields as indicated
  N7761,N7762,N7763,N7764,N7765,N7766,N7767,N7768,N7769,N7770,N7771,N7772,N7773,N7774,N7775,N7776,N7777,N7778,N7779,N7780,  \note fields as indicated
  N7781,N7782,N7783,N7784,N7785,N7786,N7787,N7788,N7789,N7790,N7791,N7792,N7793,N7794,N7795,N7796,N7797,N7798,N7799,N7800,  \note fields as indicated
  N7801,N7802,N7803,N7804,N7805,N7806,N7807,N7808,N7809,N7810,N7811,N7812,N7813,N7814,N7815,N7816,N7817,N7818,N7819,N7820,  \note fields as indicated
  N7821,N7822,N7823,N7824,N7825,N7826,N7827,N7828,N7829,N7830,N7831,N7832,N7833,N7834,N7835,N7836,N7837,N7838,N7839,N7840,  \note fields as indicated
  N7841,N7842,N7843,N7844,N7845,N7846,N7847,N7848,N7849,N7850,N7851,N7852,N7853,N7854,N7855,N7856,N7857,N7858,N7859,N7860,  \note fields as indicated
  N7861,N7862,N7863,N7864,N7865,N7866,N7867,N7868,N7869,N7870,N7871,N7872,N7873,N7874,N7875,N7876,N7877,N7878,N7879,N7880,  \note fields as indicated
  N7881,N7882,N7883,N7884,N7885,N7886,N7887,N7888,N7889,N7890,N7891,N7892,N7893,N7894,N7895,N7896,N7897,N7898,N7899,N7900,  \note fields as indicated
  N7901,N7902,N7903,N7904,N7905,N7906,N7907,N7908,N7909,N7910,N7911,N7912,N7913,N7914,N7915,N7916,N7917,N7918,N7919,N7920,  \note fields as indicated
  N7921,N7922,N7923,N7924,N7925,N7926,N7927,N7928,N7929,N7930,N7931,N7932,N7933,N7934,N7935,N7936,N7937,N7938,N7939,N7940,  \note fields as indicated
  N7941,N7942,N7943,N7944,N7945,N7946,N7947,N7948,N7949,N7950,N7951,N7952,N7953,N7954,N7955,N7956,N7957,N7958,N7959,N7960,  \note fields as indicated
  N7961,N7962,N7963,N7964,N7965,N7966,N7967,N7968,N7969,N7970,N7971,N7972,N7973,N7974,N7975,N7976,N7977,N7978,N7979,N7980,  \note fields as indicated
  N7981,N7982,N7983,N7984,N7985,N7986,N7987,N7988,N7989,N7990,N7991,N7992,N7993,N7994,N7995,N7996,N7997,N7998,N7999,N8000,  \note fields as indicated
  N8001,N8002,N8003,N8004,N8005,N8006,N8007,N8008,N8009,N8010,N8011,N8012,N8013,N8014,N8015,N8016,N8017,N8018,N8019,N8020,  \note fields as indicated
  N8021,N8022,N8023,N8024,N8025,N8026,N8027,N8028,N8029,N8030,N8031,N8032,N8033,N8034,N8035,N8036,N8037,N8038,N8039,N8040,  \note fields as indicated
  N8041,N8042,N8043,N8044,N8045,N8046,N8047,N8048,N8049,N8050,N8051,N8052,N8053,N8054,N8055,N8056,N8057,N8058,N8059,N8060,  \note fields as indicated
  N8061,N8062,N8063,N8064,N8065,N8066,N8067,N8068,N8069,N8070,N8071,N8072,N8073,N8074,N8075,N8076,N8077,N8078,N8079,N8080,  \note fields as indicated
  N8081,N8082,N8083,N8084,N8085,N8086,N8087,N8088,N8089,N8090,N8091,N8092,N8093,N8094,N8095,N8096,N8097,N8098,N8099,N8100,  \note fields as indicated
  N8101,N8102,N8103,N8104,N8105,N8106,N8107,N8108,N8109,N8110,N8111,N8112,N8113,N8114,N8115,N8116,N8117,N8118,N8119,N8120,  \note fields as indicated
  N8121,N8122,N8123,N8124,N8125,N8126,N8127,N8128,N8129,N8130,N8131,N8132,N8133,N8134,N8135,N8136,N8137,N8138,N8139,N8140,  \note fields as indicated
  N8141,N8142,N8143,N8144,N8145,N8146,N8147,N8148,N8149,N8150,N8151,N8152,N8153,N8154,N8155,N8156,N8157,N8158,N8159,N8160,  \note fields as indicated
  N8161,N8162,N8163,N8164,N8165,N8166,N8167,N8168,N8169,N8170,N8171,N8172,N8173,N8174,N8175,N8176,N8177,N8178,N8179,N8180,  \note fields as indicated
  N8181,N8182,N8183,N8184,N8185,N8186,N8187,N8188,N8189,N8190,N8191,N8192,N8193,N8194,N8195,N8196,N8197,N8198,N8199,N8200,  \note fields as indicated
  N8201,N8202,N8203,N8204,N8205,N8206,N8207,N8208,N8209,N8210,N8211,N8212,N8213,N8214,N8215,N8216,N8217,N8218,N8219,N8220,  \note fields as indicated
  N8221,N8222,N8223,N8224,N8225,N8226,N8227,N8228,N8229,N8230,N8231,N8232,N8233,N8234,N8235,N8236,N8237,N8238,N8239,N8240,  \note fields as indicated
  N8241,N8242,N8243,N8244,N8245,N8246,N8247,N8248,N8249,N8250,N8251,N8252,N8253,N8254,N8255,N8256,N8257,N8258,N8259,N8260,  \note fields as indicated
  N8261,N8262,N8263,N8264,N8265,N8266,N8267,N8268,N8269,N8270,N8271,N8272,N8273,N8274,N8275,N8276,N8277,N8278,N8279,N8280,  \note fields as indicated
  N8281,N8282,N8283,N8284,N8285,N8286,N8287,N8288,N8289,N8290,N8291,N8292,N8293,N8294,N8295,N8296,N8297,N8298,N8299,N8300,  \note fields as indicated
  N8301,N8302,N8303,N8304,N8305,N8306,N8307,N8308,N8309,N8310,N8311,N8312,N8313,N8314,N8315,N8316,N8317,N8318,N8319,N8320,  \note fields as indicated
  N8321,N8322,N8323,N8324,N8325,N8326,N8327,N8328,N8329,N8330,N8331,N8332,N8333,N8334,N8335,N8336,N8337,N8338,N8339,N8340,  \note fields as indicated
  N8341,N8342,N8343,N8344,N8345,N8346,N8347,N8348,N8349,N8350,N8351,N8352,N8353,N8354,N8355,N8356,N8357,N8358,N8359,N8360,  \note fields as indicated
  N8361,N8362,N8363,N8364,N8365,N8366,N8367,N8368,N8369,N8370,N8371,N8372,N8373,N8374,N8375,N8376,N8377,N8378,N8379,N8380,  \note fields as indicated
  N8381,N8382,N8383,N8384,N8385,N8386,N8387,N8388,N8389,N8390,N8391,N8392,N8393,N8394,N8395,N8396,N8397,N8398,N8399,N8400,  \note fields as indicated
  N8401,N8402,N8403,N8404,N8405,N8406,N8407,N8408,N8409,N8410,N8411,N8412,N8413,N8414,N8415,N8416,N8417,N8418,N8419,N8420,  \note fields as indicated
  N8421,N8422,N8423,N8424,N8425,N8426,N8427,N8428,N8429,N8430,N8431,N8432,N8433,N8434,N8435,N8436,N8437,N8438,N8439,N8440,  \note fields as indicated
  N8441,N8442,N8443,N8444,N8445,N8446,N8447,N8448,N8449,N8450,N8451,N8452,N8453,N8454,N8455,N8456,N8457,N8458,N8459,N8460,  \note fields as indicated
  N8461,N8462,N8463,N8464,N8465,N8466,N8467,N8468,N8469,N8470,N8471,N8472,N8473,N8474,N8475,N8476,N8477,N8478,N8479,N8480,  \note fields as indicated
  N8481,N8482,N8483,N8484,N8485,N8486,N8487,N8488,N8489,N8490,N8491,N8492,N8493,N8494,N8495,N8496,N8497,N8498,N8499,N8500,  \note fields as indicated
  N8501,N8502,N8503,N8504,N8505,N8506,N8507,N8508,N8509,N8510,N8511,N8512,N8513,N8514,N8515,N8516,N8517,N8518,N8519,N8520,  \note fields as indicated
  N8521,N8522,N8523,N8524,N8525,N8526,N8527,N8528,N8529,N8530,N8531,N8532,N8533,N8534,N8535,N8536,N8537,N8538,N8539,N8540,  \note fields as indicated
  N8541,N8542,N8543,N8544,N8545,N8546,N8547,N8548,N8549,N8550,N8551,N8552,N8553,N8554,N8555,N8556,N8557,N8558,N8559,N8560,  \note fields as indicated
  N8561,N8562,N8563,N8564,N8565,N8566,N8567,N8568,N8569,N8570,N8571,N8572,N8573,N8574,N8575,N8576,N8577,N8578,N8579,N8580,  \note fields as indicated
  N8581,N8582,N8583,N8584,N8585,N8586,N8587,N8588,N8589,N8590,N8591,N8592,N8593,N8594,N8595,N8596,N8597,N8598,N8599,N8600,  \note fields as indicated
  N8601,N8602,N8603,N8604,N8605,N8606,N8607,N8608,N8609,N8610,N8611,N8612,N8613,N8614,N8615,N8616,N8617,N8618,N8619,N8620,  \note fields as indicated
  N8621,N8622,N8623,N8624,N8625,N8626,N8627,N8628,N8629,N8630,N8631,N8632,N8633,N8634,N8635,N8636,N8637,N8638,N8639,N8640,  \note fields as indicated
  N8641,N8642,N8643,N8644,N8645,N8646,N8647,N8648,N8649,N8650,N8651,N8652,N8653,N8654,N8655,N8656,N8657,N8658,N8659,N8660,  \note fields as indicated
  N8661,N8662,N8663,N8664,N8665,N8666,N8667,N8668,N8669,N8670,N8671,N8672,N8673,N8674,N8675,N8676,N8677,N8678,N8679,N8680,  \note fields as indicated
  N8681,N8682,N8683,N8684,N8685,N8686,N8687,N8688,N8689,N8690,N8691,N8692,N8693,N8694,N8695,N8696,N8697,N8698,N8699,N8700,  \note fields as indicated
  N8701,N8702,N8703,N8704,N8705,N8706,N8707,N8708,N8709,N8710,N8711,N8712,N8713,N8714,N8715,N8716,N8717,N8718,N8719,N8720,  \note fields as indicated
  N8721,N8722,N8723,N8724,N8725,N8726,N8727,N8728,N8729,N8730,N8731,N8732,N8733,N8734,N8735,N8736,N8737,N8738,N8739,N8740,  \note fields as indicated
  N8741,N8742,N8743,N8744,N8745,N8746,N8747,N8748,N8749,N8750,N8751,N8752,N8753,N8754,N8755,N8756,N8757,N8758,N8759,N8760,  \note fields as indicated
  N8761,N8762,N8763,N8764,N8765,N8766,N8767,N8768,N8769,N8770,N8771,N8772,N8773,N8774,N8775,N8776,N8777,N8778,N8779,N8780,  \note fields as indicated
  N8781,N8782,N8783,N8784,N8785,N8786,N8787,N8788,N8789,N8790,N8791,N8792,N8793,N8794,N8795,N8796,N8797,N8798,N8799,N8800,  \note fields as indicated
  N8801,N8802,N8803,N8804,N8805,N8806,N8807,N8808,N8809,N8810,N8811,N8812,N8813,N8814,N8815,N8816,N8817,N8818,N8819,N8820,  \note fields as indicated
  N8821,N8822,N8823,N8824,N8825,N8826,N8827,N8828,N8829,N8830,N8831,N8832,N8833,N8834,N8835,N8836,N8837,N8838,N8839,N8840,  \note fields as indicated
  N8841,N8842,N8843,N8844,N8845,N8846,N8847,N8848,N8849,N8850,N8851,N8852,N8853,N8854,N8855,N8856,N8857,N8858,N8859,N8860,  \note fields as indicated
  N8861,N8862,N8863,N8864,N8865,N8866,N8867,N8868,N8869,N8870,N8871,N8872,N8873,N8874,N8875,N8876,N8877,N8878,N8879,N8880,  \note fields as indicated
  N8881,N8882,N8883,N8884,N8885,N8886,N8887,N8888,N8889,N8890,N8891,N8892,N8893,N8894,N8895,N8896,N8897,N8898,N8899,N8900,  \note fields as indicated
  N8901,N8902,N8903,N8904,N8905,N8906,N8907,N8908,N8909,N8910,N8911,N8912,N8913,N8914,N8915,N8916,N8917,N8918,N8919,N8920,  \note fields as indicated
  N8921,N8922,N8923,N8924,N8925,N8926,N8927,N8928,N8929,N8930,N8931,N8932,N8933,N8934,N8935,N8936,N8937,N8938,N8939,N8940,  \note fields as indicated
  N8941,N8942,N8943,N8944,N8945,N8946,N8947,N8948,N8949,N8950,N8951,N8952,N8953,N8954,N8955,N8956,N8957,N8958,N8959,N8960,  \note fields as indicated
  N8961,N8962,N8963,N8964,N8965,N8966,N8967,N8968,N8969,N8970,N8971,N8972,N8973,N8974,N8975,N8976,N8977,N8978,N8979,N8980,  \note fields as indicated
  N8981,N8982,N8983,N8984,N8985,N8986,N8987,N8988,N8989,N8990,N8991,N8992,N8993,N8994,N8995,N8996,N8997,N8998,N8999,N9000,  \note fields as indicated
  N9001,N9002,N9003,N9004,N9005,N9006,N9007,N9008,N9009,N9010,N9011,N9012,N9013,N9014,N9015,N9016,N9017,N9018,N9019,N9020,  \note fields as indicated
  N9021,N9022,N9023,N9024,N9025,N9026,N9027,N9028,N9029,N9030,N9031,N9032,N9033,N9034,N9035,N9036,N9037,N9038,N9039,N9040,  \note fields as indicated
  N9041,N9042,N9043,N9044,N9045,N9046,N9047,N9048,N9049,N9050,N9051,N9052,N9053,N9054,N9055,N9056,N9057,N9058,N9059,N9060,  \note fields as indicated
  N9061,N9062,N9063,N9064,N9065,N9066,N9067,N9068,N9069,N9070,N9071,N9072,N9073,N9074,N9075,N9076,N9077,N9078,N9079,N9080,  \note fields as indicated
  N9081,N9082,N9083,N9084,N9085,N9086,N9087,N9088,N9089,N9090,N9091,N9092,N9093,N9094,N9095,N9096,N9097,N9098,N9099,N9100,  \note fields as indicated
  N9101,N9102,N9103,N9104,N9105,N9106,N9107,N9108,N9109,N9110,N9111,N9112,N9113,N9114,N9115,N9116,N9117,N9118,N9119,N9120,  \note fields as indicated
  N9121,N9122,N9123,N9124,N9125,N9126,N9127,N9128,N9129,N9130,N9131,N9132,N9133,N9134,N9135,N9136,N9137,N9138,N9139,N9140,  \note fields as indicated
  N9141,N9142,N9143,N9144,N9145,N9146,N9147,N9148,N9149,N9150,N9151,N9152,N9153,N9154,N9155,N9156,N9157,N9158,N9159,N9160,  \note fields as indicated
  N9161,N9162,N9163,N9164,N9165,N9166,N9167,N9168,N9169,N9170,N9171,N9172,N9173,N9174,N9175,N9176,N9177,N9178,N9179,N9180,  \note fields as indicated
  N9181,N9182,N9183,N9184,N9185,N9186,N9187,N9188,N9189,N9190,N9191,N9192,N9193,N9194,N9195,N9196,N9197,N9198,N9199,N9200,  \note fields as indicated
  N9201,N9202,N9203,N9204,N9205,N9206,N9207,N9208,N9209,N9210,N9211,N9212,N9213,N9214,N9215,N9216,N9217,N9218,N9219,N9220,  \note fields as indicated
  N9221,N9222,N9223,N9224,N9225,N9226,N9227,N9228,N9229,N9230,N9231,N9232,N9233,N9234,N9235,N9236,N9237,N9238,N9239,N9240,  \note fields as indicated
  N9241,N9242,N9243,N9244,N9245,N9246,N9247,N9248,N9249,N9250,N9251,N9252,N9253,N9254,N9255,N9256,N9257,N9258,N9259,N9260,  \note fields as indicated
  N9261,N9262,N9263,N9264,N9265,N9266,N9267,N9268,N9269,N9270,N9271,N9272,N9273,N9274,N9275,N9276,N9277,N9278,N9279,N9280,  \note fields as indicated
  N9281,N9282,N9283,N9284,N9285,N9286,N9287,N9288,N9289,N9290,N9291,N9292,N9293,N9294,N9295,N9296,N9297,N9298,N9299,N9300,  \note fields as indicated
  N9301,N9302,N9303,N9304,N9305,N9306,N9307,N9308,N9309,N9310,N9311,N9312,N9313,N9314,N9315,N9316,N9317,N9318,N9319,N9320,  \note fields as indicated
  N9321,N9322,N9323,N9324,N9325,N9326,N9327,N9328,N9329,N9330,N9331,N9332,N9333,N9334,N9335,N9336,N9337,N9338,N9339,N9340,  \note fields as indicated
  N9341,N9342,N9343,N9344,N9345,N9346,N9347,N9348,N9349,N9350,N9351,N9352,N9353,N9354,N9355,N9356,N9357,N9358,N9359,N9360,  \note fields as indicated
  N9361,N9362,N9363,N9364,N9365,N9366,N9367,N9368,N9369,N9370,N9371,N9372,N9373,N9374,N9375,N9376,N9377,N9378,N9379,N9380,  \note fields as indicated
  N9381,N9382,N9383,N9384,N9385,N9386,N9387,N9388,N9389,N9390,N9391,N9392,N9393,N9394,N9395,N9396,N9397,N9398,N9399,N9400,  \note fields as indicated
  N9401,N9402,N9403,N9404,N9405,N9406,N9407,N9408,N9409,N9410,N9411,N9412,N9413,N9414,N9415,N9416,N9417,N9418,N9419,N9420,  \note fields as indicated
  N9421,N9422,N9423,N9424,N9425,N9426,N9427,N9428,N9429,N9430,N9431,N9432,N9433,N9434,N9435,N9436,N9437,N9438,N9439,N9440,  \note fields as indicated
  N9441,N9442,N9443,N9444,N9445,N9446,N9447,N9448,N9449,N9450,N9451,N9452,N9453,N9454,N9455,N9456,N9457,N9458,N9459,N9460,  \note fields as indicated
  N9461,N9462,N9463,N9464,N9465,N9466,N9467,N9468,N9469,N9470,N9471,N9472,N9473,N9474,N9475,N9476,N9477,N9478,N9479,N9480,  \note fields as indicated
  N9481,N9482,N9483,N9484,N9485,N9486,N9487,N9488,N9489,N9490,N9491,N9492,N9493,N9494,N9495,N9496,N9497,N9498,N9499,N9500,  \note fields as indicated
  N9501,N9502,N9503,N9504,N9505,N9506,N9507,N9508,N9509,N9510,N9511,N9512,N9513,N9514,N9515,N9516,N9517,N9518,N9519,N9520,  \note fields as indicated
  N9521,N9522,N9523,N9524,N9525,N9526,N9527,N9528,N9529,N9530,N9531,N9532,N9533,N9534,N9535,N9536,N9537,N9538,N9539,N9540,  \note fields as indicated
  N9541,N9542,N9543,N9544,N9545,N9546,N9547,N9548,N9549,N9550,N9551,N9552,N9553,N9554,N9555,N9556,N9557,N9558,N9559,N9560,  \note fields as indicated
  N9561,N9562,N9563,N9564,N9565,N9566,N9567,N9568,N9569,N9570,N9571,N9572,N9573,N9574,N9575,N9576,N9577,N9578,N9579,N9580,  \note fields as indicated
  N9581,N9582,N9583,N9584,N9585,N9586,N9587,N9588,N9589,N9590,N9591,N9592,N9593,N9594,N9595,N9596,N9597,N9598,N9599,N9600,  \note fields as indicated
  N9601,N9602,N9603,N9604,N9605,N9606,N9607,N9608,N9609,N9610,N9611,N9612,N9613,N9614,N9615,N9616,N9617,N9618,N9619,N9620,  \note fields as indicated
  N9621,N9622,N9623,N9624,N9625,N9626,N9627,N9628,N9629,N9630,N9631,N9632,N9633,N9634,N9635,N9636,N9637,N9638,N9639,N9640,  \note fields as indicated
  N9641,N9642,N9643,N9644,N9645,N9646,N9647,N9648,N9649,N9650,N9651,N9652,N9653,N9654,N9655,N9656,N9657,N9658,N9659,N9660,  \note fields as indicated
  N9661,N9662,N9663,N9664,N9665,N9666,N9667,N9668,N9669,N9670,N9671,N9672,N9673,N9674,N9675,N9676,N9677,N9678,N9679,N9680,  \note fields as indicated
  N9681,N9682,N9683,N9684,N9685,N9686,N9687,N9688,N9689,N9690,N9691,N9692,N9693,N9694,N9695,N9696,N9697,N9698,N9699,N9700,  \note fields as indicated
  N9701,N9702,N9703,N9704,N9705,N9706,N9707,N9708,N9709,N9710,N9711,N9712,N9713,N9714,N9715,N9716,N9717,N9718,N9719,N9720,  \note fields as indicated
  N9721,N9722,N9723,N9724,N9725,N9726,N9727,N9728,N9729,N9730,N9731,N9732,N9733,N9734,N9735,N9736,N9737,N9738,N9739,N9740,  \note fields as indicated
  N9741,N9742,N9743,N9744,N9745,N9746,N9747,N9748,N9749,N9750,N9751,N9752,N9753,N9754,N9755,N9756,N9757,N9758,N9759,N9760,  \note fields as indicated
  N9761,N9762,N9763,N9764,N9765,N9766,N9767,N9768,N9769,N9770,N9771,N9772,N9773,N9774,N9775,N9776,N9777,N9778,N9779,N9780,  \note fields as indicated
  N9781,N9782,N9783,N9784,N9785,N9786,N9787,N9788,N9789,N9790,N9791,N9792,N9793,N9794,N9795,N9796,N9797,N9798,N9799,N9800,  \note fields as indicated
  N9801,N9802,N9803,N9804,N9805,N9806,N9807,N9808,N9809,N9810,N9811,N9812,N9813,N9814,N9815,N9816,N9817,N9818,N9819,N9820,  \note fields as indicated
  N9821,N9822,N9823,N9824,N9825,N9826,N9827,N9828,N9829,N9830,N9831,N9832,N9833,N9834,N9835,N9836,N9837,N9838,N9839,N9840,  \note fields as indicated
  N9841,N9842,N9843,N9844,N9845,N9846,N9847,N9848,N9849,N9850,N9851,N9852,N9853,N9854,N9855,N9856,N9857,N9858,N9859,N9860,  \note fields as indicated
  N9861,N9862,N9863,N9864,N9865,N9866,N9867,N9868,N9869,N9870,N9871,N9872,N9873,N9874,N9875,N9876,N9877,N9878,N9879,N9880,  \note fields as indicated
  N9881,N9882,N9883,N9884,N9885,N9886,N9887,N9888,N9889,N9890,N9891,N9892,N9893,N9894,N9895,N9896,N9897,N9898,N9899,N9900,  \note fields as indicated
  N9901,N9902,N9903,N9904,N9905,N9906,N9907,N9908,N9909,N9910,N9911,N9912,N9913,N9914,N9915,N9916,N9917,N9918,N9919,N9920,  \note fields as indicated
  N9921,N9922,N9923,N9924,N9925,N9926,N9927,N9928,N9929,N9930,N9931,N9932,N9933,N9934,N9935,N9936,N9937,N9938,N9939,N9940,  \note fields as indicated
  N9941,N9942,N9943,N9944,N9945,N9946,N9947,N9948,N9949,N9950,N9951,N9952,N9953,N9954,N9955,N9956,N9957,N9958,N9959,N9960,  \note fields as indicated
  N9961,N9962,N9963,N9964,N9965,N9966,N9967,N9968,N9969,N9970,N9971,N9972,N9973,N9974,N9975,N9976,N9977,N9978,N9979,N9980,  \note fields as indicated
  N9981,N9982,N9983,N9984,N9985,N9986,N9987,N9988,N9989,N9990,N9991,N9992,N9993,N9994,N9995,N9996,N9997,N9998,N9999,N10000,  \note fields as indicated
  N10001,N10002,N10003,N10004,N10005,N10006,N10007,N10008,N10009,N10010,N10011,N10012,N10013,N10014,N10015,N10016,N10017,N10018,N10019,N10020,  \note fields as indicated
  N10021,N10022,N10023,N10024,N10025,N10026,N10027,N10028,N10029,N10030,N10031,N10032,N10033,N10034,N10035,N10036,N10037,N10038,N10039,N10040,  \note fields as indicated
  N10041,N10042,N10043,N10044,N10045,N10046,N10047,N10048,N10049,N10050,N10051,N10052,N10053,N10054,N10055,N10056,N10057,N10058,N10059,N10060,  \note fields as indicated
  N10061,N10062,N10063,N10064,N10065,N10066,N10067,N10068,N10069,N10070,N10071,N10072,N10073,N10074,N10075,N10076,N10077,N10078,N10079,N10080,  \note fields as indicated
  N10081,N10082,N10083,N10084,N10085,N10086,N10087,N10088,N10089,N10090,N10091,N10092,N10093,N10094,N10095,N10096,N10097,N10098,N10099,N10100,  \note fields as indicated
  N10101,N10102,N10103,N10104,N10105,N10106,N10107,N10108,N10109,N10110,N10111,N10112,N10113,N10114,N10115,N10116,N10117,N10118,N10119,N10120,  \note fields as indicated
  N10121,N10122,N10123,N10124,N10125,N10126,N10127,N10128,N10129,N10130,N10131,N10132,N10133,N10134,N10135,N10136,N10137,N10138,N10139,N10140,  \note fields as indicated
  N10141,N10142,N10143,N10144,N10145,N10146,N10147,N10148,N10149,N10150,N10151,N10152,N10153,N10154,N10155,N10156,N10157,N10158,N10159,N10160,  \note fields as indicated
  N10161,N10162,N10163,N10164,N10165,N10166,N10167,N10168,N10169,N10170,N10171,N10172,N10173,N10174,N10175,N10176,N10177,N10178,N10179,N10180,  \note fields as indicated
  N10181,N10182,N10183,N10184,N10185,N10186,N10187,N10188,N10189,N10190,N10191,N10192,N10193,N10194,N10195,N10196,N10197,N10198,N10199,N10200,  \note fields as indicated
  N10201,N10202,N10203,N10204,N10205,N10206,N10207,N10208,N10209,N10210,N10211,N10212,N10213,N10214,N10215,N10216,N10217,N10218,N10219,N10220,  \note fields as indicated
  N10221,N10222,N10223,N10224,N10225,N10226,N10227,N10228,N10229,N10230,N10231,N10232,N10233,N10234,N10235,N10236,N10237,N10238,N10239,N10240,  \note fields as indicated
  N10241,N10242,N10243,N10244,N10245,N10246,N10247,N10248,N10249,N10250,N10251,N10252,N10253,N10254,N10255,N10256,N10257,N10258,N10259,N10260,  \note fields as indicated
  N10261,N10262,N10263,N10264,N10265,N10266,N10267,N10268,N10269,N10270,N10271,N10272,N10273,N10274,N10275,N10276,N10277,N10278,N10279,N10280,  \note fields as indicated
  N10281,N10282,N10283,N10284,N10285,N10286,N10287,N10288,N10289,N10290,N10291,N10292,N10293,N10294,N10295,N10296,N10297,N10298,N10299,N10300,  \note fields as indicated
  N10301,N10302,N10303,N10304,N10305,N10306,N10307,N10308,N10309,N10310,N10311,N10312,N10313,N10314,N10315,N10316,N10317,N10318,N10319,N10320,  \note fields as indicated
  N10321,N10322,N10323,N10324,N10325,N10326,N10327,N10328,N10329,N10330,N10331,N10332,N10333,N10334,N10335,N10336,N10337,N10338,N10339,N10340,  \note fields as indicated
  N10341,N10342,N10343,N10344,N10345,N10346,N10347,N10348,N10349,N10350,N10351,N10352,N10353,N10354,N10355,N10356,N10357,N10358,N10359,N10360,  \note fields as indicated
  N10361,N10362,N10363,N10364,N10365,N10366,N10367,N10368,N10369,N10370,N10371,N10372,N10373,N10374,N10375,N10376,N10377,N10378,N10379,N10380,  \note fields as indicated
  N10381,N10382,N10383,N10384,N10385,N10386,N10387,N10388,N10389,N10390,N10391,N10392,N10393,N10394,N10395,N10396,N10397,N10398,N10399,N10400,  \note fields as indicated
  N10401,N10402,N10403,N10404,N10405,N10406,N10407,N10408,N10409,N10410,N10411,N10412,N10413,N10414,N10415,N10416,N10417,N10418,N10419,N10420,  \note fields as indicated
  N10421,N10422,N10423,N10424,N10425,N10426,N10427,N10428,N10429,N10430,N10431,N10432,N10433,N10434,N10435,N10436,N10437,N10438,N10439,N10440,  \note fields as indicated
  N10441,N10442,N10443,N10444,N10445,N10446,N10447,N10448,N10449,N10450,N10451,N10452,N10453,N10454,N10455,N10456,N10457,N10458,N10459,N10460,  \note fields as indicated
  N10461,N10462,N10463,N10464,N10465,N10466,N10467,N10468,N10469,N10470,N10471,N10472,N10473,N10474,N10475,N10476,N10477,N10478,N10479,N10480,  \note fields as indicated
  N10481,N10482,N10483,N10484,N10485,N10486,N10487,N10488,N10489,N10490,N10491,N10492,N10493,N10494,N10495,N10496,N10497,N10498,N10499,N10500,  \note fields as indicated
  N10501,N10502,N10503,N10504,N10505,N10506,N10507,N10508,N10509,N10510,N10511,N10512,N10513,N10514,N10515,N10516,N10517,N10518,N10519,N10520,  \note fields as indicated
  N10521,N10522,N10523,N10524,N10525,N10526,N10527,N10528,N10529,N10530,N10531,N10532,N10533,N10534,N10535,N10536,N10537,N10538,N10539,N10540,  \note fields as indicated
  N10541,N10542,N10543,N10544,N10545,N10546,N10547,N10548,N10549,N10550,N10551,N10552,N10553,N10554,N10555,N10556,N10557,N10558,N10559,N10560,  \note fields as indicated
  N10561,N10562,N10563,N10564,N10565,N10566,N10567,N10568,N10569,N10570,N10571,N10572,N10573,N10574,N10575,N10576,N10577,N10578,N10579,N10580,  \note fields as indicated
  N10581,N10582,N10583,N10584,N10585,N10586,N10587,N10588,N10589,N10590,N10591,N10592,N10593,N10594,N10595,N10596,N10597,N10598,N10599,N10600,  \note fields as indicated
  N10601,N10602,N10603,N10604,N10605,N10606,N10607,N10608,N10609,N10610,N10611,N10612,N10613,N10614,N10615,N10616,N10617,N10618,N10619,N10620,  \note fields as indicated
  N10621,N10622,N10623,N10624,N10625,N10626,N10627,N10628,N10629,N10630,N10631,N10632,N10633,N10634,N10635,N10636,N10637,N10638,N10639,N10640,  \note fields as indicated
  N10641,N10642,N10643,N10644,N10645,N10646,N10647,N10648,N10649,N10650,N10651,N10652,N10653,N10654,N10655,N10656,N10657,N10658,N10659,N10660,  \note fields as indicated
  N10661,N10662,N10663,N10664,N10665,N10666,N10667,N10668,N10669,N10670,N10671,N10672,N10673,N10674,N10675,N10676,N10677,N10678,N10679,N10680,  \note fields as indicated
  N10681,N10682,N10683,N10684,N10685,N10686,N10687,N10688,N10689,N10690,N10691,N10692,N10693,N10694,N10695,N10696,N10697,N10698,N10699,N10700,  \note fields as indicated
  N10701,N10702,N10703,N10704,N10705,N10706,N10707,N10708,N10709,N10710,N10711,N10712,N10713,N10714,N10715,N10716,N10717,N10718,N10719,N10720,  \note fields as indicated
  N10721,N10722,N10723,N10724,N10725,N10726,N10727,N10728,N10729,N10730,N10731,N10732,N10733,N10734,N10735,N10736,N10737,N10738,N10739,N10740,  \note fields as indicated
  N10741,N10742,N10743,N10744,N10745,N10746,N10747,N10748,N10749,N10750,N10751,N10752,N10753,N10754,N10755,N10756,N10757,N10758,N10759,N10760,  \note fields as indicated
  N10761,N10762,N10763,N10764,N10765,N10766,N10767,N10768,N10769,N10770,N10771,N10772,N10773,N10774,N10775,N10776,N10777,N10778,N10779,N10780,  \note fields as indicated
  N10781,N10782,N10783,N10784,N10785,N10786,N10787,N10788,N10789,N10790,N10791,N10792,N10793,N10794,N10795,N10796,N10797,N10798,N10799,N10800,  \note fields as indicated
  N10801,N10802,N10803,N10804,N10805,N10806,N10807,N10808,N10809,N10810,N10811,N10812,N10813,N10814,N10815,N10816,N10817,N10818,N10819,N10820,  \note fields as indicated
  N10821,N10822,N10823,N10824,N10825,N10826,N10827,N10828,N10829,N10830,N10831,N10832,N10833,N10834,N10835,N10836,N10837,N10838,N10839,N10840,  \note fields as indicated
  N10841,N10842,N10843,N10844,N10845,N10846,N10847,N10848,N10849,N10850,N10851,N10852,N10853,N10854,N10855,N10856,N10857,N10858,N10859,N10860,  \note fields as indicated
  N10861,N10862,N10863,N10864,N10865,N10866,N10867,N10868,N10869,N10870,N10871,N10872,N10873,N10874,N10875,N10876,N10877,N10878,N10879,N10880,  \note fields as indicated
  N10881,N10882,N10883,N10884,N10885,N10886,N10887,N10888,N10889,N10890,N10891,N10892,N10893,N10894,N10895,N10896,N10897,N10898,N10899,N10900,  \note fields as indicated
  N10901,N10902,N10903,N10904,N10905,N10906,N10907,N10908,N10909,N10910,N10911,N10912,N10913,N10914,N10915,N10916,N10917,N10918,N10919,N10920,  \note fields as indicated
  N10921,N10922,N10923,N10924,N10925,N10926,N10927,N10928,N10929,N10930,N10931,N10932,N10933,N10934,N10935,N10936,N10937,N10938,N10939,N10940,  \note fields as indicated
  N10941,N10942,N10943,N10944,N10945,N10946,N10947,N10948,N10949,N10950,N10951,N10952,N10953,N10954,N10955,N10956,N10957,N10958,N10959,N10960,  \note fields as indicated
  N10961,N10962,N10963,N10964,N10965,N10966,N10967,N10968,N10969,N10970,N10971,N10972,N10973,N10974,N10975,N10976,N10977,N10978,N10979,N10980,  \note fields as indicated
  N10981,N10982,N10983,N10984,N10985,N10986,N10987,N10988,N10989,N10990,N10991,N10992,N10993,N10994,N10995,N10996,N10997,N10998,N10999,N11000,  \note fields as indicated
  N11001,N11002,N11003,N11004,N11005,N11006,N11007,N11008,N11009,N11010,N11011,N11012,N11013,N11014,N11015,N11016,N11017,N11018,N11019,N11020,  \note fields as indicated
  N11021,N11022,N11023,N11024,N11025,N11026,N11027,N11028,N11029,N11030,N11031,N11032,N11033,N11034,N11035,N11036,N11037,N11038,N11039,N11040,  \note fields as indicated
  N11041,N11042,N11043,N11044,N11045,N11046,N11047,N11048,N11049,N11050,N11051,N11052,N11053,N11054,N11055,N11056,N11057,N11058,N11059,N11060,  \note fields as indicated
  N11061,N11062,N11063,N11064,N11065,N11066,N11067,N11068,N11069,N11070,N11071,N11072,N11073,N11074,N11075,N11076,N11077,N11078,N11079,N11080,  \note fields as indicated
  N11081,N11082,N11083,N11084,N11085,N11086,N11087,N11088,N11089,N11090,N11091,N11092,N11093,N11094,N11095,N11096,N11097,N11098,N11099,N11100,  \note fields as indicated
  N11101,N11102,N11103,N11104,N11105,N11106,N11107,N11108,N11109,N11110,N11111,N11112,N11113,N11114,N11115,N11116,N11117,N11118,N11119,N11120,  \note fields as indicated
  N11121,N11122,N11123,N11124,N11125,N11126,N11127,N11128,N11129,N11130,N11131,N11132,N11133,N11134,N11135,N11136,N11137,N11138,N11139,N11140,  \note fields as indicated
  N11141,N11142,N11143,N11144,N11145,N11146,N11147,N11148,N11149,N11150,N11151,N11152,N11153,N11154,N11155,N11156,N11157,N11158,N11159,N11160,  \note fields as indicated
  N11161,N11162,N11163,N11164,N11165,N11166,N11167,N11168,N11169,N11170,N11171,N11172,N11173,N11174,N11175,N11176,N11177,N11178,N11179,N11180,  \note fields as indicated
  N11181,N11182,N11183,N11184,N11185,N11186,N11187,N11188,N11189,N11190,N11191,N11192,N11193,N11194,N11195,N11196,N11197,N11198,N11199,N11200,  \note fields as indicated
  N11201,N11202,N11203,N11204,N11205,N11206,N11207,N11208,N11209,N11210,N11211,N11212,N11213,N11214,N11215,N11216,N11217,N11218,N11219,N11220,  \note fields as indicated
  N11221,N11222,N11223,N11224,N11225,N11226,N11227,N11228,N11229,N11230,N11231,N11232,N11233,N11234,N11235,N11236,N11237,N11238,N11239,N11240,  \note fields as indicated
  N11241,N11242,N11243,N11244,N11245,N11246,N11247,N11248,N11249,N11250,N11251,N11252,N11253,N11254,N11255,N11256,N11257,N11258,N11259,N11260,  \note fields as indicated
  N11261,N11262,N11263,N11264,N11265,N11266,N11267,N11268,N11269,N11270,N11271,N11272,N11273,N11274,N11275,N11276,N11277,N11278,N11279,N11280,  \note fields as indicated
  N11281,N11282,N11283,N11284,N11285,N11286,N11287,N11288,N11289,N11290,N11291,N11292,N11293,N11294,N11295,N11296,N11297,N11298,N11299,N11300,  \note fields as indicated
  N11301,N11302,N11303,N11304,N11305,N11306,N11307,N11308,N11309,N11310,N11311,N11312,N11313,N11314,N11315,N11316,N11317,N11318,N11319,N11320,  \note fields as indicated
  N11321,N11322,N11323,N11324,N11325,N11326,N11327,N11328,N11329,N11330,N11331,N11332,N11333,N11334,N11335,N11336,N11337,N11338,N11339,N11340,  \note fields as indicated
  N11341,N11342,N11343,N11344,N11345,N11346,N11347,N11348,N11349,N11350,N11351,N11352,N11353,N11354,N11355,N11356,N11357,N11358,N11359,N11360,  \note fields as indicated
  N11361,N11362,N11363,N11364,N11365,N11366,N11367,N11368,N11369,N11370,N11371,N11372,N11373,N11374,N11375,N11376,N11377,N11378,N11379,N11380,  \note fields as indicated
  N11381,N11382,N11383,N11384,N11385,N11386,N11387,N11388,N11389,N11390,N11391,N11392,N11393,N11394,N11395,N11396,N11397,N11398,N11399,N11400,  \note fields as indicated
  N11401,N11402,N11403,N11404,N11405,N11406,N11407,N11408,N11409,N11410,N11411,N11412,N11413,N11414,N11415,N11416,N11417,N11418,N11419,N11420,  \note fields as indicated
  N11421,N11422,N11423,N11424,N11425,N11426,N11427,N11428,N11429,N11430,N11431,N11432,N11433,N11434,N11435,N11436,N11437,N11438,N11439,N11440,  \note fields as indicated
  N11441,N11442,N11443,N11444,N11445,N11446,N11447,N11448,N11449,N11450,N11451,N11452,N11453,N11454,N11455,N11456,N11457,N11458,N11459,N11460,  \note fields as indicated
  N11461,N11462,N11463,N11464,N11465,N11466,N11467,N11468,N11469,N11470,N11471,N11472,N11473,N11474,N11475,N11476,N11477,N11478,N11479,N11480,  \note fields as indicated
  N11481,N11482,N11483,N11484,N11485,N11486,N11487,N11488,N11489,N11490,N11491,N11492,N11493,N11494,N11495,N11496,N11497,N11498,N11499,N11500,  \note fields as indicated
  N11501,N11502,N11503,N11504,N11505,N11506,N11507,N11508,N11509,N11510,N11511,N11512,N11513,N11514,N11515,N11516,N11517,N11518,N11519,N11520,  \note fields as indicated
  N11521,N11522,N11523,N11524,N11525,N11526,N11527,N11528,N11529,N11530,N11531,N11532,N11533,N11534,N11535,N11536,N11537,N11538,N11539,N11540,  \note fields as indicated
  N11541,N11542,N11543,N11544,N11545,N11546,N11547,N11548,N11549,N11550,N11551,N11552,N11553,N11554,N11555,N11556,N11557,N11558,N11559,N11560,  \note fields as indicated
  N11561,N11562,N11563,N11564,N11565,N11566,N11567,N11568,N11569,N11570,N11571,N11572,N11573,N11574,N11575,N11576,N11577,N11578,N11579,N11580,  \note fields as indicated
  N11581,N11582,N11583,N11584,N11585,N11586,N11587,N11588,N11589,N11590,N11591,N11592,N11593,N11594,N11595,N11596,N11597,N11598,N11599,N11600,  \note fields as indicated
  N11601,N11602,N11603,N11604,N11605,N11606,N11607,N11608,N11609,N11610,N11611,N11612,N11613,N11614,N11615,N11616,N11617,N11618,N11619,N11620,  \note fields as indicated
  N11621,N11622,N11623,N11624,N11625,N11626,N11627,N11628,N11629,N11630,N11631,N11632,N11633,N11634,N11635,N11636,N11637,N11638,N11639,N11640,  \note fields as indicated
  N11641,N11642,N11643,N11644,N11645,N11646,N11647,N11648,N11649,N11650,N11651,N11652,N11653,N11654,N11655,N11656,N11657,N11658,N11659,N11660,  \note fields as indicated
  N11661,N11662,N11663,N11664,N11665,N11666,N11667,N11668,N11669,N11670,N11671,N11672,N11673,N11674,N11675,N11676,N11677,N11678,N11679,N11680,  \note fields as indicated
  N11681,N11682,N11683,N11684,N11685,N11686,N11687,N11688,N11689,N11690,N11691,N11692,N11693,N11694,N11695,N11696,N11697,N11698,N11699,N11700,  \note fields as indicated
  N11701,N11702,N11703,N11704,N11705,N11706,N11707,N11708,N11709,N11710,N11711,N11712,N11713,N11714,N11715,N11716,N11717,N11718,N11719,N11720,  \note fields as indicated
  N11721,N11722,N11723,N11724,N11725,N11726,N11727,N11728,N11729,N11730,N11731,N11732,N11733,N11734,N11735,N11736,N11737,N11738,N11739,N11740,  \note fields as indicated
  N11741,N11742,N11743,N11744,N11745,N11746,N11747,N11748,N11749,N11750,N11751,N11752,N11753,N11754,N11755,N11756,N11757,N11758,N11759,N11760,  \note fields as indicated
  N11761,N11762,N11763,N11764,N11765,N11766,N11767,N11768,N11769,N11770,N11771,N11772,N11773,N11774,N11775,N11776,N11777,N11778,N11779,N11780,  \note fields as indicated
  N11781,N11782,N11783,N11784,N11785,N11786,N11787,N11788,N11789,N11790,N11791,N11792,N11793,N11794,N11795,N11796,N11797,N11798,N11799,N11800,  \note fields as indicated
  N11801,N11802,N11803,N11804,N11805,N11806,N11807,N11808,N11809,N11810,N11811,N11812,N11813,N11814,N11815,N11816,N11817,N11818,N11819,N11820,  \note fields as indicated
  N11821,N11822,N11823,N11824,N11825,N11826,N11827,N11828,N11829,N11830,N11831,N11832,N11833,N11834,N11835,N11836,N11837,N11838,N11839,N11840,  \note fields as indicated
  N11841,N11842,N11843,N11844,N11845,N11846,N11847,N11848,N11849,N11850,N11851,N11852,N11853,N11854,N11855,N11856,N11857,N11858,N11859,N11860,  \note fields as indicated
  N11861,N11862,N11863,N11864,N11865,N11866,N11867,N11868,N11869,N11870,N11871,N11872,N11873,N11874,N11875,N11876,N11877,N11878,N11879,N11880,  \note fields as indicated
  N11881,N11882,N11883,N11884,N11885,N11886,N11887,N11888,N11889,N11890,N11891,N11892,N11893,N11894,N11895,N11896,N11897,N11898,N11899,N11900,  \note fields as indicated
  N11901,N11902,N11903,N11904,N11905,N11906,N11907,N11908,N11909,N11910,N11911,N11912,N11913,N11914,N11915,N11916,N11917,N11918,N11919,N11920,  \note fields as indicated
  N11921,N11922,N11923,N11924,N11925,N11926,N11927,N11928,N11929,N11930,N11931,N11932,N11933,N11934,N11935,N11936,N11937,N11938,N11939,N11940,  \note fields as indicated
  N11941,N11942,N11943,N11944,N11945,N11946,N11947,N11948,N11949,N11950,N11951,N11952,N11953,N11954,N11955,N11956,N11957,N11958,N11959,N11960,  \note fields as indicated
  N11961,N11962,N11963,N11964,N11965,N11966,N11967,N11968,N11969,N11970,N11971,N11972,N11973,N11974,N11975,N11976,N11977,N11978,N11979,N11980,  \note fields as indicated
  N11981,N11982,N11983,N11984,N11985,N11986,N11987,N11988,N11989,N11990,N11991,N11992,N11993,N11994,N11995,N11996,N11997,N11998,N11999,N12000,  \note fields as indicated
  N12001,N12002,N12003,N12004,N12005,N12006,N12007,N12008,N12009,N12010,N12011,N12012,N12013,N12014,N12015,N12016,N12017,N12018,N12019,N12020,  \note fields as indicated
  N12021,N12022,N12023,N12024,N12025,N12026,N12027,N12028,N12029,N12030,N12031,N12032,N12033,N12034,N12035,N12036,N12037,N12038,N12039,N12040,  \note fields as indicated
  N12041,N12042,N12043,N12044,N12045,N12046,N12047,N12048,N12049,N12050,N12051,N12052,N12053,N12054,N12055,N12056,N12057,N12058,N12059,N12060,  \note fields as indicated
  N12061,N12062,N12063,N12064,N12065,N12066,N12067,N12068,N12069,N12070,N12071,N12072,N12073,N12074,N12075,N12076,N12077,N12078,N12079,N12080,  \note fields as indicated
  N12081,N12082,N12083,N12084,N12085,N12086,N12087,N12088,N12089,N12090,N12091,N12092,N12093,N12094,N12095,N12096,N12097,N12098,N12099,N12100,  \note fields as indicated
  N12101,N12102,N12103,N12104,N12105,N12106,N12107,N12108,N12109,N12110,N12111,N12112,N12113,N12114,N12115,N12116,N12117,N12118,N12119,N12120,  \note fields as indicated
  N12121,N12122,N12123,N12124,N12125,N12126,N12127,N12128,N12129,N12130,N12131,N12132,N12133,N12134,N12135,N12136,N12137,N12138,N12139,N12140,  \note fields as indicated
  N12141,N12142,N12143,N12144,N12145,N12146,N12147,N12148,N12149,N12150,N12151,N12152,N12153,N12154,N12155,N12156,N12157,N12158,N12159,N12160,  \note fields as indicated
  N12161,N12162,N12163,N12164,N12165,N12166,N12167,N12168,N12169,N12170,N12171,N12172,N12173,N12174,N12175,N12176,N12177,N12178,N12179,N12180,  \note fields as indicated
  N12181,N12182,N12183,N12184,N12185,N12186,N12187,N12188,N12189,N12190,N12191,N12192,N12193,N12194,N12195,N12196,N12197,N12198,N12199,N12200,  \note fields as indicated
  N12201,N12202,N12203,N12204,N12205,N12206,N12207,N12208,N12209,N12210,N12211,N12212,N12213,N12214,N12215,N12216,N12217,N12218,N12219,N12220,  \note fields as indicated
  N12221,N12222,N12223,N12224,N12225,N12226,N12227,N12228,N12229,N12230,N12231,N12232,N12233,N12234,N12235,N12236,N12237,N12238,N12239,N12240,  \note fields as indicated
  N12241,N12242,N12243,N12244,N12245,N12246,N12247,N12248,N12249,N12250,N12251,N12252,N12253,N12254,N12255,N12256,N12257,N12258,N12259,N12260,  \note fields as indicated
  N12261,N12262,N12263,N12264,N12265,N12266,N12267,N12268,N12269,N12270,N12271,N12272,N12273,N12274,N12275,N12276,N12277,N12278,N12279,N12280,  \note fields as indicated
  N12281,N12282,N12283,N12284,N12285,N12286,N12287,N12288,N12289,N12290,N12291,N12292,N12293,N12294,N12295,N12296,N12297,N12298,N12299,N12300,  \note fields as indicated
  N12301,N12302,N12303,N12304,N12305,N12306,N12307,N12308,N12309,N12310,N12311,N12312,N12313,N12314,N12315,N12316,N12317,N12318,N12319,N12320,  \note fields as indicated
  N12321,N12322,N12323,N12324,N12325,N12326,N12327,N12328,N12329,N12330,N12331,N12332,N12333,N12334,N12335,N12336,N12337,N12338,N12339,N12340,  \note fields as indicated
  N12341,N12342,N12343,N12344,N12345,N12346,N12347,N12348,N12349,N12350,N12351,N12352,N12353,N12354,N12355,N12356,N12357,N12358,N12359,N12360,  \note fields as indicated
  N12361,N12362,N12363,N12364,N12365,N12366,N12367,N12368,N12369,N12370,N12371,N12372,N12373,N12374,N12375,N12376,N12377,N12378,N12379,N12380,  \note fields as indicated
  N12381,N12382,N12383,N12384,N12385,N12386,N12387,N12388,N12389,N12390,N12391,N12392,N12393,N12394,N12395,N12396,N12397,N12398,N12399,N12400,  \note fields as indicated
  N12401,N12402,N12403,N12404,N12405,N12406,N12407,N12408,N12409,N12410,N12411,N12412,N12413,N12414,N12415,N12416,N12417,N12418,N12419,N12420,  \note fields as indicated
  N12421,N12422,N12423,N12424,N12425,N12426,N12427,N12428,N12429,N12430,N12431,N12432,N12433,N12434,N12435,N12436,N12437,N12438,N12439,N12440,  \note fields as indicated
  N12441,N12442,N12443,N12444,N12445,N12446,N12447,N12448,N12449,N12450,N12451,N12452,N12453,N12454,N12455,N12456,N12457,N12458,N12459,N12460,  \note fields as indicated
  N12461,N12462,N12463,N12464,N12465,N12466,N12467,N12468,N12469,N12470,N12471,N12472,N12473,N12474,N12475,N12476,N12477,N12478,N12479,N12480,  \note fields as indicated
  N12481,N12482,N12483,N12484,N12485,N12486,N12487,N12488,N12489,N12490,N12491,N12492,N12493,N12494,N12495,N12496,N12497,N12498,N12499,N12500,  \note fields as indicated
  N12501,N12502,N12503,N12504,N12505,N12506,N12507,N12508,N12509,N12510,N12511,N12512,N12513,N12514,N12515,N12516,N12517,N12518,N12519,N12520,  \note fields as indicated
  N12521,N12522,N12523,N12524,N12525,N12526,N12527,N12528,N12529,N12530,N12531,N12532,N12533,N12534,N12535,N12536,N12537,N12538,N12539,N12540,  \note fields as indicated
  N12541,N12542,N12543,N12544,N12545,N12546,N12547,N12548,N12549,N12550,N12551,N12552,N12553,N12554,N12555,N12556,N12557,N12558,N12559,N12560,  \note fields as indicated
  N12561,N12562,N12563,N12564,N12565,N12566,N12567,N12568,N12569,N12570,N12571,N12572,N12573,N12574,N12575,N12576,N12577,N12578,N12579,N12580,  \note fields as indicated
  N12581,N12582,N12583,N12584,N12585,N12586,N12587,N12588,N12589,N12590,N12591,N12592,N12593,N12594,N12595,N12596,N12597,N12598,N12599,N12600,  \note fields as indicated
  N12601,N12602,N12603,N12604,N12605,N12606,N12607,N12608,N12609,N12610,N12611,N12612,N12613,N12614,N12615,N12616,N12617,N12618,N12619,N12620,  \note fields as indicated
  N12621,N12622,N12623,N12624,N12625,N12626,N12627,N12628,N12629,N12630,N12631,N12632,N12633,N12634,N12635,N12636,N12637,N12638,N12639,N12640,  \note fields as indicated
  N12641,N12642,N12643,N12644,N12645,N12646,N12647,N12648,N12649,N12650,N12651,N12652,N12653,N12654,N12655,N12656,N12657,N12658,N12659,N12660,  \note fields as indicated
  N12661,N12662,N12663,N12664,N12665,N12666,N12667,N12668,N12669,N12670,N12671,N12672,N12673,N12674,N12675,N12676,N12677,N12678,N12679,N12680,  \note fields as indicated
  N12681,N12682,N12683,N12684,N12685,N12686,N12687,N12688,N12689,N12690,N12691,N12692,N12693,N12694,N12695,N12696,N12697,N12698,N12699,N12700,  \note fields as indicated
  N12701,N12702,N12703,N12704,N12705,N12706,N12707,N12708,N12709,N12710,N12711,N12712,N12713,N12714,N12715,N12716,N12717,N12718,N12719,N12720,  \note fields as indicated
  N12721,N12722,N12723,N12724,N12725,N12726,N12727,N12728,N12729,N12730,N12731,N12732,N12733,N12734,N12735,N12736,N12737,N12738,N12739,N12740,  \note fields as indicated
  N12741,N12742,N12743,N12744,N12745,N12746,N12747,N12748,N12749,N12750,N12751,N12752,N12753,N12754,N12755,N12756,N12757,N12758,N12759,N12760,  \note fields as indicated
