    ZN_1_FLR_1_SEC_7_Wall_4, !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_7,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_8_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5700,4.5700,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_7_Floor,  !- Name
    Floor,                   !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Unheated_Ext-slab,  !- Construction Name
    ZN_1_FLR_1_SEC_7,        !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    10.4300,4.5700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_7_Ceiling,!- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ZN_1_FLR_1_SEC_7,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_7_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    5.8600,0.0000,3.8000,  !- X,Y,Z ==> Vertex 2 {m}
    10.4300,4.5700,3.8000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5700,4.5700,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  Daylighting:Controls,
    ZN_1_FLR_1_SEC_7_DaylCtrl,  !- Name
    ZN_1_FLR_1_SEC_7,        !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3000,                  !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2000,                  !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0000,                  !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ZN_1_FLR_1_SEC_7_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ZN_1_FLR_1_SEC_7_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    1.0000,                  !- Fraction of Lights Controlled by Reference Point 1
    398.2600;                !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ZN_1_FLR_1_SEC_7_DaylRefPt1,  !- Name
    ZN_1_FLR_1_SEC_7,        !- Zone or Space Name
    2.930,                   !- X-Coordinate of Reference Point {m}
    2.285,                   !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ComponentCost:LineItem,
    Daylighting:ZN_1_FLR_1_SEC_7,  !- Name
    ,                        !- Type
    Daylighting:Controls,    !- Line Item Type
    ZN_1_FLR_1_SEC_7,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  InternalMass,
    ZN_1_FLR_1_SEC_7_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_1_SEC_7,        !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    95.3302;                 !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_1_SEC_7_Infiltration,  !- Name
    ZN_1_FLR_1_SEC_7,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0252,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:ZN_1_FLR_1_SEC_7,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_1_SEC_7,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0252;                  !- Quantity {dimensionless}

  People,
    ZN_1_FLR_1_SEC_7,        !- Name
    ZN_1_FLR_1_SEC_7,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.8637,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:ZN_1_FLR_1_SEC_7, !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_1_SEC_7,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    1.8637;                  !- Quantity {dimensionless}

  Lights,
    ZN_1_FLR_1_SEC_7_Lights, !- Name
    ZN_1_FLR_1_SEC_7,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    512.8765,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:ZN_1_FLR_1_SEC_7,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    ZN_1_FLR_1_SEC_7,        !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    ZN_1_FLR_1_SEC_7_MiscPlug_Equip,  !- Name
    ZN_1_FLR_1_SEC_7,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    374.6477,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ComponentCost:LineItem,
    ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_7:MiscPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_1_SEC_7,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.3746;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_7 *****

  Sizing:Zone,
    ZN_1_FLR_1_SEC_7,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_1_SEC_7,!- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_1_SEC_7,!- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0186978747676;         !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    ZN_1_FLR_1_SEC_7 Thermostat,  !- Name
    ZN_1_FLR_1_SEC_7,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_1_SEC_7 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_1_SEC_7 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_1_SEC_7,        !- Zone Name
    ZN_1_FLR_1_SEC_7 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_1_SEC_7 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ZN_1_FLR_1_SEC_7 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_1_SEC_7 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_1_SEC_7 Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    ZN_1_FLR_1_SEC_7 Inlet Nodes,  !- Name
    ZN_1_FLR_1_SEC_7 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    ZN_1_FLR_1_SEC_7 Exhaust Nodes,  !- Name
    ZN_1_FLR_1_SEC_7 PTAC Exhaust Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    ZN_1_FLR_1_SEC_7 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_1_SEC_7 PTAC,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    ZN_1_FLR_1_SEC_7 PTAC,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_1_SEC_7 PTAC Exhaust Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_7 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZN_1_FLR_1_SEC_7 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    AUTOSIZE,                !- Cooling Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    ZN_1_FLR_1_SEC_7 PTACFan,!- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    ZN_1_FLR_1_SEC_7 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ZN_1_FLR_1_SEC_7 PTAC DXCoil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  Fan:OnOff,
    ZN_1_FLR_1_SEC_7 PTACFan,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    ZN_1_FLR_1_SEC_7 PTACfan inlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_7 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  OutdoorAir:Mixer,
    ZN_1_FLR_1_SEC_7 PTAC OA mixer,  !- Name
    ZN_1_FLR_1_SEC_7 PTACDXcool inlet,  !- Mixed Air Node Name
    ZN_1_FLR_1_SEC_7 PTAC OA node,  !- Outdoor Air Stream Node Name
    ZN_1_FLR_1_SEC_7 PTAC Relief node,  !- Relief Air Stream Node Name
    ZN_1_FLR_1_SEC_7 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Node,
    ZN_1_FLR_1_SEC_7 PTAC OA node;  !- Name

  Coil:Cooling:DX:SingleSpeed,
    ZN_1_FLR_1_SEC_7 PTAC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZN_1_FLR_1_SEC_7 PTACDXcool inlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_7 PTAC Post CC Node,  !- Air Outlet Node Name
    ZN_1_FLR_1_SEC_7 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_7 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_7 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_7 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_7 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    ZN_1_FLR_1_SEC_7 PTACHPACCoolCapFT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.000683770,             !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    ZN_1_FLR_1_SEC_7 PTACHPACEIRFT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_7 PTACHPACCoolCapFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_7 PTACHPACEIRFFF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_7 PTACHPACPLFFPLR,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Coil:Heating:Water,
    ZN_1_FLR_1_SEC_7 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_1_SEC_7 PTAC heat coilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_1_SEC_7 PTAC heat coilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_1_SEC_7 PTAC Post CC Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_7 PTACfan inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Zone,
    ZN_1_FLR_2_SEC_7,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    29.5700,                 !- X Origin {m}
    35.4300,                 !- Y Origin {m}
    3.8000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    3.8000,                  !- Ceiling Height {m}
    181.1274,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_7_Wall_1, !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_2_SEC_7,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_15_Wall_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.8600,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_7_Wall_2, !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_2_SEC_7,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_6_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8600,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    5.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    10.4300,4.5700,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    10.4300,4.5700,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_7_Wall_3, !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Construction Name
    ZN_1_FLR_2_SEC_7,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.4300,4.5700,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    10.4300,4.5700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5700,4.5700,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_2_SEC_7_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_north_window,  !- Construction Name
    ZN_1_FLR_2_SEC_7_Wall_3, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.380,4.5700,2.6302,  !- X,Y,Z ==> Vertex 1 {m}
    10.380,4.5700,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.520,4.5700,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.520,4.5700,2.6302;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_7_Wall_4, !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_2_SEC_7,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_8_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5700,4.5700,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_7_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ZN_1_FLR_2_SEC_7,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_7_Ceiling,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    10.4300,4.5700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_7_Ceiling,!- Name
    Roof,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_IEAD_Roof,  !- Construction Name
    ZN_1_FLR_2_SEC_7,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    5.8600,0.0000,3.8000,  !- X,Y,Z ==> Vertex 2 {m}
    10.4300,4.5700,3.8000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5700,4.5700,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  Daylighting:Controls,
    ZN_1_FLR_2_SEC_7_DaylCtrl,  !- Name
    ZN_1_FLR_2_SEC_7,        !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3000,                  !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2000,                  !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0000,                  !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ZN_1_FLR_2_SEC_7_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ZN_1_FLR_2_SEC_7_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    1.0000,                  !- Fraction of Lights Controlled by Reference Point 1
    398.2600;                !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ZN_1_FLR_2_SEC_7_DaylRefPt1,  !- Name
    ZN_1_FLR_2_SEC_7,        !- Zone or Space Name
    2.930,                   !- X-Coordinate of Reference Point {m}
    2.285,                   !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ComponentCost:LineItem,
    Daylighting:ZN_1_FLR_2_SEC_7,  !- Name
    ,                        !- Type
    Daylighting:Controls,    !- Line Item Type
    ZN_1_FLR_2_SEC_7,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  InternalMass,
    ZN_1_FLR_2_SEC_7_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_2_SEC_7,        !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    95.3302;                 !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_2_SEC_7_Infiltration,  !- Name
    ZN_1_FLR_2_SEC_7,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0252,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:ZN_1_FLR_2_SEC_7,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_2_SEC_7,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0252;                  !- Quantity {dimensionless}

  People,
    ZN_1_FLR_2_SEC_7,        !- Name
    ZN_1_FLR_2_SEC_7,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.8637,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:ZN_1_FLR_2_SEC_7, !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_2_SEC_7,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    1.8637;                  !- Quantity {dimensionless}

  Lights,
    ZN_1_FLR_2_SEC_7_Lights, !- Name
    ZN_1_FLR_2_SEC_7,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    512.8765,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:ZN_1_FLR_2_SEC_7,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    ZN_1_FLR_2_SEC_7,        !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    ZN_1_FLR_2_SEC_7_MiscPlug_Equip,  !- Name
    ZN_1_FLR_2_SEC_7,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    374.6477,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ComponentCost:LineItem,
    ELECTRIC EQUIPMENT:ZN_1_FLR_2_SEC_7:MiscPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_2_SEC_7,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.3746;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_7 *****

  Sizing:Zone,
    ZN_1_FLR_2_SEC_7,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_2_SEC_7,!- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_2_SEC_7,!- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0186978747676;         !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    ZN_1_FLR_2_SEC_7 Thermostat,  !- Name
    ZN_1_FLR_2_SEC_7,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_2_SEC_7 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_2_SEC_7 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_2_SEC_7,        !- Zone Name
    ZN_1_FLR_2_SEC_7 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_2_SEC_7 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ZN_1_FLR_2_SEC_7 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_2_SEC_7 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_2_SEC_7 Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    ZN_1_FLR_2_SEC_7 Inlet Nodes,  !- Name
    ZN_1_FLR_2_SEC_7 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    ZN_1_FLR_2_SEC_7 Exhaust Nodes,  !- Name
    ZN_1_FLR_2_SEC_7 PTAC Exhaust Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    ZN_1_FLR_2_SEC_7 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_2_SEC_7 PTAC,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    ZN_1_FLR_2_SEC_7 PTAC,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_2_SEC_7 PTAC Exhaust Node,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_7 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZN_1_FLR_2_SEC_7 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    AUTOSIZE,                !- Cooling Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    ZN_1_FLR_2_SEC_7 PTACFan,!- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    ZN_1_FLR_2_SEC_7 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ZN_1_FLR_2_SEC_7 PTAC DXCoil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  Fan:OnOff,
    ZN_1_FLR_2_SEC_7 PTACFan,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    ZN_1_FLR_2_SEC_7 PTACfan inlet,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_7 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  OutdoorAir:Mixer,
    ZN_1_FLR_2_SEC_7 PTAC OA mixer,  !- Name
    ZN_1_FLR_2_SEC_7 PTACDXcool inlet,  !- Mixed Air Node Name
    ZN_1_FLR_2_SEC_7 PTAC OA node,  !- Outdoor Air Stream Node Name
    ZN_1_FLR_2_SEC_7 PTAC Relief node,  !- Relief Air Stream Node Name
    ZN_1_FLR_2_SEC_7 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Node,
    ZN_1_FLR_2_SEC_7 PTAC OA node;  !- Name

  Coil:Cooling:DX:SingleSpeed,
    ZN_1_FLR_2_SEC_7 PTAC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZN_1_FLR_2_SEC_7 PTACDXcool inlet,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_7 PTAC Post CC Node,  !- Air Outlet Node Name
    ZN_1_FLR_2_SEC_7 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    ZN_1_FLR_2_SEC_7 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    ZN_1_FLR_2_SEC_7 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    ZN_1_FLR_2_SEC_7 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ZN_1_FLR_2_SEC_7 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    ZN_1_FLR_2_SEC_7 PTACHPACCoolCapFT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.000683770,             !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    ZN_1_FLR_2_SEC_7 PTACHPACEIRFT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    ZN_1_FLR_2_SEC_7 PTACHPACCoolCapFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_2_SEC_7 PTACHPACEIRFFF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_2_SEC_7 PTACHPACPLFFPLR,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Coil:Heating:Water,
    ZN_1_FLR_2_SEC_7 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_2_SEC_7 PTAC heat coilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_2_SEC_7 PTAC heat coilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_2_SEC_7 PTAC Post CC Node,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_7 PTACfan inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Zone,
    ZN_1_FLR_1_SEC_8,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    25.0000,                 !- X Origin {m}
    25.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    3.8000,                  !- Ceiling Height {m}
    260.4900,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_8_Wall_1, !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_8,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_9_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5700,-4.5700,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5700,-4.5700,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_8_Wall_2, !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_8,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_15_Wall_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5700,-4.5700,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5700,-4.5700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5700,10.4300,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5700,10.4300,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_8_Wall_3, !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_8,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_7_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5700,10.4300,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5700,10.4300,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,15.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,15.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_8_Wall_4, !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Construction Name
    ZN_1_FLR_1_SEC_8,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,15.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,15.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_1_SEC_8_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_west_window,  !- Construction Name
    ZN_1_FLR_1_SEC_8_Wall_4, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,14.9500,2.6302,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,14.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.6302;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_8_Floor,  !- Name
    Floor,                   !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Unheated_Ext-slab,  !- Construction Name
    ZN_1_FLR_1_SEC_8,        !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,15.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5700,10.4300,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5700,-4.5700,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_8_Ceiling,!- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ZN_1_FLR_1_SEC_8,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_8_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5700,-4.5700,3.8000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5700,10.4300,3.8000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,15.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  Daylighting:Controls,
    ZN_1_FLR_1_SEC_8_DaylCtrl,  !- Name
    ZN_1_FLR_1_SEC_8,        !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3000,                  !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2000,                  !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0000,                  !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ZN_1_FLR_1_SEC_8_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ZN_1_FLR_1_SEC_8_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    1.0000,                  !- Fraction of Lights Controlled by Reference Point 1
    398.2600;                !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ZN_1_FLR_1_SEC_8_DaylRefPt1,  !- Name
    ZN_1_FLR_1_SEC_8,        !- Zone or Space Name
    2.285,                   !- X-Coordinate of Reference Point {m}
    5.215,                   !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ComponentCost:LineItem,
    Daylighting:ZN_1_FLR_1_SEC_8,  !- Name
    ,                        !- Type
    Daylighting:Controls,    !- Line Item Type
    ZN_1_FLR_1_SEC_8,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  InternalMass,
    ZN_1_FLR_1_SEC_8_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_1_SEC_8,        !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    137.1000;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_1_SEC_8_Infiltration,  !- Name
    ZN_1_FLR_1_SEC_8,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0362,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:ZN_1_FLR_1_SEC_8,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_1_SEC_8,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0362;                  !- Quantity {dimensionless}

  People,
    ZN_1_FLR_1_SEC_8,        !- Name
    ZN_1_FLR_1_SEC_8,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.6803,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:ZN_1_FLR_1_SEC_8, !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_1_SEC_8,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    2.6803;                  !- Quantity {dimensionless}

  Lights,
    ZN_1_FLR_1_SEC_8_Lights, !- Name
    ZN_1_FLR_1_SEC_8,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    737.5980,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:ZN_1_FLR_1_SEC_8,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    ZN_1_FLR_1_SEC_8,        !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    ZN_1_FLR_1_SEC_8_MiscPlug_Equip,  !- Name
    ZN_1_FLR_1_SEC_8,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    538.8030,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ComponentCost:LineItem,
    ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_8:MiscPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_1_SEC_8,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.5388;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_8 *****

  Sizing:Zone,
    ZN_1_FLR_1_SEC_8,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_1_SEC_8,!- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_1_SEC_8,!- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0268905198;            !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    ZN_1_FLR_1_SEC_8 Thermostat,  !- Name
    ZN_1_FLR_1_SEC_8,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_1_SEC_8 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_1_SEC_8 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_1_SEC_8,        !- Zone Name
    ZN_1_FLR_1_SEC_8 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_1_SEC_8 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ZN_1_FLR_1_SEC_8 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_1_SEC_8 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_1_SEC_8 Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    ZN_1_FLR_1_SEC_8 Inlet Nodes,  !- Name
    ZN_1_FLR_1_SEC_8 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    ZN_1_FLR_1_SEC_8 Exhaust Nodes,  !- Name
    ZN_1_FLR_1_SEC_8 PTAC Exhaust Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    ZN_1_FLR_1_SEC_8 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_1_SEC_8 PTAC,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    ZN_1_FLR_1_SEC_8 PTAC,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_1_SEC_8 PTAC Exhaust Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_8 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZN_1_FLR_1_SEC_8 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    AUTOSIZE,                !- Cooling Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    ZN_1_FLR_1_SEC_8 PTACFan,!- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    ZN_1_FLR_1_SEC_8 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ZN_1_FLR_1_SEC_8 PTAC DXCoil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  Fan:OnOff,
    ZN_1_FLR_1_SEC_8 PTACFan,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    ZN_1_FLR_1_SEC_8 PTACfan inlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_8 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  OutdoorAir:Mixer,
    ZN_1_FLR_1_SEC_8 PTAC OA mixer,  !- Name
    ZN_1_FLR_1_SEC_8 PTACDXcool inlet,  !- Mixed Air Node Name
    ZN_1_FLR_1_SEC_8 PTAC OA node,  !- Outdoor Air Stream Node Name
    ZN_1_FLR_1_SEC_8 PTAC Relief node,  !- Relief Air Stream Node Name
    ZN_1_FLR_1_SEC_8 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Node,
    ZN_1_FLR_1_SEC_8 PTAC OA node;  !- Name

  Coil:Cooling:DX:SingleSpeed,
    ZN_1_FLR_1_SEC_8 PTAC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZN_1_FLR_1_SEC_8 PTACDXcool inlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_8 PTAC Post CC Node,  !- Air Outlet Node Name
    ZN_1_FLR_1_SEC_8 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_8 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_8 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_8 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_8 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    ZN_1_FLR_1_SEC_8 PTACHPACCoolCapFT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.000683770,             !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    ZN_1_FLR_1_SEC_8 PTACHPACEIRFT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_8 PTACHPACCoolCapFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_8 PTACHPACEIRFFF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_8 PTACHPACPLFFPLR,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Coil:Heating:Water,
    ZN_1_FLR_1_SEC_8 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_1_SEC_8 PTAC heat coilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_1_SEC_8 PTAC heat coilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_1_SEC_8 PTAC Post CC Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_8 PTACfan inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Zone,
    ZN_1_FLR_2_SEC_8,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    25.0000,                 !- X Origin {m}
    25.0000,                 !- Y Origin {m}
    3.8000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    3.8000,                  !- Ceiling Height {m}
    260.4900,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_8_Wall_1, !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_2_SEC_8,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_9_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5700,-4.5700,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5700,-4.5700,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_8_Wall_2, !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_2_SEC_8,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_15_Wall_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5700,-4.5700,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5700,-4.5700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5700,10.4300,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5700,10.4300,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_8_Wall_3, !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_2_SEC_8,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_7_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5700,10.4300,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5700,10.4300,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,15.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,15.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_8_Wall_4, !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Construction Name
    ZN_1_FLR_2_SEC_8,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,15.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,15.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_2_SEC_8_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_west_window,  !- Construction Name
    ZN_1_FLR_2_SEC_8_Wall_4, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,14.9500,2.6302,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,14.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.6302;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_8_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ZN_1_FLR_2_SEC_8,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_8_Ceiling,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,15.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5700,10.4300,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5700,-4.5700,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_8_Ceiling,!- Name
    Roof,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_IEAD_Roof,  !- Construction Name
    ZN_1_FLR_2_SEC_8,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5700,-4.5700,3.8000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5700,10.4300,3.8000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,15.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  Daylighting:Controls,
    ZN_1_FLR_2_SEC_8_DaylCtrl,  !- Name
    ZN_1_FLR_2_SEC_8,        !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3000,                  !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2000,                  !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0000,                  !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ZN_1_FLR_2_SEC_8_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ZN_1_FLR_2_SEC_8_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    1.0000,                  !- Fraction of Lights Controlled by Reference Point 1
    398.2600;                !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ZN_1_FLR_2_SEC_8_DaylRefPt1,  !- Name
    ZN_1_FLR_2_SEC_8,        !- Zone or Space Name
    2.285,                   !- X-Coordinate of Reference Point {m}
    5.215,                   !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ComponentCost:LineItem,
    Daylighting:ZN_1_FLR_2_SEC_8,  !- Name
    ,                        !- Type
    Daylighting:Controls,    !- Line Item Type
    ZN_1_FLR_2_SEC_8,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  InternalMass,
    ZN_1_FLR_2_SEC_8_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_2_SEC_8,        !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    137.1000;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_2_SEC_8_Infiltration,  !- Name
    ZN_1_FLR_2_SEC_8,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0362,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:ZN_1_FLR_2_SEC_8,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_2_SEC_8,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0362;                  !- Quantity {dimensionless}

  People,
    ZN_1_FLR_2_SEC_8,        !- Name
    ZN_1_FLR_2_SEC_8,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.6803,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:ZN_1_FLR_2_SEC_8, !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_2_SEC_8,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    2.6803;                  !- Quantity {dimensionless}

  Lights,
    ZN_1_FLR_2_SEC_8_Lights, !- Name
    ZN_1_FLR_2_SEC_8,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    737.5980,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:ZN_1_FLR_2_SEC_8,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    ZN_1_FLR_2_SEC_8,        !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    ZN_1_FLR_2_SEC_8_MiscPlug_Equip,  !- Name
    ZN_1_FLR_2_SEC_8,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    538.8030,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ComponentCost:LineItem,
    ELECTRIC EQUIPMENT:ZN_1_FLR_2_SEC_8:MiscPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_2_SEC_8,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.5388;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_8 *****

  Sizing:Zone,
    ZN_1_FLR_2_SEC_8,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_2_SEC_8,!- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_2_SEC_8,!- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0268905198;            !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    ZN_1_FLR_2_SEC_8 Thermostat,  !- Name
    ZN_1_FLR_2_SEC_8,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_2_SEC_8 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_2_SEC_8 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_2_SEC_8,        !- Zone Name
    ZN_1_FLR_2_SEC_8 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_2_SEC_8 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ZN_1_FLR_2_SEC_8 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_2_SEC_8 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_2_SEC_8 Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    ZN_1_FLR_2_SEC_8 Inlet Nodes,  !- Name
    ZN_1_FLR_2_SEC_8 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    ZN_1_FLR_2_SEC_8 Exhaust Nodes,  !- Name
    ZN_1_FLR_2_SEC_8 PTAC Exhaust Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    ZN_1_FLR_2_SEC_8 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_2_SEC_8 PTAC,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    ZN_1_FLR_2_SEC_8 PTAC,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_2_SEC_8 PTAC Exhaust Node,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_8 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZN_1_FLR_2_SEC_8 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    AUTOSIZE,                !- Cooling Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    ZN_1_FLR_2_SEC_8 PTACFan,!- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    ZN_1_FLR_2_SEC_8 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ZN_1_FLR_2_SEC_8 PTAC DXCoil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  Fan:OnOff,
    ZN_1_FLR_2_SEC_8 PTACFan,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    ZN_1_FLR_2_SEC_8 PTACfan inlet,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_8 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  OutdoorAir:Mixer,
    ZN_1_FLR_2_SEC_8 PTAC OA mixer,  !- Name
    ZN_1_FLR_2_SEC_8 PTACDXcool inlet,  !- Mixed Air Node Name
    ZN_1_FLR_2_SEC_8 PTAC OA node,  !- Outdoor Air Stream Node Name
    ZN_1_FLR_2_SEC_8 PTAC Relief node,  !- Relief Air Stream Node Name
    ZN_1_FLR_2_SEC_8 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Node,
    ZN_1_FLR_2_SEC_8 PTAC OA node;  !- Name

  Coil:Cooling:DX:SingleSpeed,
    ZN_1_FLR_2_SEC_8 PTAC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZN_1_FLR_2_SEC_8 PTACDXcool inlet,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_8 PTAC Post CC Node,  !- Air Outlet Node Name
    ZN_1_FLR_2_SEC_8 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    ZN_1_FLR_2_SEC_8 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    ZN_1_FLR_2_SEC_8 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    ZN_1_FLR_2_SEC_8 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ZN_1_FLR_2_SEC_8 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    ZN_1_FLR_2_SEC_8 PTACHPACCoolCapFT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.000683770,             !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    ZN_1_FLR_2_SEC_8 PTACHPACEIRFT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    ZN_1_FLR_2_SEC_8 PTACHPACCoolCapFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_2_SEC_8 PTACHPACEIRFFF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_2_SEC_8 PTACHPACPLFFPLR,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Coil:Heating:Water,
    ZN_1_FLR_2_SEC_8 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_2_SEC_8 PTAC heat coilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_2_SEC_8 PTAC heat coilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_2_SEC_8 PTAC Post CC Node,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_8 PTACfan inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Zone,
    ZN_1_FLR_1_SEC_9,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    10.4300,                 !- X Origin {m}
    20.4300,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    3.8000,                  !- Ceiling Height {m}
    253.0226,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_9_Wall_1, !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_9,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_14_Wall_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.1400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    19.1400,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_9_Wall_2, !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_9,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_8_Wall_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.1400,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    19.1400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    14.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    14.5700,4.5700,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_9_Wall_3, !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Construction Name
    ZN_1_FLR_1_SEC_9,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.5700,4.5700,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    14.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5700,4.5700,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_1_SEC_9_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_north_window,  !- Construction Name
    ZN_1_FLR_1_SEC_9_Wall_3, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    14.520,4.5700,2.6354,  !- X,Y,Z ==> Vertex 1 {m}
    14.520,4.5700,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    4.620,4.5700,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    4.620,4.5700,2.6354;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_9_Wall_4, !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_9,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_10_Wall_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5700,4.5700,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_9_Floor,  !- Name
    Floor,                   !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Unheated_Ext-slab,  !- Construction Name
    ZN_1_FLR_1_SEC_9,        !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    14.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.1400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_9_Ceiling,!- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ZN_1_FLR_1_SEC_9,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_9_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    19.1400,0.0000,3.8000,  !- X,Y,Z ==> Vertex 2 {m}
    14.5700,4.5700,3.8000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5700,4.5700,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  Daylighting:Controls,
    ZN_1_FLR_1_SEC_9_DaylCtrl,  !- Name
    ZN_1_FLR_1_SEC_9,        !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3000,                  !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2000,                  !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0000,                  !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ZN_1_FLR_1_SEC_9_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ZN_1_FLR_1_SEC_9_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    1.0000,                  !- Fraction of Lights Controlled by Reference Point 1
    398.2600;                !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ZN_1_FLR_1_SEC_9_DaylRefPt1,  !- Name
    ZN_1_FLR_1_SEC_9,        !- Zone or Space Name
    9.570,                   !- X-Coordinate of Reference Point {m}
    2.285,                   !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ComponentCost:LineItem,
    Daylighting:ZN_1_FLR_1_SEC_9,  !- Name
    ,                        !- Type
    Daylighting:Controls,    !- Line Item Type
    ZN_1_FLR_1_SEC_9,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  InternalMass,
    ZN_1_FLR_1_SEC_9_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_1_SEC_9,        !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    133.1698;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_1_SEC_9_Infiltration,  !- Name
    ZN_1_FLR_1_SEC_9,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0351,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:ZN_1_FLR_1_SEC_9,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_1_SEC_9,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0351;                  !- Quantity {dimensionless}

  People,
    ZN_1_FLR_1_SEC_9,        !- Name
    ZN_1_FLR_1_SEC_9,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.6035,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:ZN_1_FLR_1_SEC_9, !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_1_SEC_9,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    2.6035;                  !- Quantity {dimensionless}

  Lights,
    ZN_1_FLR_1_SEC_9_Lights, !- Name
    ZN_1_FLR_1_SEC_9,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    716.4535,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:ZN_1_FLR_1_SEC_9,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    ZN_1_FLR_1_SEC_9,        !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    ZN_1_FLR_1_SEC_9_MiscPlug_Equip,  !- Name
    ZN_1_FLR_1_SEC_9,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    523.3573,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ComponentCost:LineItem,
    ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_9:MiscPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_1_SEC_9,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.5234;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_9 *****

  Sizing:Zone,
    ZN_1_FLR_1_SEC_9,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_1_SEC_9,!- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_1_SEC_9,!- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0261196582324;         !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    ZN_1_FLR_1_SEC_9 Thermostat,  !- Name
    ZN_1_FLR_1_SEC_9,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_1_SEC_9 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_1_SEC_9 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_1_SEC_9,        !- Zone Name
    ZN_1_FLR_1_SEC_9 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_1_SEC_9 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ZN_1_FLR_1_SEC_9 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_1_SEC_9 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_1_SEC_9 Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    ZN_1_FLR_1_SEC_9 Inlet Nodes,  !- Name
    ZN_1_FLR_1_SEC_9 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    ZN_1_FLR_1_SEC_9 Exhaust Nodes,  !- Name
    ZN_1_FLR_1_SEC_9 PTAC Exhaust Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    ZN_1_FLR_1_SEC_9 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_1_SEC_9 PTAC,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    ZN_1_FLR_1_SEC_9 PTAC,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_1_SEC_9 PTAC Exhaust Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_9 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZN_1_FLR_1_SEC_9 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    AUTOSIZE,                !- Cooling Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    ZN_1_FLR_1_SEC_9 PTACFan,!- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    ZN_1_FLR_1_SEC_9 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ZN_1_FLR_1_SEC_9 PTAC DXCoil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  Fan:OnOff,
    ZN_1_FLR_1_SEC_9 PTACFan,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    ZN_1_FLR_1_SEC_9 PTACfan inlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_9 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  OutdoorAir:Mixer,
    ZN_1_FLR_1_SEC_9 PTAC OA mixer,  !- Name
    ZN_1_FLR_1_SEC_9 PTACDXcool inlet,  !- Mixed Air Node Name
    ZN_1_FLR_1_SEC_9 PTAC OA node,  !- Outdoor Air Stream Node Name
    ZN_1_FLR_1_SEC_9 PTAC Relief node,  !- Relief Air Stream Node Name
    ZN_1_FLR_1_SEC_9 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Node,
    ZN_1_FLR_1_SEC_9 PTAC OA node;  !- Name

  Coil:Cooling:DX:SingleSpeed,
    ZN_1_FLR_1_SEC_9 PTAC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZN_1_FLR_1_SEC_9 PTACDXcool inlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_9 PTAC Post CC Node,  !- Air Outlet Node Name
    ZN_1_FLR_1_SEC_9 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_9 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_9 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_9 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_9 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    ZN_1_FLR_1_SEC_9 PTACHPACCoolCapFT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.000683770,             !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    ZN_1_FLR_1_SEC_9 PTACHPACEIRFT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_9 PTACHPACCoolCapFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_9 PTACHPACEIRFFF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_9 PTACHPACPLFFPLR,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Coil:Heating:Water,
    ZN_1_FLR_1_SEC_9 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_1_SEC_9 PTAC heat coilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_1_SEC_9 PTAC heat coilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_1_SEC_9 PTAC Post CC Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_9 PTACfan inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Zone,
    ZN_1_FLR_2_SEC_9,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    10.4300,                 !- X Origin {m}
    20.4300,                 !- Y Origin {m}
    3.8000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    3.8000,                  !- Ceiling Height {m}
    253.0226,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_9_Wall_1, !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_2_SEC_9,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_14_Wall_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.1400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    19.1400,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_9_Wall_2, !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_2_SEC_9,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_8_Wall_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.1400,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    19.1400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    14.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    14.5700,4.5700,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_9_Wall_3, !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Construction Name
    ZN_1_FLR_2_SEC_9,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.5700,4.5700,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    14.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5700,4.5700,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_2_SEC_9_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_north_window,  !- Construction Name
    ZN_1_FLR_2_SEC_9_Wall_3, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    14.520,4.5700,2.6354,  !- X,Y,Z ==> Vertex 1 {m}
    14.520,4.5700,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    4.620,4.5700,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    4.620,4.5700,2.6354;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_9_Wall_4, !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_2_SEC_9,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_10_Wall_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5700,4.5700,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_9_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ZN_1_FLR_2_SEC_9,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_9_Ceiling,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    14.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.1400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_9_Ceiling,!- Name
    Roof,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_IEAD_Roof,  !- Construction Name
    ZN_1_FLR_2_SEC_9,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    19.1400,0.0000,3.8000,  !- X,Y,Z ==> Vertex 2 {m}
    14.5700,4.5700,3.8000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5700,4.5700,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  Daylighting:Controls,
    ZN_1_FLR_2_SEC_9_DaylCtrl,  !- Name
    ZN_1_FLR_2_SEC_9,        !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3000,                  !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2000,                  !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0000,                  !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ZN_1_FLR_2_SEC_9_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ZN_1_FLR_2_SEC_9_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    1.0000,                  !- Fraction of Lights Controlled by Reference Point 1
    398.2600;                !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ZN_1_FLR_2_SEC_9_DaylRefPt1,  !- Name
    ZN_1_FLR_2_SEC_9,        !- Zone or Space Name
    9.570,                   !- X-Coordinate of Reference Point {m}
    2.285,                   !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ComponentCost:LineItem,
    Daylighting:ZN_1_FLR_2_SEC_9,  !- Name
    ,                        !- Type
    Daylighting:Controls,    !- Line Item Type
    ZN_1_FLR_2_SEC_9,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  InternalMass,
    ZN_1_FLR_2_SEC_9_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_2_SEC_9,        !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    133.1698;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_2_SEC_9_Infiltration,  !- Name
    ZN_1_FLR_2_SEC_9,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0351,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:ZN_1_FLR_2_SEC_9,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_2_SEC_9,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0351;                  !- Quantity {dimensionless}

  People,
    ZN_1_FLR_2_SEC_9,        !- Name
    ZN_1_FLR_2_SEC_9,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.6035,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:ZN_1_FLR_2_SEC_9, !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_2_SEC_9,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    2.6035;                  !- Quantity {dimensionless}

  Lights,
    ZN_1_FLR_2_SEC_9_Lights, !- Name
    ZN_1_FLR_2_SEC_9,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    716.4535,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:ZN_1_FLR_2_SEC_9,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    ZN_1_FLR_2_SEC_9,        !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    ZN_1_FLR_2_SEC_9_MiscPlug_Equip,  !- Name
    ZN_1_FLR_2_SEC_9,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    523.3573,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ComponentCost:LineItem,
    ELECTRIC EQUIPMENT:ZN_1_FLR_2_SEC_9:MiscPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_2_SEC_9,        !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.5234;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_9 *****

  Sizing:Zone,
    ZN_1_FLR_2_SEC_9,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_2_SEC_9,!- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_2_SEC_9,!- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0261196582324;         !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    ZN_1_FLR_2_SEC_9 Thermostat,  !- Name
    ZN_1_FLR_2_SEC_9,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_2_SEC_9 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_2_SEC_9 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_2_SEC_9,        !- Zone Name
    ZN_1_FLR_2_SEC_9 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_2_SEC_9 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ZN_1_FLR_2_SEC_9 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_2_SEC_9 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_2_SEC_9 Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    ZN_1_FLR_2_SEC_9 Inlet Nodes,  !- Name
    ZN_1_FLR_2_SEC_9 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    ZN_1_FLR_2_SEC_9 Exhaust Nodes,  !- Name
    ZN_1_FLR_2_SEC_9 PTAC Exhaust Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    ZN_1_FLR_2_SEC_9 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_2_SEC_9 PTAC,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    ZN_1_FLR_2_SEC_9 PTAC,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_2_SEC_9 PTAC Exhaust Node,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_9 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZN_1_FLR_2_SEC_9 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    AUTOSIZE,                !- Cooling Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    ZN_1_FLR_2_SEC_9 PTACFan,!- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    ZN_1_FLR_2_SEC_9 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ZN_1_FLR_2_SEC_9 PTAC DXCoil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  Fan:OnOff,
    ZN_1_FLR_2_SEC_9 PTACFan,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    ZN_1_FLR_2_SEC_9 PTACfan inlet,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_9 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  OutdoorAir:Mixer,
    ZN_1_FLR_2_SEC_9 PTAC OA mixer,  !- Name
    ZN_1_FLR_2_SEC_9 PTACDXcool inlet,  !- Mixed Air Node Name
    ZN_1_FLR_2_SEC_9 PTAC OA node,  !- Outdoor Air Stream Node Name
    ZN_1_FLR_2_SEC_9 PTAC Relief node,  !- Relief Air Stream Node Name
    ZN_1_FLR_2_SEC_9 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Node,
    ZN_1_FLR_2_SEC_9 PTAC OA node;  !- Name

  Coil:Cooling:DX:SingleSpeed,
    ZN_1_FLR_2_SEC_9 PTAC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZN_1_FLR_2_SEC_9 PTACDXcool inlet,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_9 PTAC Post CC Node,  !- Air Outlet Node Name
    ZN_1_FLR_2_SEC_9 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    ZN_1_FLR_2_SEC_9 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    ZN_1_FLR_2_SEC_9 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    ZN_1_FLR_2_SEC_9 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ZN_1_FLR_2_SEC_9 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    ZN_1_FLR_2_SEC_9 PTACHPACCoolCapFT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.000683770,             !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    ZN_1_FLR_2_SEC_9 PTACHPACEIRFT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    ZN_1_FLR_2_SEC_9 PTACHPACCoolCapFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_2_SEC_9 PTACHPACEIRFFF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_2_SEC_9 PTACHPACPLFFPLR,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Coil:Heating:Water,
    ZN_1_FLR_2_SEC_9 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_2_SEC_9 PTAC heat coilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_2_SEC_9 PTAC heat coilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_2_SEC_9 PTAC Post CC Node,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_9 PTACfan inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Zone,
    ZN_1_FLR_1_SEC_10,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    10.4300,                 !- X Origin {m}
    20.4300,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    3.8000,                  !- Ceiling Height {m}
    260.4900,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_10_Wall_1,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_10,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_9_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5700,4.5700,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_10_Wall_2,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Construction Name
    ZN_1_FLR_1_SEC_10,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5700,4.5700,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5700,19.5700,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5700,19.5700,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_1_SEC_10_Wall_2_window_1,  !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_east_window,  !- Construction Name
    ZN_1_FLR_1_SEC_10_Wall_2,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    4.570,4.6200,2.6302,  !- X,Y,Z ==> Vertex 1 {m}
    4.570,4.6200,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    4.570,19.5200,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    4.570,19.5200,2.6302;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_10_Wall_3,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_10,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_11_Wall_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5700,19.5700,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5700,19.5700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,15.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,15.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_10_Wall_4,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_10,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_13_Wall_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,15.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,15.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_10_Floor, !- Name
    Floor,                   !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Unheated_Ext-slab,  !- Construction Name
    ZN_1_FLR_1_SEC_10,       !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,15.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5700,19.5700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_10_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ZN_1_FLR_1_SEC_10,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_10_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5700,4.5700,3.8000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5700,19.5700,3.8000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,15.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  Daylighting:Controls,
    ZN_1_FLR_1_SEC_10_DaylCtrl,  !- Name
    ZN_1_FLR_1_SEC_10,       !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3000,                  !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2000,                  !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0000,                  !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ZN_1_FLR_1_SEC_10_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ZN_1_FLR_1_SEC_10_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    1.0000,                  !- Fraction of Lights Controlled by Reference Point 1
    398.2600;                !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ZN_1_FLR_1_SEC_10_DaylRefPt1,  !- Name
    ZN_1_FLR_1_SEC_10,       !- Zone or Space Name
    2.285,                   !- X-Coordinate of Reference Point {m}
    9.785,                   !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ComponentCost:LineItem,
    Daylighting:ZN_1_FLR_1_SEC_10,  !- Name
    ,                        !- Type
    Daylighting:Controls,    !- Line Item Type
    ZN_1_FLR_1_SEC_10,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  InternalMass,
    ZN_1_FLR_1_SEC_10_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_1_SEC_10,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    137.1000;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_1_SEC_10_Infiltration,  !- Name
    ZN_1_FLR_1_SEC_10,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0362,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:ZN_1_FLR_1_SEC_10,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_1_SEC_10,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0362;                  !- Quantity {dimensionless}

  People,
    ZN_1_FLR_1_SEC_10,       !- Name
    ZN_1_FLR_1_SEC_10,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.6803,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:ZN_1_FLR_1_SEC_10,!- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_1_SEC_10,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    2.6803;                  !- Quantity {dimensionless}

  Lights,
    ZN_1_FLR_1_SEC_10_Lights,!- Name
    ZN_1_FLR_1_SEC_10,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    737.5980,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:ZN_1_FLR_1_SEC_10,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    ZN_1_FLR_1_SEC_10,       !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    ZN_1_FLR_1_SEC_10_MiscPlug_Equip,  !- Name
    ZN_1_FLR_1_SEC_10,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    538.8030,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ComponentCost:LineItem,
    ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_10:MiscPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_1_SEC_10,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.5388;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_10 *****

  Sizing:Zone,
    ZN_1_FLR_1_SEC_10,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_1_SEC_10,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_1_SEC_10,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0268905198;            !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    ZN_1_FLR_1_SEC_10 Thermostat,  !- Name
    ZN_1_FLR_1_SEC_10,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_1_SEC_10 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_1_SEC_10 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_1_SEC_10,       !- Zone Name
    ZN_1_FLR_1_SEC_10 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_1_SEC_10 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ZN_1_FLR_1_SEC_10 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_1_SEC_10 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_1_SEC_10 Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    ZN_1_FLR_1_SEC_10 Inlet Nodes,  !- Name
    ZN_1_FLR_1_SEC_10 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    ZN_1_FLR_1_SEC_10 Exhaust Nodes,  !- Name
    ZN_1_FLR_1_SEC_10 PTAC Exhaust Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    ZN_1_FLR_1_SEC_10 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_1_SEC_10 PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    ZN_1_FLR_1_SEC_10 PTAC,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_1_SEC_10 PTAC Exhaust Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_10 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZN_1_FLR_1_SEC_10 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    AUTOSIZE,                !- Cooling Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    ZN_1_FLR_1_SEC_10 PTACFan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    ZN_1_FLR_1_SEC_10 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ZN_1_FLR_1_SEC_10 PTAC DXCoil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  Fan:OnOff,
    ZN_1_FLR_1_SEC_10 PTACFan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    ZN_1_FLR_1_SEC_10 PTACfan inlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_10 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  OutdoorAir:Mixer,
    ZN_1_FLR_1_SEC_10 PTAC OA mixer,  !- Name
    ZN_1_FLR_1_SEC_10 PTACDXcool inlet,  !- Mixed Air Node Name
    ZN_1_FLR_1_SEC_10 PTAC OA node,  !- Outdoor Air Stream Node Name
    ZN_1_FLR_1_SEC_10 PTAC Relief node,  !- Relief Air Stream Node Name
    ZN_1_FLR_1_SEC_10 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Node,
    ZN_1_FLR_1_SEC_10 PTAC OA node;  !- Name

  Coil:Cooling:DX:SingleSpeed,
    ZN_1_FLR_1_SEC_10 PTAC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZN_1_FLR_1_SEC_10 PTACDXcool inlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_10 PTAC Post CC Node,  !- Air Outlet Node Name
    ZN_1_FLR_1_SEC_10 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_10 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_10 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_10 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_10 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    ZN_1_FLR_1_SEC_10 PTACHPACCoolCapFT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.000683770,             !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    ZN_1_FLR_1_SEC_10 PTACHPACEIRFT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_10 PTACHPACCoolCapFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_10 PTACHPACEIRFFF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_10 PTACHPACPLFFPLR,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Coil:Heating:Water,
    ZN_1_FLR_1_SEC_10 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_1_SEC_10 PTAC heat coilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_1_SEC_10 PTAC heat coilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_1_SEC_10 PTAC Post CC Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_10 PTACfan inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Zone,
    ZN_1_FLR_2_SEC_10,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    10.4300,                 !- X Origin {m}
    20.4300,                 !- Y Origin {m}
    3.8000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    3.8000,                  !- Ceiling Height {m}
    260.4900,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_10_Wall_1,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_2_SEC_10,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_9_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5700,4.5700,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_10_Wall_2,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Construction Name
    ZN_1_FLR_2_SEC_10,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5700,4.5700,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5700,19.5700,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5700,19.5700,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_2_SEC_10_Wall_2_window_1,  !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_east_window,  !- Construction Name
    ZN_1_FLR_2_SEC_10_Wall_2,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    4.570,4.6200,2.6302,  !- X,Y,Z ==> Vertex 1 {m}
    4.570,4.6200,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    4.570,19.5200,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    4.570,19.5200,2.6302;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_10_Wall_3,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_2_SEC_10,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_11_Wall_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5700,19.5700,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5700,19.5700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,15.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,15.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_10_Wall_4,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_2_SEC_10,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_13_Wall_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,15.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,15.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_10_Floor, !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ZN_1_FLR_2_SEC_10,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_10_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,15.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5700,19.5700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_10_Ceiling,  !- Name
    Roof,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_IEAD_Roof,  !- Construction Name
    ZN_1_FLR_2_SEC_10,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5700,4.5700,3.8000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5700,19.5700,3.8000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,15.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  Daylighting:Controls,
    ZN_1_FLR_2_SEC_10_DaylCtrl,  !- Name
    ZN_1_FLR_2_SEC_10,       !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3000,                  !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2000,                  !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0000,                  !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ZN_1_FLR_2_SEC_10_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ZN_1_FLR_2_SEC_10_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    1.0000,                  !- Fraction of Lights Controlled by Reference Point 1
    398.2600;                !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ZN_1_FLR_2_SEC_10_DaylRefPt1,  !- Name
    ZN_1_FLR_2_SEC_10,       !- Zone or Space Name
    2.285,                   !- X-Coordinate of Reference Point {m}
    9.785,                   !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ComponentCost:LineItem,
    Daylighting:ZN_1_FLR_2_SEC_10,  !- Name
    ,                        !- Type
    Daylighting:Controls,    !- Line Item Type
    ZN_1_FLR_2_SEC_10,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  InternalMass,
    ZN_1_FLR_2_SEC_10_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_2_SEC_10,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    137.1000;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_2_SEC_10_Infiltration,  !- Name
    ZN_1_FLR_2_SEC_10,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0362,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:ZN_1_FLR_2_SEC_10,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_2_SEC_10,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0362;                  !- Quantity {dimensionless}

  People,
    ZN_1_FLR_2_SEC_10,       !- Name
    ZN_1_FLR_2_SEC_10,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.6803,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:ZN_1_FLR_2_SEC_10,!- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_2_SEC_10,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    2.6803;                  !- Quantity {dimensionless}

  Lights,
    ZN_1_FLR_2_SEC_10_Lights,!- Name
    ZN_1_FLR_2_SEC_10,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    737.5980,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:ZN_1_FLR_2_SEC_10,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    ZN_1_FLR_2_SEC_10,       !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    ZN_1_FLR_2_SEC_10_MiscPlug_Equip,  !- Name
    ZN_1_FLR_2_SEC_10,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    538.8030,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ComponentCost:LineItem,
    ELECTRIC EQUIPMENT:ZN_1_FLR_2_SEC_10:MiscPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_2_SEC_10,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.5388;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_10 *****

  Sizing:Zone,
    ZN_1_FLR_2_SEC_10,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_2_SEC_10,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_2_SEC_10,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0268905198;            !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    ZN_1_FLR_2_SEC_10 Thermostat,  !- Name
    ZN_1_FLR_2_SEC_10,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_2_SEC_10 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_2_SEC_10 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_2_SEC_10,       !- Zone Name
    ZN_1_FLR_2_SEC_10 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_2_SEC_10 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ZN_1_FLR_2_SEC_10 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_2_SEC_10 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_2_SEC_10 Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    ZN_1_FLR_2_SEC_10 Inlet Nodes,  !- Name
    ZN_1_FLR_2_SEC_10 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    ZN_1_FLR_2_SEC_10 Exhaust Nodes,  !- Name
    ZN_1_FLR_2_SEC_10 PTAC Exhaust Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    ZN_1_FLR_2_SEC_10 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_2_SEC_10 PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    ZN_1_FLR_2_SEC_10 PTAC,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_2_SEC_10 PTAC Exhaust Node,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_10 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZN_1_FLR_2_SEC_10 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    AUTOSIZE,                !- Cooling Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    ZN_1_FLR_2_SEC_10 PTACFan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    ZN_1_FLR_2_SEC_10 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ZN_1_FLR_2_SEC_10 PTAC DXCoil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  Fan:OnOff,
    ZN_1_FLR_2_SEC_10 PTACFan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    ZN_1_FLR_2_SEC_10 PTACfan inlet,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_10 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  OutdoorAir:Mixer,
    ZN_1_FLR_2_SEC_10 PTAC OA mixer,  !- Name
    ZN_1_FLR_2_SEC_10 PTACDXcool inlet,  !- Mixed Air Node Name
    ZN_1_FLR_2_SEC_10 PTAC OA node,  !- Outdoor Air Stream Node Name
    ZN_1_FLR_2_SEC_10 PTAC Relief node,  !- Relief Air Stream Node Name
    ZN_1_FLR_2_SEC_10 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Node,
    ZN_1_FLR_2_SEC_10 PTAC OA node;  !- Name

  Coil:Cooling:DX:SingleSpeed,
    ZN_1_FLR_2_SEC_10 PTAC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZN_1_FLR_2_SEC_10 PTACDXcool inlet,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_10 PTAC Post CC Node,  !- Air Outlet Node Name
    ZN_1_FLR_2_SEC_10 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    ZN_1_FLR_2_SEC_10 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    ZN_1_FLR_2_SEC_10 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    ZN_1_FLR_2_SEC_10 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ZN_1_FLR_2_SEC_10 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    ZN_1_FLR_2_SEC_10 PTACHPACCoolCapFT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.000683770,             !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    ZN_1_FLR_2_SEC_10 PTACHPACEIRFT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    ZN_1_FLR_2_SEC_10 PTACHPACCoolCapFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_2_SEC_10 PTACHPACEIRFFF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_2_SEC_10 PTACHPACPLFFPLR,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Coil:Heating:Water,
    ZN_1_FLR_2_SEC_10 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_2_SEC_10 PTAC heat coilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_2_SEC_10 PTAC heat coilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_2_SEC_10 PTAC Post CC Node,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_10 PTACfan inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Zone,
    ZN_1_FLR_1_SEC_11,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    4.5700,                  !- X Origin {m}
    35.4300,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    3.8000,                  !- Ceiling Height {m}
    181.1274,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_11_Wall_1,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_11,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_13_Wall_5,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.8600,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_11_Wall_2,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_11,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_10_Wall_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8600,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    5.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    10.4300,4.5700,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    10.4300,4.5700,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_11_Wall_3,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Construction Name
    ZN_1_FLR_1_SEC_11,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.4300,4.5700,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    10.4300,4.5700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5700,4.5700,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_1_SEC_11_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_north_window,  !- Construction Name
    ZN_1_FLR_1_SEC_11_Wall_3,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.380,4.5700,2.6302,  !- X,Y,Z ==> Vertex 1 {m}
    10.380,4.5700,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.520,4.5700,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.520,4.5700,2.6302;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_11_Wall_4,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_11,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_12_Wall_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5700,4.5700,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_11_Floor, !- Name
    Floor,                   !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Unheated_Ext-slab,  !- Construction Name
    ZN_1_FLR_1_SEC_11,       !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    10.4300,4.5700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_11_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ZN_1_FLR_1_SEC_11,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_11_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    5.8600,0.0000,3.8000,  !- X,Y,Z ==> Vertex 2 {m}
    10.4300,4.5700,3.8000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5700,4.5700,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  Daylighting:Controls,
    ZN_1_FLR_1_SEC_11_DaylCtrl,  !- Name
    ZN_1_FLR_1_SEC_11,       !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3000,                  !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2000,                  !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0000,                  !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ZN_1_FLR_1_SEC_11_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ZN_1_FLR_1_SEC_11_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    1.0000,                  !- Fraction of Lights Controlled by Reference Point 1
    398.2600;                !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ZN_1_FLR_1_SEC_11_DaylRefPt1,  !- Name
    ZN_1_FLR_1_SEC_11,       !- Zone or Space Name
    2.930,                   !- X-Coordinate of Reference Point {m}
    2.285,                   !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ComponentCost:LineItem,
    Daylighting:ZN_1_FLR_1_SEC_11,  !- Name
    ,                        !- Type
    Daylighting:Controls,    !- Line Item Type
    ZN_1_FLR_1_SEC_11,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  InternalMass,
    ZN_1_FLR_1_SEC_11_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_1_SEC_11,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    95.3302;                 !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_1_SEC_11_Infiltration,  !- Name
    ZN_1_FLR_1_SEC_11,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0252,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:ZN_1_FLR_1_SEC_11,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_1_SEC_11,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0252;                  !- Quantity {dimensionless}

  People,
    ZN_1_FLR_1_SEC_11,       !- Name
    ZN_1_FLR_1_SEC_11,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.8637,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:ZN_1_FLR_1_SEC_11,!- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_1_SEC_11,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    1.8637;                  !- Quantity {dimensionless}

  Lights,
    ZN_1_FLR_1_SEC_11_Lights,!- Name
    ZN_1_FLR_1_SEC_11,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    512.8765,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:ZN_1_FLR_1_SEC_11,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    ZN_1_FLR_1_SEC_11,       !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    ZN_1_FLR_1_SEC_11_MiscPlug_Equip,  !- Name
    ZN_1_FLR_1_SEC_11,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    374.6477,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ComponentCost:LineItem,
    ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_11:MiscPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_1_SEC_11,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.3746;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_11 *****

  Sizing:Zone,
    ZN_1_FLR_1_SEC_11,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_1_SEC_11,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_1_SEC_11,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0186978747676;         !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    ZN_1_FLR_1_SEC_11 Thermostat,  !- Name
    ZN_1_FLR_1_SEC_11,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_1_SEC_11 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_1_SEC_11 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_1_SEC_11,       !- Zone Name
    ZN_1_FLR_1_SEC_11 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_1_SEC_11 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ZN_1_FLR_1_SEC_11 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_1_SEC_11 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_1_SEC_11 Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    ZN_1_FLR_1_SEC_11 Inlet Nodes,  !- Name
    ZN_1_FLR_1_SEC_11 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    ZN_1_FLR_1_SEC_11 Exhaust Nodes,  !- Name
    ZN_1_FLR_1_SEC_11 PTAC Exhaust Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    ZN_1_FLR_1_SEC_11 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_1_SEC_11 PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    ZN_1_FLR_1_SEC_11 PTAC,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_1_SEC_11 PTAC Exhaust Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_11 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZN_1_FLR_1_SEC_11 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    AUTOSIZE,                !- Cooling Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    ZN_1_FLR_1_SEC_11 PTACFan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    ZN_1_FLR_1_SEC_11 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ZN_1_FLR_1_SEC_11 PTAC DXCoil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  Fan:OnOff,
    ZN_1_FLR_1_SEC_11 PTACFan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    ZN_1_FLR_1_SEC_11 PTACfan inlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_11 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  OutdoorAir:Mixer,
    ZN_1_FLR_1_SEC_11 PTAC OA mixer,  !- Name
    ZN_1_FLR_1_SEC_11 PTACDXcool inlet,  !- Mixed Air Node Name
    ZN_1_FLR_1_SEC_11 PTAC OA node,  !- Outdoor Air Stream Node Name
    ZN_1_FLR_1_SEC_11 PTAC Relief node,  !- Relief Air Stream Node Name
    ZN_1_FLR_1_SEC_11 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Node,
    ZN_1_FLR_1_SEC_11 PTAC OA node;  !- Name

  Coil:Cooling:DX:SingleSpeed,
    ZN_1_FLR_1_SEC_11 PTAC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZN_1_FLR_1_SEC_11 PTACDXcool inlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_11 PTAC Post CC Node,  !- Air Outlet Node Name
    ZN_1_FLR_1_SEC_11 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_11 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_11 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_11 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_11 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    ZN_1_FLR_1_SEC_11 PTACHPACCoolCapFT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.000683770,             !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    ZN_1_FLR_1_SEC_11 PTACHPACEIRFT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_11 PTACHPACCoolCapFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_11 PTACHPACEIRFFF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_11 PTACHPACPLFFPLR,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Coil:Heating:Water,
    ZN_1_FLR_1_SEC_11 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_1_SEC_11 PTAC heat coilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_1_SEC_11 PTAC heat coilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_1_SEC_11 PTAC Post CC Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_11 PTACfan inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Zone,
    ZN_1_FLR_2_SEC_11,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    4.5700,                  !- X Origin {m}
    35.4300,                 !- Y Origin {m}
    3.8000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    3.8000,                  !- Ceiling Height {m}
    181.1274,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_11_Wall_1,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_2_SEC_11,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_13_Wall_5,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.8600,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_11_Wall_2,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_2_SEC_11,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_10_Wall_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8600,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    5.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    10.4300,4.5700,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    10.4300,4.5700,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_11_Wall_3,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Construction Name
    ZN_1_FLR_2_SEC_11,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.4300,4.5700,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    10.4300,4.5700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5700,4.5700,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_2_SEC_11_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_north_window,  !- Construction Name
    ZN_1_FLR_2_SEC_11_Wall_3,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.380,4.5700,2.6302,  !- X,Y,Z ==> Vertex 1 {m}
    10.380,4.5700,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.520,4.5700,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.520,4.5700,2.6302;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_11_Wall_4,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_2_SEC_11,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_12_Wall_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5700,4.5700,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_11_Floor, !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ZN_1_FLR_2_SEC_11,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_11_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    10.4300,4.5700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_11_Ceiling,  !- Name
    Roof,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_IEAD_Roof,  !- Construction Name
    ZN_1_FLR_2_SEC_11,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    5.8600,0.0000,3.8000,  !- X,Y,Z ==> Vertex 2 {m}
    10.4300,4.5700,3.8000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5700,4.5700,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  Daylighting:Controls,
    ZN_1_FLR_2_SEC_11_DaylCtrl,  !- Name
    ZN_1_FLR_2_SEC_11,       !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3000,                  !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2000,                  !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0000,                  !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ZN_1_FLR_2_SEC_11_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ZN_1_FLR_2_SEC_11_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    1.0000,                  !- Fraction of Lights Controlled by Reference Point 1
    398.2600;                !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ZN_1_FLR_2_SEC_11_DaylRefPt1,  !- Name
    ZN_1_FLR_2_SEC_11,       !- Zone or Space Name
    2.930,                   !- X-Coordinate of Reference Point {m}
    2.285,                   !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ComponentCost:LineItem,
    Daylighting:ZN_1_FLR_2_SEC_11,  !- Name
    ,                        !- Type
    Daylighting:Controls,    !- Line Item Type
    ZN_1_FLR_2_SEC_11,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  InternalMass,
    ZN_1_FLR_2_SEC_11_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_2_SEC_11,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    95.3302;                 !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_2_SEC_11_Infiltration,  !- Name
    ZN_1_FLR_2_SEC_11,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0252,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:ZN_1_FLR_2_SEC_11,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_2_SEC_11,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0252;                  !- Quantity {dimensionless}

  People,
    ZN_1_FLR_2_SEC_11,       !- Name
    ZN_1_FLR_2_SEC_11,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.8637,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:ZN_1_FLR_2_SEC_11,!- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_2_SEC_11,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    1.8637;                  !- Quantity {dimensionless}

  Lights,
    ZN_1_FLR_2_SEC_11_Lights,!- Name
    ZN_1_FLR_2_SEC_11,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    512.8765,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:ZN_1_FLR_2_SEC_11,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    ZN_1_FLR_2_SEC_11,       !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    ZN_1_FLR_2_SEC_11_MiscPlug_Equip,  !- Name
    ZN_1_FLR_2_SEC_11,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    374.6477,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ComponentCost:LineItem,
    ELECTRIC EQUIPMENT:ZN_1_FLR_2_SEC_11:MiscPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_2_SEC_11,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.3746;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_11 *****

  Sizing:Zone,
    ZN_1_FLR_2_SEC_11,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_2_SEC_11,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_2_SEC_11,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0186978747676;         !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    ZN_1_FLR_2_SEC_11 Thermostat,  !- Name
    ZN_1_FLR_2_SEC_11,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_2_SEC_11 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_2_SEC_11 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_2_SEC_11,       !- Zone Name
    ZN_1_FLR_2_SEC_11 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_2_SEC_11 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ZN_1_FLR_2_SEC_11 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_2_SEC_11 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_2_SEC_11 Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    ZN_1_FLR_2_SEC_11 Inlet Nodes,  !- Name
    ZN_1_FLR_2_SEC_11 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    ZN_1_FLR_2_SEC_11 Exhaust Nodes,  !- Name
    ZN_1_FLR_2_SEC_11 PTAC Exhaust Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    ZN_1_FLR_2_SEC_11 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_2_SEC_11 PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    ZN_1_FLR_2_SEC_11 PTAC,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_2_SEC_11 PTAC Exhaust Node,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_11 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZN_1_FLR_2_SEC_11 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    AUTOSIZE,                !- Cooling Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    ZN_1_FLR_2_SEC_11 PTACFan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    ZN_1_FLR_2_SEC_11 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ZN_1_FLR_2_SEC_11 PTAC DXCoil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  Fan:OnOff,
    ZN_1_FLR_2_SEC_11 PTACFan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    ZN_1_FLR_2_SEC_11 PTACfan inlet,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_11 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  OutdoorAir:Mixer,
    ZN_1_FLR_2_SEC_11 PTAC OA mixer,  !- Name
    ZN_1_FLR_2_SEC_11 PTACDXcool inlet,  !- Mixed Air Node Name
    ZN_1_FLR_2_SEC_11 PTAC OA node,  !- Outdoor Air Stream Node Name
    ZN_1_FLR_2_SEC_11 PTAC Relief node,  !- Relief Air Stream Node Name
    ZN_1_FLR_2_SEC_11 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Node,
    ZN_1_FLR_2_SEC_11 PTAC OA node;  !- Name

  Coil:Cooling:DX:SingleSpeed,
    ZN_1_FLR_2_SEC_11 PTAC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZN_1_FLR_2_SEC_11 PTACDXcool inlet,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_11 PTAC Post CC Node,  !- Air Outlet Node Name
    ZN_1_FLR_2_SEC_11 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    ZN_1_FLR_2_SEC_11 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    ZN_1_FLR_2_SEC_11 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    ZN_1_FLR_2_SEC_11 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ZN_1_FLR_2_SEC_11 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    ZN_1_FLR_2_SEC_11 PTACHPACCoolCapFT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.000683770,             !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    ZN_1_FLR_2_SEC_11 PTACHPACEIRFT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    ZN_1_FLR_2_SEC_11 PTACHPACCoolCapFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_2_SEC_11 PTACHPACEIRFFF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_2_SEC_11 PTACHPACPLFFPLR,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Coil:Heating:Water,
    ZN_1_FLR_2_SEC_11 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_2_SEC_11 PTAC heat coilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_2_SEC_11 PTAC heat coilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_2_SEC_11 PTAC Post CC Node,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_11 PTACfan inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Zone,
    ZN_1_FLR_1_SEC_12,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    3.8000,                  !- Ceiling Height {m}
    615.2774,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_12_Wall_1,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_12,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_1_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5700,4.5700,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_12_Wall_2,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_12,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_13_Wall_6,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5700,4.5700,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5700,35.4300,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5700,35.4300,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_12_Wall_3,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_12,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_11_Wall_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5700,35.4300,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5700,35.4300,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,40.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,40.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_12_Wall_4,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Construction Name
    ZN_1_FLR_1_SEC_12,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,40.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,40.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_1_SEC_12_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_west_window,  !- Construction Name
    ZN_1_FLR_1_SEC_12_Wall_4,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,39.9500,2.6238,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,39.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.6238;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_12_Floor, !- Name
    Floor,                   !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Unheated_Ext-slab,  !- Construction Name
    ZN_1_FLR_1_SEC_12,       !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,40.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5700,35.4300,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_12_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ZN_1_FLR_1_SEC_12,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_12_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5700,4.5700,3.8000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5700,35.4300,3.8000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,40.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  Daylighting:Controls,
    ZN_1_FLR_1_SEC_12_DaylCtrl,  !- Name
    ZN_1_FLR_1_SEC_12,       !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3000,                  !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2000,                  !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0000,                  !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ZN_1_FLR_1_SEC_12_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ZN_1_FLR_1_SEC_12_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    1.0000,                  !- Fraction of Lights Controlled by Reference Point 1
    398.2600;                !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ZN_1_FLR_1_SEC_12_DaylRefPt1,  !- Name
    ZN_1_FLR_1_SEC_12,       !- Zone or Space Name
    2.285,                   !- X-Coordinate of Reference Point {m}
    20.000,                  !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ComponentCost:LineItem,
    Daylighting:ZN_1_FLR_1_SEC_12,  !- Name
    ,                        !- Type
    Daylighting:Controls,    !- Line Item Type
    ZN_1_FLR_1_SEC_12,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  InternalMass,
    ZN_1_FLR_1_SEC_12_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_1_SEC_12,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    323.8302;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_1_SEC_12_Infiltration,  !- Name
    ZN_1_FLR_1_SEC_12,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0855,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:ZN_1_FLR_1_SEC_12,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_1_SEC_12,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0855;                  !- Quantity {dimensionless}

  People,
    ZN_1_FLR_1_SEC_12,       !- Name
    ZN_1_FLR_1_SEC_12,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6.3309,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:ZN_1_FLR_1_SEC_12,!- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_1_SEC_12,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    6.3309;                  !- Quantity {dimensionless}

  Lights,
    ZN_1_FLR_1_SEC_12_Lights,!- Name
    ZN_1_FLR_1_SEC_12,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1742.2065,               !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:ZN_1_FLR_1_SEC_12,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    ZN_1_FLR_1_SEC_12,       !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    ZN_1_FLR_1_SEC_12_MiscPlug_Equip,  !- Name
    ZN_1_FLR_1_SEC_12,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1272.6527,               !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ComponentCost:LineItem,
    ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_12:MiscPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_1_SEC_12,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    1.2727;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_12 *****

  Sizing:Zone,
    ZN_1_FLR_1_SEC_12,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_1_SEC_12,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_1_SEC_12,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0635154077676;         !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    ZN_1_FLR_1_SEC_12 Thermostat,  !- Name
    ZN_1_FLR_1_SEC_12,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_1_SEC_12 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_1_SEC_12 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_1_SEC_12,       !- Zone Name
    ZN_1_FLR_1_SEC_12 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_1_SEC_12 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ZN_1_FLR_1_SEC_12 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_1_SEC_12 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_1_SEC_12 Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    ZN_1_FLR_1_SEC_12 Inlet Nodes,  !- Name
    ZN_1_FLR_1_SEC_12 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    ZN_1_FLR_1_SEC_12 Exhaust Nodes,  !- Name
    ZN_1_FLR_1_SEC_12 PTAC Exhaust Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    ZN_1_FLR_1_SEC_12 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_1_SEC_12 PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    ZN_1_FLR_1_SEC_12 PTAC,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_1_SEC_12 PTAC Exhaust Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_12 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZN_1_FLR_1_SEC_12 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    AUTOSIZE,                !- Cooling Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    ZN_1_FLR_1_SEC_12 PTACFan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    ZN_1_FLR_1_SEC_12 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ZN_1_FLR_1_SEC_12 PTAC DXCoil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  Fan:OnOff,
    ZN_1_FLR_1_SEC_12 PTACFan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    ZN_1_FLR_1_SEC_12 PTACfan inlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_12 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  OutdoorAir:Mixer,
    ZN_1_FLR_1_SEC_12 PTAC OA mixer,  !- Name
    ZN_1_FLR_1_SEC_12 PTACDXcool inlet,  !- Mixed Air Node Name
    ZN_1_FLR_1_SEC_12 PTAC OA node,  !- Outdoor Air Stream Node Name
    ZN_1_FLR_1_SEC_12 PTAC Relief node,  !- Relief Air Stream Node Name
    ZN_1_FLR_1_SEC_12 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Node,
    ZN_1_FLR_1_SEC_12 PTAC OA node;  !- Name

  Coil:Cooling:DX:SingleSpeed,
    ZN_1_FLR_1_SEC_12 PTAC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZN_1_FLR_1_SEC_12 PTACDXcool inlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_12 PTAC Post CC Node,  !- Air Outlet Node Name
    ZN_1_FLR_1_SEC_12 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_12 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_12 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_12 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_12 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    ZN_1_FLR_1_SEC_12 PTACHPACCoolCapFT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.000683770,             !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    ZN_1_FLR_1_SEC_12 PTACHPACEIRFT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_12 PTACHPACCoolCapFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_12 PTACHPACEIRFFF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_12 PTACHPACPLFFPLR,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Coil:Heating:Water,
    ZN_1_FLR_1_SEC_12 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_1_SEC_12 PTAC heat coilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_1_SEC_12 PTAC heat coilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_1_SEC_12 PTAC Post CC Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_12 PTACfan inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Zone,
    ZN_1_FLR_2_SEC_12,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    3.8000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    3.8000,                  !- Ceiling Height {m}
    615.2774,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_12_Wall_1,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_2_SEC_12,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_1_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5700,4.5700,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_12_Wall_2,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_2_SEC_12,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_13_Wall_6,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5700,4.5700,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5700,35.4300,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5700,35.4300,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_12_Wall_3,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_2_SEC_12,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_11_Wall_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5700,35.4300,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5700,35.4300,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,40.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,40.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_12_Wall_4,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Construction Name
    ZN_1_FLR_2_SEC_12,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,40.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,40.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN_1_FLR_2_SEC_12_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_west_window,  !- Construction Name
    ZN_1_FLR_2_SEC_12_Wall_4,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,39.9500,2.6238,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,39.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.6238;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_12_Floor, !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ZN_1_FLR_2_SEC_12,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_12_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,40.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5700,35.4300,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5700,4.5700,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_12_Ceiling,  !- Name
    Roof,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_IEAD_Roof,  !- Construction Name
    ZN_1_FLR_2_SEC_12,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5700,4.5700,3.8000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5700,35.4300,3.8000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,40.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  Daylighting:Controls,
    ZN_1_FLR_2_SEC_12_DaylCtrl,  !- Name
    ZN_1_FLR_2_SEC_12,       !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3000,                  !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2000,                  !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0000,                  !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ZN_1_FLR_2_SEC_12_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ZN_1_FLR_2_SEC_12_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    1.0000,                  !- Fraction of Lights Controlled by Reference Point 1
    398.2600;                !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ZN_1_FLR_2_SEC_12_DaylRefPt1,  !- Name
    ZN_1_FLR_2_SEC_12,       !- Zone or Space Name
    2.285,                   !- X-Coordinate of Reference Point {m}
    20.000,                  !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

  ComponentCost:LineItem,
    Daylighting:ZN_1_FLR_2_SEC_12,  !- Name
    ,                        !- Type
    Daylighting:Controls,    !- Line Item Type
    ZN_1_FLR_2_SEC_12,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  InternalMass,
    ZN_1_FLR_2_SEC_12_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_2_SEC_12,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    323.8302;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_2_SEC_12_Infiltration,  !- Name
    ZN_1_FLR_2_SEC_12,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0855,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:ZN_1_FLR_2_SEC_12,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_2_SEC_12,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0855;                  !- Quantity {dimensionless}

  People,
    ZN_1_FLR_2_SEC_12,       !- Name
    ZN_1_FLR_2_SEC_12,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6.3309,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:ZN_1_FLR_2_SEC_12,!- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_2_SEC_12,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    6.3309;                  !- Quantity {dimensionless}

  Lights,
    ZN_1_FLR_2_SEC_12_Lights,!- Name
    ZN_1_FLR_2_SEC_12,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1742.2065,               !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:ZN_1_FLR_2_SEC_12,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    ZN_1_FLR_2_SEC_12,       !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    ZN_1_FLR_2_SEC_12_MiscPlug_Equip,  !- Name
    ZN_1_FLR_2_SEC_12,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1272.6527,               !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ComponentCost:LineItem,
    ELECTRIC EQUIPMENT:ZN_1_FLR_2_SEC_12:MiscPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_2_SEC_12,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    1.2727;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_12 *****

  Sizing:Zone,
    ZN_1_FLR_2_SEC_12,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_2_SEC_12,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_2_SEC_12,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0635154077676;         !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    ZN_1_FLR_2_SEC_12 Thermostat,  !- Name
    ZN_1_FLR_2_SEC_12,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_2_SEC_12 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_2_SEC_12 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_2_SEC_12,       !- Zone Name
    ZN_1_FLR_2_SEC_12 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_2_SEC_12 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ZN_1_FLR_2_SEC_12 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_2_SEC_12 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_2_SEC_12 Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    ZN_1_FLR_2_SEC_12 Inlet Nodes,  !- Name
    ZN_1_FLR_2_SEC_12 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    ZN_1_FLR_2_SEC_12 Exhaust Nodes,  !- Name
    ZN_1_FLR_2_SEC_12 PTAC Exhaust Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    ZN_1_FLR_2_SEC_12 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_2_SEC_12 PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    ZN_1_FLR_2_SEC_12 PTAC,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_2_SEC_12 PTAC Exhaust Node,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_12 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZN_1_FLR_2_SEC_12 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    AUTOSIZE,                !- Cooling Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    ZN_1_FLR_2_SEC_12 PTACFan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    ZN_1_FLR_2_SEC_12 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ZN_1_FLR_2_SEC_12 PTAC DXCoil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  Fan:OnOff,
    ZN_1_FLR_2_SEC_12 PTACFan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    ZN_1_FLR_2_SEC_12 PTACfan inlet,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_12 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  OutdoorAir:Mixer,
    ZN_1_FLR_2_SEC_12 PTAC OA mixer,  !- Name
    ZN_1_FLR_2_SEC_12 PTACDXcool inlet,  !- Mixed Air Node Name
    ZN_1_FLR_2_SEC_12 PTAC OA node,  !- Outdoor Air Stream Node Name
    ZN_1_FLR_2_SEC_12 PTAC Relief node,  !- Relief Air Stream Node Name
    ZN_1_FLR_2_SEC_12 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Node,
    ZN_1_FLR_2_SEC_12 PTAC OA node;  !- Name

  Coil:Cooling:DX:SingleSpeed,
    ZN_1_FLR_2_SEC_12 PTAC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZN_1_FLR_2_SEC_12 PTACDXcool inlet,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_12 PTAC Post CC Node,  !- Air Outlet Node Name
    ZN_1_FLR_2_SEC_12 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    ZN_1_FLR_2_SEC_12 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    ZN_1_FLR_2_SEC_12 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    ZN_1_FLR_2_SEC_12 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ZN_1_FLR_2_SEC_12 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    ZN_1_FLR_2_SEC_12 PTACHPACCoolCapFT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.000683770,             !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    ZN_1_FLR_2_SEC_12 PTACHPACEIRFT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    ZN_1_FLR_2_SEC_12 PTACHPACCoolCapFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_2_SEC_12 PTACHPACEIRFFF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_2_SEC_12 PTACHPACPLFFPLR,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Coil:Heating:Water,
    ZN_1_FLR_2_SEC_12 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_2_SEC_12 PTAC heat coilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_2_SEC_12 PTAC heat coilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_2_SEC_12 PTAC Post CC Node,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_12 PTACfan inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Zone,
    ZN_1_FLR_1_SEC_13,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    4.5700,                  !- X Origin {m}
    4.5700,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    3.8000,                  !- Ceiling Height {m}
    687.1905,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_13_Wall_1,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_13,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_1_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.8600,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_13_Wall_2,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_13,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_2_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8600,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    5.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.8600,15.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.8600,15.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_13_Wall_3,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_13,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_14_Wall_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8600,15.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    5.8600,15.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.8600,15.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.8600,15.8600,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_13_Wall_4,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_13,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_10_Wall_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8600,15.8600,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    5.8600,15.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.8600,30.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.8600,30.8600,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_13_Wall_5,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_13,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_11_Wall_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8600,30.8600,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    5.8600,30.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,30.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,30.8600,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_13_Wall_6,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_13,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_12_Wall_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,30.8600,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,30.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_13_Floor, !- Name
    Floor,                   !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Unheated_Ext-slab,  !- Construction Name
    ZN_1_FLR_1_SEC_13,       !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,30.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    5.8600,30.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_13_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ZN_1_FLR_1_SEC_13,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_13_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    5.8600,0.0000,3.8000,  !- X,Y,Z ==> Vertex 2 {m}
    5.8600,30.8600,3.8000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,30.8600,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    ZN_1_FLR_1_SEC_13_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_1_SEC_13,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    361.6792;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_1_SEC_13_Infiltration,  !- Name
    ZN_1_FLR_1_SEC_13,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0954,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:ZN_1_FLR_1_SEC_13,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_1_SEC_13,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0954;                  !- Quantity {dimensionless}

  People,
    ZN_1_FLR_1_SEC_13,       !- Name
    ZN_1_FLR_1_SEC_13,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    7.0708,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:ZN_1_FLR_1_SEC_13,!- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_1_SEC_13,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    7.0708;                  !- Quantity {dimensionless}

  Lights,
    ZN_1_FLR_1_SEC_13_Lights,!- Name
    ZN_1_FLR_1_SEC_13,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1945.8341,               !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:ZN_1_FLR_1_SEC_13,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    ZN_1_FLR_1_SEC_13,       !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    ZN_1_FLR_1_SEC_13_MiscPlug_Equip,  !- Name
    ZN_1_FLR_1_SEC_13,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1421.3993,               !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ComponentCost:LineItem,
    ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_13:MiscPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_1_SEC_13,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    1.4214;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_13 *****

  Sizing:Zone,
    ZN_1_FLR_1_SEC_13,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_1_SEC_13,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_1_SEC_13,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0709390349296;         !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    ZN_1_FLR_1_SEC_13 Thermostat,  !- Name
    ZN_1_FLR_1_SEC_13,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_1_SEC_13 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_1_SEC_13 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_1_SEC_13,       !- Zone Name
    ZN_1_FLR_1_SEC_13 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_1_SEC_13 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ZN_1_FLR_1_SEC_13 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_1_SEC_13 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_1_SEC_13 Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    ZN_1_FLR_1_SEC_13 Inlet Nodes,  !- Name
    ZN_1_FLR_1_SEC_13 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    ZN_1_FLR_1_SEC_13 Exhaust Nodes,  !- Name
    ZN_1_FLR_1_SEC_13 PTAC Exhaust Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    ZN_1_FLR_1_SEC_13 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_1_SEC_13 PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    ZN_1_FLR_1_SEC_13 PTAC,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_1_SEC_13 PTAC Exhaust Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_13 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZN_1_FLR_1_SEC_13 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    AUTOSIZE,                !- Cooling Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    ZN_1_FLR_1_SEC_13 PTACFan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    ZN_1_FLR_1_SEC_13 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ZN_1_FLR_1_SEC_13 PTAC DXCoil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  Fan:OnOff,
    ZN_1_FLR_1_SEC_13 PTACFan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    ZN_1_FLR_1_SEC_13 PTACfan inlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_13 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  OutdoorAir:Mixer,
    ZN_1_FLR_1_SEC_13 PTAC OA mixer,  !- Name
    ZN_1_FLR_1_SEC_13 PTACDXcool inlet,  !- Mixed Air Node Name
    ZN_1_FLR_1_SEC_13 PTAC OA node,  !- Outdoor Air Stream Node Name
    ZN_1_FLR_1_SEC_13 PTAC Relief node,  !- Relief Air Stream Node Name
    ZN_1_FLR_1_SEC_13 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Node,
    ZN_1_FLR_1_SEC_13 PTAC OA node;  !- Name

  Coil:Cooling:DX:SingleSpeed,
    ZN_1_FLR_1_SEC_13 PTAC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZN_1_FLR_1_SEC_13 PTACDXcool inlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_13 PTAC Post CC Node,  !- Air Outlet Node Name
    ZN_1_FLR_1_SEC_13 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_13 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_13 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_13 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_13 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    ZN_1_FLR_1_SEC_13 PTACHPACCoolCapFT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.000683770,             !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    ZN_1_FLR_1_SEC_13 PTACHPACEIRFT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_13 PTACHPACCoolCapFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_13 PTACHPACEIRFFF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_13 PTACHPACPLFFPLR,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Coil:Heating:Water,
    ZN_1_FLR_1_SEC_13 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_1_SEC_13 PTAC heat coilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_1_SEC_13 PTAC heat coilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_1_SEC_13 PTAC Post CC Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_13 PTACfan inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Zone,
    ZN_1_FLR_2_SEC_13,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    4.5700,                  !- X Origin {m}
    4.5700,                  !- Y Origin {m}
    3.8000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    3.8000,                  !- Ceiling Height {m}
    687.1905,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_13_Wall_1,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_2_SEC_13,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_1_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.8600,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_13_Wall_2,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_2_SEC_13,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_2_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8600,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    5.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.8600,15.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.8600,15.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_13_Wall_3,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_2_SEC_13,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_14_Wall_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8600,15.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    5.8600,15.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.8600,15.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.8600,15.8600,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_13_Wall_4,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_2_SEC_13,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_10_Wall_4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8600,15.8600,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    5.8600,15.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.8600,30.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.8600,30.8600,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_13_Wall_5,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_2_SEC_13,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_11_Wall_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8600,30.8600,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    5.8600,30.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,30.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,30.8600,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_13_Wall_6,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_2_SEC_13,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_12_Wall_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,30.8600,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,30.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_13_Floor, !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ZN_1_FLR_2_SEC_13,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_13_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,30.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    5.8600,30.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_13_Ceiling,  !- Name
    Roof,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_IEAD_Roof,  !- Construction Name
    ZN_1_FLR_2_SEC_13,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    5.8600,0.0000,3.8000,  !- X,Y,Z ==> Vertex 2 {m}
    5.8600,30.8600,3.8000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,30.8600,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    ZN_1_FLR_2_SEC_13_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_2_SEC_13,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    361.6792;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_2_SEC_13_Infiltration,  !- Name
    ZN_1_FLR_2_SEC_13,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0954,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:ZN_1_FLR_2_SEC_13,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_2_SEC_13,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0954;                  !- Quantity {dimensionless}

  People,
    ZN_1_FLR_2_SEC_13,       !- Name
    ZN_1_FLR_2_SEC_13,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    7.0708,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:ZN_1_FLR_2_SEC_13,!- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_2_SEC_13,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    7.0708;                  !- Quantity {dimensionless}

  Lights,
    ZN_1_FLR_2_SEC_13_Lights,!- Name
    ZN_1_FLR_2_SEC_13,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1945.8341,               !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:ZN_1_FLR_2_SEC_13,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    ZN_1_FLR_2_SEC_13,       !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    ZN_1_FLR_2_SEC_13_MiscPlug_Equip,  !- Name
    ZN_1_FLR_2_SEC_13,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1421.3993,               !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ComponentCost:LineItem,
    ELECTRIC EQUIPMENT:ZN_1_FLR_2_SEC_13:MiscPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_2_SEC_13,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    1.4214;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_13 *****

  Sizing:Zone,
    ZN_1_FLR_2_SEC_13,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_2_SEC_13,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_2_SEC_13,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0709390349296;         !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    ZN_1_FLR_2_SEC_13 Thermostat,  !- Name
    ZN_1_FLR_2_SEC_13,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_2_SEC_13 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_2_SEC_13 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_2_SEC_13,       !- Zone Name
    ZN_1_FLR_2_SEC_13 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_2_SEC_13 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ZN_1_FLR_2_SEC_13 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_2_SEC_13 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_2_SEC_13 Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    ZN_1_FLR_2_SEC_13 Inlet Nodes,  !- Name
    ZN_1_FLR_2_SEC_13 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    ZN_1_FLR_2_SEC_13 Exhaust Nodes,  !- Name
    ZN_1_FLR_2_SEC_13 PTAC Exhaust Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    ZN_1_FLR_2_SEC_13 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_2_SEC_13 PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    ZN_1_FLR_2_SEC_13 PTAC,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_2_SEC_13 PTAC Exhaust Node,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_13 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZN_1_FLR_2_SEC_13 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    AUTOSIZE,                !- Cooling Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    ZN_1_FLR_2_SEC_13 PTACFan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    ZN_1_FLR_2_SEC_13 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ZN_1_FLR_2_SEC_13 PTAC DXCoil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  Fan:OnOff,
    ZN_1_FLR_2_SEC_13 PTACFan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    ZN_1_FLR_2_SEC_13 PTACfan inlet,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_13 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  OutdoorAir:Mixer,
    ZN_1_FLR_2_SEC_13 PTAC OA mixer,  !- Name
    ZN_1_FLR_2_SEC_13 PTACDXcool inlet,  !- Mixed Air Node Name
    ZN_1_FLR_2_SEC_13 PTAC OA node,  !- Outdoor Air Stream Node Name
    ZN_1_FLR_2_SEC_13 PTAC Relief node,  !- Relief Air Stream Node Name
    ZN_1_FLR_2_SEC_13 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Node,
    ZN_1_FLR_2_SEC_13 PTAC OA node;  !- Name

  Coil:Cooling:DX:SingleSpeed,
    ZN_1_FLR_2_SEC_13 PTAC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZN_1_FLR_2_SEC_13 PTACDXcool inlet,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_13 PTAC Post CC Node,  !- Air Outlet Node Name
    ZN_1_FLR_2_SEC_13 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    ZN_1_FLR_2_SEC_13 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    ZN_1_FLR_2_SEC_13 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    ZN_1_FLR_2_SEC_13 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ZN_1_FLR_2_SEC_13 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    ZN_1_FLR_2_SEC_13 PTACHPACCoolCapFT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.000683770,             !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    ZN_1_FLR_2_SEC_13 PTACHPACEIRFT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    ZN_1_FLR_2_SEC_13 PTACHPACCoolCapFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_2_SEC_13 PTACHPACEIRFFF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_2_SEC_13 PTACHPACPLFFPLR,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Coil:Heating:Water,
    ZN_1_FLR_2_SEC_13 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_2_SEC_13 PTAC heat coilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_2_SEC_13 PTAC heat coilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_2_SEC_13 PTAC Post CC Node,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_13 PTACfan inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Zone,
    ZN_1_FLR_1_SEC_14,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    10.4300,                 !- X Origin {m}
    19.5700,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    3.8000,                  !- Ceiling Height {m}
    62.5495,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_14_Wall_1,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_14,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_3_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.1400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    19.1400,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_14_Wall_2,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_14,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_15_Wall_5,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.1400,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    19.1400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.1400,0.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    19.1400,0.8600,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_14_Wall_3,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_14,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_9_Wall_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.1400,0.8600,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    19.1400,0.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.8600,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_14_Wall_4,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_14,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_13_Wall_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.8600,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_14_Floor, !- Name
    Floor,                   !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Unheated_Ext-slab,  !- Construction Name
    ZN_1_FLR_1_SEC_14,       !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.1400,0.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.1400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_14_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ZN_1_FLR_1_SEC_14,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_14_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    19.1400,0.0000,3.8000,  !- X,Y,Z ==> Vertex 2 {m}
    19.1400,0.8600,3.8000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.8600,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    ZN_1_FLR_1_SEC_14_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_1_SEC_14,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    32.9208;                 !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_1_SEC_14_Infiltration,  !- Name
    ZN_1_FLR_1_SEC_14,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0087,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:ZN_1_FLR_1_SEC_14,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_1_SEC_14,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0087;                  !- Quantity {dimensionless}

  People,
    ZN_1_FLR_1_SEC_14,       !- Name
    ZN_1_FLR_1_SEC_14,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0.6436,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:ZN_1_FLR_1_SEC_14,!- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_1_SEC_14,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.6436;                  !- Quantity {dimensionless}

  Lights,
    ZN_1_FLR_1_SEC_14_Lights,!- Name
    ZN_1_FLR_1_SEC_14,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    177.1139,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:ZN_1_FLR_1_SEC_14,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    ZN_1_FLR_1_SEC_14,       !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    ZN_1_FLR_1_SEC_14_MiscPlug_Equip,  !- Name
    ZN_1_FLR_1_SEC_14,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    129.3787,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ComponentCost:LineItem,
    ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_14:MiscPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_1_SEC_14,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.1294;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_14 *****

  Sizing:Zone,
    ZN_1_FLR_1_SEC_14,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_1_SEC_14,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_1_SEC_14,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0064570198704;         !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    ZN_1_FLR_1_SEC_14 Thermostat,  !- Name
    ZN_1_FLR_1_SEC_14,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_1_SEC_14 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_1_SEC_14 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_1_SEC_14,       !- Zone Name
    ZN_1_FLR_1_SEC_14 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_1_SEC_14 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ZN_1_FLR_1_SEC_14 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_1_SEC_14 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_1_SEC_14 Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    ZN_1_FLR_1_SEC_14 Inlet Nodes,  !- Name
    ZN_1_FLR_1_SEC_14 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    ZN_1_FLR_1_SEC_14 Exhaust Nodes,  !- Name
    ZN_1_FLR_1_SEC_14 PTAC Exhaust Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    ZN_1_FLR_1_SEC_14 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_1_SEC_14 PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    ZN_1_FLR_1_SEC_14 PTAC,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_1_SEC_14 PTAC Exhaust Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_14 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZN_1_FLR_1_SEC_14 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    AUTOSIZE,                !- Cooling Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    ZN_1_FLR_1_SEC_14 PTACFan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    ZN_1_FLR_1_SEC_14 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ZN_1_FLR_1_SEC_14 PTAC DXCoil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  Fan:OnOff,
    ZN_1_FLR_1_SEC_14 PTACFan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    ZN_1_FLR_1_SEC_14 PTACfan inlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_14 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  OutdoorAir:Mixer,
    ZN_1_FLR_1_SEC_14 PTAC OA mixer,  !- Name
    ZN_1_FLR_1_SEC_14 PTACDXcool inlet,  !- Mixed Air Node Name
    ZN_1_FLR_1_SEC_14 PTAC OA node,  !- Outdoor Air Stream Node Name
    ZN_1_FLR_1_SEC_14 PTAC Relief node,  !- Relief Air Stream Node Name
    ZN_1_FLR_1_SEC_14 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Node,
    ZN_1_FLR_1_SEC_14 PTAC OA node;  !- Name

  Coil:Cooling:DX:SingleSpeed,
    ZN_1_FLR_1_SEC_14 PTAC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZN_1_FLR_1_SEC_14 PTACDXcool inlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_14 PTAC Post CC Node,  !- Air Outlet Node Name
    ZN_1_FLR_1_SEC_14 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_14 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_14 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_14 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_14 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    ZN_1_FLR_1_SEC_14 PTACHPACCoolCapFT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.000683770,             !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    ZN_1_FLR_1_SEC_14 PTACHPACEIRFT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_14 PTACHPACCoolCapFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_14 PTACHPACEIRFFF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_14 PTACHPACPLFFPLR,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Coil:Heating:Water,
    ZN_1_FLR_1_SEC_14 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_1_SEC_14 PTAC heat coilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_1_SEC_14 PTAC heat coilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_1_SEC_14 PTAC Post CC Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_14 PTACfan inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Zone,
    ZN_1_FLR_2_SEC_14,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    10.4300,                 !- X Origin {m}
    19.5700,                 !- Y Origin {m}
    3.8000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    3.8000,                  !- Ceiling Height {m}
    62.5495,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_14_Wall_1,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_2_SEC_14,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_3_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.1400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    19.1400,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_14_Wall_2,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_2_SEC_14,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_15_Wall_5,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.1400,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    19.1400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.1400,0.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    19.1400,0.8600,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_14_Wall_3,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_2_SEC_14,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_9_Wall_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.1400,0.8600,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    19.1400,0.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.8600,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_14_Wall_4,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_2_SEC_14,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_13_Wall_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.8600,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_14_Floor, !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ZN_1_FLR_2_SEC_14,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_14_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.1400,0.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.1400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_14_Ceiling,  !- Name
    Roof,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_IEAD_Roof,  !- Construction Name
    ZN_1_FLR_2_SEC_14,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    19.1400,0.0000,3.8000,  !- X,Y,Z ==> Vertex 2 {m}
    19.1400,0.8600,3.8000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.8600,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    ZN_1_FLR_2_SEC_14_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_2_SEC_14,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    32.9208;                 !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_2_SEC_14_Infiltration,  !- Name
    ZN_1_FLR_2_SEC_14,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0087,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:ZN_1_FLR_2_SEC_14,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_2_SEC_14,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0087;                  !- Quantity {dimensionless}

  People,
    ZN_1_FLR_2_SEC_14,       !- Name
    ZN_1_FLR_2_SEC_14,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0.6436,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:ZN_1_FLR_2_SEC_14,!- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_2_SEC_14,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.6436;                  !- Quantity {dimensionless}

  Lights,
    ZN_1_FLR_2_SEC_14_Lights,!- Name
    ZN_1_FLR_2_SEC_14,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    177.1139,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:ZN_1_FLR_2_SEC_14,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    ZN_1_FLR_2_SEC_14,       !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    ZN_1_FLR_2_SEC_14_MiscPlug_Equip,  !- Name
    ZN_1_FLR_2_SEC_14,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    129.3787,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ComponentCost:LineItem,
    ELECTRIC EQUIPMENT:ZN_1_FLR_2_SEC_14:MiscPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_2_SEC_14,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.1294;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_14 *****

  Sizing:Zone,
    ZN_1_FLR_2_SEC_14,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_2_SEC_14,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_2_SEC_14,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0064570198704;         !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    ZN_1_FLR_2_SEC_14 Thermostat,  !- Name
    ZN_1_FLR_2_SEC_14,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_2_SEC_14 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_2_SEC_14 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_2_SEC_14,       !- Zone Name
    ZN_1_FLR_2_SEC_14 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_2_SEC_14 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ZN_1_FLR_2_SEC_14 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_2_SEC_14 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_2_SEC_14 Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    ZN_1_FLR_2_SEC_14 Inlet Nodes,  !- Name
    ZN_1_FLR_2_SEC_14 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    ZN_1_FLR_2_SEC_14 Exhaust Nodes,  !- Name
    ZN_1_FLR_2_SEC_14 PTAC Exhaust Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    ZN_1_FLR_2_SEC_14 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_2_SEC_14 PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    ZN_1_FLR_2_SEC_14 PTAC,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_2_SEC_14 PTAC Exhaust Node,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_14 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZN_1_FLR_2_SEC_14 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    AUTOSIZE,                !- Cooling Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    ZN_1_FLR_2_SEC_14 PTACFan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    ZN_1_FLR_2_SEC_14 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ZN_1_FLR_2_SEC_14 PTAC DXCoil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  Fan:OnOff,
    ZN_1_FLR_2_SEC_14 PTACFan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    ZN_1_FLR_2_SEC_14 PTACfan inlet,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_14 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  OutdoorAir:Mixer,
    ZN_1_FLR_2_SEC_14 PTAC OA mixer,  !- Name
    ZN_1_FLR_2_SEC_14 PTACDXcool inlet,  !- Mixed Air Node Name
    ZN_1_FLR_2_SEC_14 PTAC OA node,  !- Outdoor Air Stream Node Name
    ZN_1_FLR_2_SEC_14 PTAC Relief node,  !- Relief Air Stream Node Name
    ZN_1_FLR_2_SEC_14 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Node,
    ZN_1_FLR_2_SEC_14 PTAC OA node;  !- Name

  Coil:Cooling:DX:SingleSpeed,
    ZN_1_FLR_2_SEC_14 PTAC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZN_1_FLR_2_SEC_14 PTACDXcool inlet,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_14 PTAC Post CC Node,  !- Air Outlet Node Name
    ZN_1_FLR_2_SEC_14 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    ZN_1_FLR_2_SEC_14 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    ZN_1_FLR_2_SEC_14 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    ZN_1_FLR_2_SEC_14 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ZN_1_FLR_2_SEC_14 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    ZN_1_FLR_2_SEC_14 PTACHPACCoolCapFT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.000683770,             !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    ZN_1_FLR_2_SEC_14 PTACHPACEIRFT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    ZN_1_FLR_2_SEC_14 PTACHPACCoolCapFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_2_SEC_14 PTACHPACEIRFFF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_2_SEC_14 PTACHPACPLFFPLR,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Coil:Heating:Water,
    ZN_1_FLR_2_SEC_14 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_2_SEC_14 PTAC heat coilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_2_SEC_14 PTAC heat coilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_2_SEC_14 PTAC Post CC Node,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_14 PTACfan inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Zone,
    ZN_1_FLR_1_SEC_15,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    29.5700,                 !- X Origin {m}
    4.5700,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    3.8000,                  !- Ceiling Height {m}
    687.1905,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_15_Wall_1,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_15,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_5_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.8600,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_15_Wall_2,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_15,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_6_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8600,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    5.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.8600,30.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.8600,30.8600,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_15_Wall_3,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_15,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_7_Wall_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8600,30.8600,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    5.8600,30.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,30.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,30.8600,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_15_Wall_4,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_15,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_8_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,30.8600,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,30.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,15.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,15.8600,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_15_Wall_5,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_15,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_14_Wall_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,15.8600,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,15.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,15.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,15.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_15_Wall_6,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_1_SEC_15,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_4_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,15.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,15.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_15_Floor, !- Name
    Floor,                   !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Unheated_Ext-slab,  !- Construction Name
    ZN_1_FLR_1_SEC_15,       !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,30.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    5.8600,30.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_15_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ZN_1_FLR_1_SEC_15,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_15_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    5.8600,0.0000,3.8000,  !- X,Y,Z ==> Vertex 2 {m}
    5.8600,30.8600,3.8000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,30.8600,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    ZN_1_FLR_1_SEC_15_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_1_SEC_15,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    361.6792;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_1_SEC_15_Infiltration,  !- Name
    ZN_1_FLR_1_SEC_15,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0954,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:ZN_1_FLR_1_SEC_15,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_1_SEC_15,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0954;                  !- Quantity {dimensionless}

  People,
    ZN_1_FLR_1_SEC_15,       !- Name
    ZN_1_FLR_1_SEC_15,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    7.0708,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:ZN_1_FLR_1_SEC_15,!- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_1_SEC_15,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    7.0708;                  !- Quantity {dimensionless}

  Lights,
    ZN_1_FLR_1_SEC_15_Lights,!- Name
    ZN_1_FLR_1_SEC_15,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1945.8341,               !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:ZN_1_FLR_1_SEC_15,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    ZN_1_FLR_1_SEC_15,       !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    ZN_1_FLR_1_SEC_15_MiscPlug_Equip,  !- Name
    ZN_1_FLR_1_SEC_15,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1421.3993,               !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ComponentCost:LineItem,
    ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_15:MiscPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_1_SEC_15,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    1.4214;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_15 *****

  Sizing:Zone,
    ZN_1_FLR_1_SEC_15,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_1_SEC_15,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_1_SEC_15,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0709390349296;         !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    ZN_1_FLR_1_SEC_15 Thermostat,  !- Name
    ZN_1_FLR_1_SEC_15,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_1_SEC_15 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_1_SEC_15 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_1_SEC_15,       !- Zone Name
    ZN_1_FLR_1_SEC_15 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_1_SEC_15 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ZN_1_FLR_1_SEC_15 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_1_SEC_15 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_1_SEC_15 Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    ZN_1_FLR_1_SEC_15 Inlet Nodes,  !- Name
    ZN_1_FLR_1_SEC_15 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    ZN_1_FLR_1_SEC_15 Exhaust Nodes,  !- Name
    ZN_1_FLR_1_SEC_15 PTAC Exhaust Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    ZN_1_FLR_1_SEC_15 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_1_SEC_15 PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    ZN_1_FLR_1_SEC_15 PTAC,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_1_SEC_15 PTAC Exhaust Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_15 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZN_1_FLR_1_SEC_15 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    AUTOSIZE,                !- Cooling Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    ZN_1_FLR_1_SEC_15 PTACFan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    ZN_1_FLR_1_SEC_15 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ZN_1_FLR_1_SEC_15 PTAC DXCoil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  Fan:OnOff,
    ZN_1_FLR_1_SEC_15 PTACFan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    ZN_1_FLR_1_SEC_15 PTACfan inlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_15 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  OutdoorAir:Mixer,
    ZN_1_FLR_1_SEC_15 PTAC OA mixer,  !- Name
    ZN_1_FLR_1_SEC_15 PTACDXcool inlet,  !- Mixed Air Node Name
    ZN_1_FLR_1_SEC_15 PTAC OA node,  !- Outdoor Air Stream Node Name
    ZN_1_FLR_1_SEC_15 PTAC Relief node,  !- Relief Air Stream Node Name
    ZN_1_FLR_1_SEC_15 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Node,
    ZN_1_FLR_1_SEC_15 PTAC OA node;  !- Name

  Coil:Cooling:DX:SingleSpeed,
    ZN_1_FLR_1_SEC_15 PTAC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZN_1_FLR_1_SEC_15 PTACDXcool inlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_15 PTAC Post CC Node,  !- Air Outlet Node Name
    ZN_1_FLR_1_SEC_15 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_15 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_15 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_15 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_15 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    ZN_1_FLR_1_SEC_15 PTACHPACCoolCapFT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.000683770,             !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    ZN_1_FLR_1_SEC_15 PTACHPACEIRFT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_15 PTACHPACCoolCapFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_15 PTACHPACEIRFFF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_15 PTACHPACPLFFPLR,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Coil:Heating:Water,
    ZN_1_FLR_1_SEC_15 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_1_SEC_15 PTAC heat coilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_1_SEC_15 PTAC heat coilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_1_SEC_15 PTAC Post CC Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_15 PTACfan inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Zone,
    ZN_1_FLR_2_SEC_15,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    29.5700,                 !- X Origin {m}
    4.5700,                  !- Y Origin {m}
    3.8000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    3.8000,                  !- Ceiling Height {m}
    687.1905,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_15_Wall_1,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_2_SEC_15,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_5_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.8600,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_15_Wall_2,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_2_SEC_15,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_6_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8600,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    5.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.8600,30.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.8600,30.8600,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_15_Wall_3,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_2_SEC_15,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_7_Wall_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8600,30.8600,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    5.8600,30.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,30.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,30.8600,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_15_Wall_4,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_2_SEC_15,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_8_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,30.8600,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,30.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,15.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,15.8600,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_15_Wall_5,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_2_SEC_15,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_14_Wall_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,15.8600,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,15.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,15.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,15.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_15_Wall_6,!- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
    ZN_1_FLR_2_SEC_15,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_4_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,15.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,15.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_15_Floor, !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ZN_1_FLR_2_SEC_15,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_15_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,30.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    5.8600,30.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_15_Ceiling,  !- Name
    Roof,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-5_IEAD_Roof,  !- Construction Name
    ZN_1_FLR_2_SEC_15,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.8000,  !- X,Y,Z ==> Vertex 1 {m}
    5.8600,0.0000,3.8000,  !- X,Y,Z ==> Vertex 2 {m}
    5.8600,30.8600,3.8000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,30.8600,3.8000;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    ZN_1_FLR_2_SEC_15_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_2_SEC_15,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    361.6792;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_2_SEC_15_Infiltration,  !- Name
    ZN_1_FLR_2_SEC_15,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0954,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:ZN_1_FLR_2_SEC_15,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_2_SEC_15,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0954;                  !- Quantity {dimensionless}

  People,
    ZN_1_FLR_2_SEC_15,       !- Name
    ZN_1_FLR_2_SEC_15,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    7.0708,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:ZN_1_FLR_2_SEC_15,!- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_2_SEC_15,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    7.0708;                  !- Quantity {dimensionless}

  Lights,
    ZN_1_FLR_2_SEC_15_Lights,!- Name
    ZN_1_FLR_2_SEC_15,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1945.8341,               !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:ZN_1_FLR_2_SEC_15,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    ZN_1_FLR_2_SEC_15,       !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    ZN_1_FLR_2_SEC_15_MiscPlug_Equip,  !- Name
    ZN_1_FLR_2_SEC_15,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1421.3993,               !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ComponentCost:LineItem,
    ELECTRIC EQUIPMENT:ZN_1_FLR_2_SEC_15:MiscPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    ZN_1_FLR_2_SEC_15,       !- Item Name
    ,                        !- Object End-Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    1.4214;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_15 *****

  Sizing:Zone,
    ZN_1_FLR_2_SEC_15,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_2_SEC_15,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_2_SEC_15,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0709390349296;         !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    ZN_1_FLR_2_SEC_15 Thermostat,  !- Name
    ZN_1_FLR_2_SEC_15,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_2_SEC_15 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_2_SEC_15 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_2_SEC_15,       !- Zone Name
    ZN_1_FLR_2_SEC_15 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_2_SEC_15 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ZN_1_FLR_2_SEC_15 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_2_SEC_15 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_2_SEC_15 Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    ZN_1_FLR_2_SEC_15 Inlet Nodes,  !- Name
    ZN_1_FLR_2_SEC_15 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    ZN_1_FLR_2_SEC_15 Exhaust Nodes,  !- Name
    ZN_1_FLR_2_SEC_15 PTAC Exhaust Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    ZN_1_FLR_2_SEC_15 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_2_SEC_15 PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    ZN_1_FLR_2_SEC_15 PTAC,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_2_SEC_15 PTAC Exhaust Node,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_15 PTAC Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZN_1_FLR_2_SEC_15 PTAC OA mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    AUTOSIZE,                !- Cooling Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    ZN_1_FLR_2_SEC_15 PTACFan,  !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    ZN_1_FLR_2_SEC_15 PTAC heat coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ZN_1_FLR_2_SEC_15 PTAC DXCoil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

  Fan:OnOff,
    ZN_1_FLR_2_SEC_15 PTACFan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    ZN_1_FLR_2_SEC_15 PTACfan inlet,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_15 PTAC Inlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTAC Fan;                !- End-Use Subcategory

  OutdoorAir:Mixer,
    ZN_1_FLR_2_SEC_15 PTAC OA mixer,  !- Name
    ZN_1_FLR_2_SEC_15 PTACDXcool inlet,  !- Mixed Air Node Name
    ZN_1_FLR_2_SEC_15 PTAC OA node,  !- Outdoor Air Stream Node Name
    ZN_1_FLR_2_SEC_15 PTAC Relief node,  !- Relief Air Stream Node Name
    ZN_1_FLR_2_SEC_15 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Node,
    ZN_1_FLR_2_SEC_15 PTAC OA node;  !- Name

  Coil:Cooling:DX:SingleSpeed,
    ZN_1_FLR_2_SEC_15 PTAC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZN_1_FLR_2_SEC_15 PTACDXcool inlet,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_15 PTAC Post CC Node,  !- Air Outlet Node Name
    ZN_1_FLR_2_SEC_15 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    ZN_1_FLR_2_SEC_15 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    ZN_1_FLR_2_SEC_15 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    ZN_1_FLR_2_SEC_15 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ZN_1_FLR_2_SEC_15 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    ZN_1_FLR_2_SEC_15 PTACHPACCoolCapFT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.000683770,             !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    ZN_1_FLR_2_SEC_15 PTACHPACEIRFT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    ZN_1_FLR_2_SEC_15 PTACHPACCoolCapFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_2_SEC_15 PTACHPACEIRFFF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_2_SEC_15 PTACHPACPLFFPLR,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Coil:Heating:Water,
    ZN_1_FLR_2_SEC_15 PTAC heat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_2_SEC_15 PTAC heat coilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_2_SEC_15 PTAC heat coilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_2_SEC_15 PTAC Post CC Node,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_15 PTACfan inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** PLANT Loop: HeatSys1 *****

  PlantLoop,
    HeatSys1,                !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HeatSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100.0,                   !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    HeatSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    HeatSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    HeatSys1 Supply Branches,!- Plant Side Branch List Name
    HeatSys1 Supply Connectors,  !- Plant Side Connector List Name
    HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    HeatSys1 Demand Branches,!- Demand Side Branch List Name
    HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  Sizing:Plant,
    HeatSys1,                !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.0,                    !- Design Loop Exit Temperature {C}
    11.0;                    !- Loop Design Temperature Difference {deltaC}

  SetpointManager:Scheduled,
    HeatSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HeatSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  PlantEquipmentOperationSchemes,
    HeatSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    HeatSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    HeatSys1 Equipment List; !- Range 1 Equipment List Name

  PlantEquipmentList,
    HeatSys1 Equipment List, !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    HeatSys1 Boiler;         !- Equipment 1 Name

  BranchList,
    HeatSys1 Supply Branches,!- Name
    HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
    HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
    HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    HeatSys1 Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    HeatSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Supply Mixer;   !- Connector 2 Name

  Connector:Splitter,
    HeatSys1 Supply Splitter,!- Name
    HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    HeatSys1 Supply Mixer,   !- Name
    HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    HeatSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HeatSys1 Pump,           !- Component 1 Name
    HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    HeatSys1 Boiler,         !- Component 1 Name
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    HeatSys1 Pump,           !- Name
    HeatSys1 Supply Inlet Node,  !- Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    15000,                   !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Output:PreprocessorMessage,
    Conversion 7.2 => 8.0,   !- Preprocessor Name
    Warning,                 !- Error Severity
    Boiler:HotWater="HeatSys1 Boiler",  !- Message Line 1
    defaults for this object have changed. Results may be different than previous. See,  !- Message Line 2
    InputOutputReference document for details.;  !- Message Line 3

  Boiler:HotWater,
    HeatSys1 Boiler,         !- Name
    NATURALGAS,              !- Fuel Type
    AUTOSIZE,                !- Nominal Capacity {W}
    0.8,                     !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    HeatSys1 Boiler Efficiency Curve,  !- Normalized Boiler Efficiency Curve Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
    95.0,                    !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated;!- Boiler Flow Mode

  SetpointManager:Scheduled,
    HeatSys1 Boiler Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HeatSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  Curve:Quadratic,
    HeatSys1 Boiler Efficiency Curve,  !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Branch,
    HeatSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Supply Equipment Bypass Pipe,  !- Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    HeatSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Supply Outlet Pipe,  !- Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Outlet Node Name

  BranchList,
    HeatSys1 Demand Branches,!- Name
    HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
    HeatSys1 Demand Load Branch 1,  !- Branch 2 Name
    HeatSys1 Demand Load Branch 2,  !- Branch 3 Name
    HeatSys1 Demand Load Branch 3,  !- Branch 4 Name
    HeatSys1 Demand Load Branch 4,  !- Branch 5 Name
    HeatSys1 Demand Load Branch 5,  !- Branch 6 Name
    HeatSys1 Demand Load Branch 6,  !- Branch 7 Name
    HeatSys1 Demand Load Branch 7,  !- Branch 8 Name
    HeatSys1 Demand Load Branch 8,  !- Branch 9 Name
    HeatSys1 Demand Load Branch 9,  !- Branch 10 Name
    HeatSys1 Demand Load Branch 10,  !- Branch 11 Name
    HeatSys1 Demand Load Branch 11,  !- Branch 12 Name
    HeatSys1 Demand Load Branch 12,  !- Branch 13 Name
    HeatSys1 Demand Load Branch 13,  !- Branch 14 Name
    HeatSys1 Demand Load Branch 14,  !- Branch 15 Name
    HeatSys1 Demand Load Branch 15,  !- Branch 16 Name
    HeatSys1 Demand Load Branch 16,  !- Branch 17 Name
    HeatSys1 Demand Load Branch 17,  !- Branch 18 Name
    HeatSys1 Demand Load Branch 18,  !- Branch 19 Name
    HeatSys1 Demand Load Branch 19,  !- Branch 20 Name
    HeatSys1 Demand Load Branch 20,  !- Branch 21 Name
    HeatSys1 Demand Load Branch 21,  !- Branch 22 Name
    HeatSys1 Demand Load Branch 22,  !- Branch 23 Name
    HeatSys1 Demand Load Branch 23,  !- Branch 24 Name
    HeatSys1 Demand Load Branch 24,  !- Branch 25 Name
    HeatSys1 Demand Load Branch 25,  !- Branch 26 Name
    HeatSys1 Demand Load Branch 26,  !- Branch 27 Name
    HeatSys1 Demand Load Branch 27,  !- Branch 28 Name
    HeatSys1 Demand Load Branch 28,  !- Branch 29 Name
    HeatSys1 Demand Load Branch 29,  !- Branch 30 Name
    HeatSys1 Demand Load Branch 30,  !- Branch 31 Name
    HeatSys1 Demand Bypass Branch,  !- Branch 32 Name
    HeatSys1 Demand Outlet Branch;  !- Branch 33 Name

  ConnectorList,
    HeatSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Demand Mixer;   !- Connector 2 Name

  Connector:Splitter,
    HeatSys1 Demand Splitter,!- Name
    HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
    HeatSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
    HeatSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
    HeatSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
    HeatSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
    HeatSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
    HeatSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
    HeatSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
    HeatSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
    HeatSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
    HeatSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name
    HeatSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name
    HeatSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name
    HeatSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name
    HeatSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name
    HeatSys1 Demand Load Branch 26,  !- Outlet Branch 26 Name
    HeatSys1 Demand Load Branch 27,  !- Outlet Branch 27 Name
    HeatSys1 Demand Load Branch 28,  !- Outlet Branch 28 Name
    HeatSys1 Demand Load Branch 29,  !- Outlet Branch 29 Name
    HeatSys1 Demand Load Branch 30,  !- Outlet Branch 30 Name
    HeatSys1 Demand Bypass Branch;  !- Outlet Branch 31 Name

  Connector:Mixer,
    HeatSys1 Demand Mixer,   !- Name
    HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
    HeatSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
    HeatSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
    HeatSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
    HeatSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
    HeatSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
    HeatSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
    HeatSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
    HeatSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
    HeatSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
    HeatSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
    HeatSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
    HeatSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
    HeatSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name
    HeatSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name
    HeatSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name
    HeatSys1 Demand Load Branch 27,  !- Inlet Branch 27 Name
    HeatSys1 Demand Load Branch 28,  !- Inlet Branch 28 Name
    HeatSys1 Demand Load Branch 29,  !- Inlet Branch 29 Name
    HeatSys1 Demand Load Branch 30,  !- Inlet Branch 30 Name
    HeatSys1 Demand Bypass Branch;  !- Inlet Branch 31 Name

  Branch,
    HeatSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Inlet Pipe,  !- Name
    HeatSys1 Demand Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_1_SEC_1 PTAC heat coil,  !- Component 1 Name
    ZN_1_FLR_1_SEC_1 PTAC heat coilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_1 PTAC heat coilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_2_SEC_1 PTAC heat coil,  !- Component 1 Name
    ZN_1_FLR_2_SEC_1 PTAC heat coilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_2_SEC_1 PTAC heat coilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_1_SEC_2 PTAC heat coil,  !- Component 1 Name
    ZN_1_FLR_1_SEC_2 PTAC heat coilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_2 PTAC heat coilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_2_SEC_2 PTAC heat coil,  !- Component 1 Name
    ZN_1_FLR_2_SEC_2 PTAC heat coilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_2_SEC_2 PTAC heat coilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_1_SEC_3 PTAC heat coil,  !- Component 1 Name
    ZN_1_FLR_1_SEC_3 PTAC heat coilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_3 PTAC heat coilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_2_SEC_3 PTAC heat coil,  !- Component 1 Name
    ZN_1_FLR_2_SEC_3 PTAC heat coilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_2_SEC_3 PTAC heat coilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_1_SEC_4 PTAC heat coil,  !- Component 1 Name
    ZN_1_FLR_1_SEC_4 PTAC heat coilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_4 PTAC heat coilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_2_SEC_4 PTAC heat coil,  !- Component 1 Name
    ZN_1_FLR_2_SEC_4 PTAC heat coilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_2_SEC_4 PTAC heat coilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_1_SEC_5 PTAC heat coil,  !- Component 1 Name
    ZN_1_FLR_1_SEC_5 PTAC heat coilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_5 PTAC heat coilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_2_SEC_5 PTAC heat coil,  !- Component 1 Name
    ZN_1_FLR_2_SEC_5 PTAC heat coilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_2_SEC_5 PTAC heat coilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_1_SEC_6 PTAC heat coil,  !- Component 1 Name
    ZN_1_FLR_1_SEC_6 PTAC heat coilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_6 PTAC heat coilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_2_SEC_6 PTAC heat coil,  !- Component 1 Name
    ZN_1_FLR_2_SEC_6 PTAC heat coilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_2_SEC_6 PTAC heat coilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_1_SEC_7 PTAC heat coil,  !- Component 1 Name
    ZN_1_FLR_1_SEC_7 PTAC heat coilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_7 PTAC heat coilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_2_SEC_7 PTAC heat coil,  !- Component 1 Name
    ZN_1_FLR_2_SEC_7 PTAC heat coilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_2_SEC_7 PTAC heat coilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_1_SEC_8 PTAC heat coil,  !- Component 1 Name
    ZN_1_FLR_1_SEC_8 PTAC heat coilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_8 PTAC heat coilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 16,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_2_SEC_8 PTAC heat coil,  !- Component 1 Name
    ZN_1_FLR_2_SEC_8 PTAC heat coilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_2_SEC_8 PTAC heat coilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_1_SEC_9 PTAC heat coil,  !- Component 1 Name
    ZN_1_FLR_1_SEC_9 PTAC heat coilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_9 PTAC heat coilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 18,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_2_SEC_9 PTAC heat coil,  !- Component 1 Name
    ZN_1_FLR_2_SEC_9 PTAC heat coilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_2_SEC_9 PTAC heat coilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 19,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_1_SEC_10 PTAC heat coil,  !- Component 1 Name
    ZN_1_FLR_1_SEC_10 PTAC heat coilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_10 PTAC heat coilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 20,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_2_SEC_10 PTAC heat coil,  !- Component 1 Name
    ZN_1_FLR_2_SEC_10 PTAC heat coilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_2_SEC_10 PTAC heat coilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 21,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_1_SEC_11 PTAC heat coil,  !- Component 1 Name
    ZN_1_FLR_1_SEC_11 PTAC heat coilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_11 PTAC heat coilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 22,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_2_SEC_11 PTAC heat coil,  !- Component 1 Name
    ZN_1_FLR_2_SEC_11 PTAC heat coilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_2_SEC_11 PTAC heat coilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 23,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_1_SEC_12 PTAC heat coil,  !- Component 1 Name
    ZN_1_FLR_1_SEC_12 PTAC heat coilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_12 PTAC heat coilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 24,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_2_SEC_12 PTAC heat coil,  !- Component 1 Name
    ZN_1_FLR_2_SEC_12 PTAC heat coilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_2_SEC_12 PTAC heat coilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 25,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_1_SEC_13 PTAC heat coil,  !- Component 1 Name
    ZN_1_FLR_1_SEC_13 PTAC heat coilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_13 PTAC heat coilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 26,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_2_SEC_13 PTAC heat coil,  !- Component 1 Name
    ZN_1_FLR_2_SEC_13 PTAC heat coilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_2_SEC_13 PTAC heat coilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 27,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_1_SEC_14 PTAC heat coil,  !- Component 1 Name
    ZN_1_FLR_1_SEC_14 PTAC heat coilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_14 PTAC heat coilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 28,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_2_SEC_14 PTAC heat coil,  !- Component 1 Name
    ZN_1_FLR_2_SEC_14 PTAC heat coilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_2_SEC_14 PTAC heat coilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 29,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_1_SEC_15 PTAC heat coil,  !- Component 1 Name
    ZN_1_FLR_1_SEC_15 PTAC heat coilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_15 PTAC heat coilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 30,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_2_SEC_15 PTAC heat coil,  !- Component 1 Name
    ZN_1_FLR_2_SEC_15 PTAC heat coilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_2_SEC_15 PTAC heat coilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Bypass Pipe,  !- Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    HeatSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Outlet Pipe,  !- Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Outlet Node Name

!   IN_EIAMonthlyRateGas, Source EIA historical Nov2003 thru Oct2004
! Indiana 1999 state average electricity emissions factors based on eGRID, 1065, AirData
! PSI_CS_CommercialElectricService, source http://www.cinergypsi.com/pdfs/RateCS.pdf, effective 2004-05-24
! PSI_LLF_LowLoadFactorService,source http://www.cinergypsi.com/pdfs/RATELLF.pdf, effective 2004-05-24
! Indiana electricity source and emission factors based on Deru and Torcellini 2007

  FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    3.546,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    3.417E+02,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.186E-01,               !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    7.472E-01,               !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    6.222E-01,               !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    8.028E-03,               !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.872E+00,               !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    1.739E-02,               !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.019E-02,               !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    5.639E-06,               !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.778E-05,               !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0.4309556,               !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

  UtilityCost:Tariff,
    PSI_LLF_LowLoadFactorService,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    15.00,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Block,
    AnnualEnergyCharge,      !- Utility Cost Charge Block Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    300,                     !- Block Size 1 Value or Variable Name
    0.108222,                !- Block 1 Cost per Unit Value or Variable Name
    700,                     !- Block Size 2 Value or Variable Name
    0.087021,                !- Block 2 Cost per Unit Value or Variable Name
    1500,                    !- Block Size 3 Value or Variable Name
    0.078420,                !- Block 3 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 4 Value or Variable Name
    0.058320;                !- Block 4 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Block,
    AnnualDemandBaseCharge,  !- Utility Cost Charge Block Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    190,                     !- Block Size 1 Value or Variable Name
    0.0,                     !- Block 1 Cost per Unit Value or Variable Name
    110,                     !- Block Size 2 Value or Variable Name
    0.051773,                !- Block 2 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 3 Value or Variable Name
    0.046965;                !- Block 3 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    FuelCostAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.002028;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    QualPollutionControlAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000536;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    SoxNoxRiderAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.001127;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    DSMRiderAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000370;               !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    PurchPowerTrackerAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000031;               !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    MidwestISOAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000216;               !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    CleanCoalRiderEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000833;                !- Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    MinDemand75kw,           !- Utility Cost Qualify Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Minimum,                 !- Qualify Type
    75,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    12;                      !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofeightPercent,       !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name

!end  PSI_LLF_LowLoadFactorService

  UtilityCost:Tariff,
    PSI_CS_CommercialElectricService,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    9.40,                    !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Block,
    AnnualEnergyCharge,      !- Utility Cost Charge Block Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    300,                     !- Block Size 1 Value or Variable Name
    0.082409,                !- Block 1 Cost per Unit Value or Variable Name
    700,                     !- Block Size 2 Value or Variable Name
    0.072873,                !- Block 2 Cost per Unit Value or Variable Name
    1500,                    !- Block Size 3 Value or Variable Name
    0.061696,                !- Block 3 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 4 Value or Variable Name
    0.041179;                !- Block 4 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    FuelCostAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.002028;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    QualPollutionControlAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000536;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    SoxNoxRiderAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.001127;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    DSMRiderAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000021;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    PurchPowerTrackerAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000034;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    MidwestISOAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000203;               !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    CleanCoalRiderEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000807;                !- Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    MaxDemand75kw,           !- Utility Cost Qualify Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Maximum,                 !- Qualify Type
    75,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofeightPercent,       !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name

  UtilityCost:Tariff,
    IN_EIAMonthlyRateGas,    !- Name
    NaturalGas:Facility,     !- Output Meter Name
    MCF,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    0.0,                     !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Gas;                !- Group Name

  UtilityCost:Charge:Simple,
    MonthlyRateGasCharge,    !- Utility Cost Charge Simple Name
    IN_EIAMonthlyRateGas,    !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    IN_MonthlyGasRates;      !- Cost per Unit Value or Variable Name

  UtilityCost:Variable,
    IN_MonthlyGasRates,      !- Name
    IN_EIAMonthlyRateGas,    !- Tariff Name
    Dimensionless,           !- Variable Type
    8.22,                    !- January Value
    7.51,                    !- February Value
    8.97,                    !- March Value
    9.01,                    !- April Value
    9.16,                    !- May Value
    10.44,                   !- June Value
    10.32,                   !- July Value
    10.13,                   !- August Value
    9.20,                    !- September Value
    8.18,                    !- October Value
    7.83;                    !- November Value

  UtilityCost:Charge:Simple,
    TaxofEightPercent,       !- Utility Cost Charge Simple Name
    IN_EIAMonthlyRateGas,    !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name

! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)

  FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    1.092,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    5.21E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    3.99E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.06E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.73E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    1.06E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.68E-04,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    3.59E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    2.61E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.11E-07,                !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.13E-07,                !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

    !

  FuelFactors,
    FuelOilNo1,              !- Existing Fuel Resource Name
    1.158,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    7.06E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.68E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    7.19E-04,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    6.67E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    3.70E-04,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.06E-01,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    5.82E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.14E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    0.0,                     !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0.0,                     !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

  FuelFactors,
    Propane,                 !- Existing Fuel Resource Name
    1.151,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    6.27E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.03E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.03E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    7.41E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    4.61E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    0.0,                     !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    2.31E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.79E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    0.0,                     !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0.0,                     !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Water Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- District Heating Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

  Output:Surfaces:Drawing,DXF;

  Output:VariableDictionary,Regular;

  OutputControl:Table:Style,
    Comma;                   !- Column Separator

  !- Summary reports always there if not none

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:Table:Monthly,
    Energy Consumption - Electricity & Natural Gas,  !- Name
    ,                        !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    NaturalGas:Facility,     !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    NaturalGas:Facility,     !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4

  Output:Table:Monthly,
    End-Use Energy Consumption - Electricity,  !- Name
    ,                        !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:Electricity,       !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:Electricity,     !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:Electricity,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:Electricity,!- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:Electricity,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:Electricity,!- Variable or Meter 13 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 13

  Output:Table:Monthly,
    End-Use Energy Consumption - Natural Gas,  !- Name
    ,                        !- Digits After Decimal
    InteriorEquipment:NaturalGas,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:NaturalGas,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:NaturalGas,      !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:NaturalGas,      !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:NaturalGas, !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:NaturalGas, !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Peak Energy End-Use - Electricity Part 1,  !- Name
    ,                        !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    ExteriorLights:Electricity,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    Pumps:Electricity,       !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Heating:Electricity,     !- Variable or Meter 7 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Peak Energy End-Use - Electricity Part 2,  !- Name
    ,                        !- Digits After Decimal
    Cooling:Electricity,     !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    HeatRejection:Electricity,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Humidifier:Electricity,  !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    HeatRecovery:Electricity,!- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    WaterSystems:Electricity,!- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    Cogeneration:Electricity,!- Variable or Meter 6 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Electric Components of Peak Demand,  !- Name
    ,                        !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:Electricity,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    ExteriorLights:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,     !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 10

  Output:Table:Monthly,
    Setpoints Not Met With Temperatures,  !- Name
    2,                       !- Digits After Decimal
    Zone Heating Setpoint Not Met Time,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Heating Setpoint Not Met While Occupied Time,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Cooling Setpoint Not Met Time,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
    Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable or Meter 7 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 7
    Zone Mean Air Temperature,  !- Variable or Meter 8 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8

  Output:Table:Monthly,
    Zone Temperature Oscillation Report,  !- Name
    ,                        !- Digits After Decimal
    Zone Oscillating Temperatures Time,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone People Occupant Count,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 2

  Output:Table:Monthly,
    Comfort Report - Simple 55,  !- Name
    2,                       !- Digits After Decimal
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6

