    PSZ-AC:12_CoolCCarrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC:12_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC:12_CoolCCarrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:12_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:12_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:12_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:12_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:12_CoolC-PSZ-AC:12_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:12_HeatC-PSZ-AC:12 FanNode,  !- Air Outlet Node Name
    PSZ-AC:12_HeatC-PSZ-AC:12 FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:12 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:12_HeatC-PSZ-AC:12 FanNode,  !- Air Inlet Node Name
    PSZ-AC:12 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:12,               !- Name
    PSZ-AC:12 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:12 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:12 Supply Air Splitter,  !- Name
    PSZ-AC:12 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_3_SEC_4 Direct Air Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:12 Return Air Path,  !- Name
    PSZ-AC:12 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:12 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:12 Return Air Mixer,  !- Name
    PSZ-AC:12 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_3_SEC_4 Return Air Node;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:13 *****

  AirLoopHVAC,
    PSZ-AC:13,               !- Name
    ,                        !- Controller List Name
    PSZ-AC:13 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:13 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:13 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:13 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:13 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:13 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:13_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:13 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:13_HeatC-PSZ-AC:13 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:13 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:13_CoolC-PSZ-AC:13_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:13_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:13 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:13_HeatC-PSZ-AC:13 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:13 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:13_HeatC-PSZ-AC:13 FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:13,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:13 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:13 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:13 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:13 Air Loop Branches,  !- Name
    PSZ-AC:13 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:13 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:13_OA,            !- Component 1 Name
    PSZ-AC:13 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:13_OA-PSZ-AC:13_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:13_CoolC,         !- Component 2 Name
    PSZ-AC:13_OA-PSZ-AC:13_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:13_CoolC-PSZ-AC:13_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:13_HeatC,         !- Component 3 Name
    PSZ-AC:13_CoolC-PSZ-AC:13_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:13_HeatC-PSZ-AC:13 FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:13 Fan,           !- Component 4 Name
    PSZ-AC:13_HeatC-PSZ-AC:13 FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:13 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:13_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:13_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:13_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:13_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:13_OA,            !- Name
    PSZ-AC:13_OA_Controllers,!- Controller List Name
    PSZ-AC:13_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:13_OANode List;   !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:13_OANode List,   !- Name
    PSZ-AC:13_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:13_OAMixing Box,  !- Name
    PSZ-AC:13_OA-PSZ-AC:13_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:13_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC:13_OARelief Node, !- Relief Air Stream Node Name
    PSZ-AC:13 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:13_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:13 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:13_HeatC-PSZ-AC:13 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:13 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:13_OA-PSZ-AC:13_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:13_OA_Controller, !- Name
    PSZ-AC:13_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC:13 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:13_OA-PSZ-AC:13_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:13_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:13_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:13_OA-PSZ-AC:13_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:13_CoolC-PSZ-AC:13_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:13_CoolC-PSZ-AC:13_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:13_CoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:13_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:13_OA-PSZ-AC:13_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:13_CoolC-PSZ-AC:13_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:13_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:13_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:13_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:13_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:13_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:13_CoolCCarrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC:13_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC:13_CoolCCarrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:13_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:13_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:13_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:13_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:13_CoolC-PSZ-AC:13_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:13_HeatC-PSZ-AC:13 FanNode,  !- Air Outlet Node Name
    PSZ-AC:13_HeatC-PSZ-AC:13 FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:13 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:13_HeatC-PSZ-AC:13 FanNode,  !- Air Inlet Node Name
    PSZ-AC:13 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:13,               !- Name
    PSZ-AC:13 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:13 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:13 Supply Air Splitter,  !- Name
    PSZ-AC:13 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_1_SEC_5 Direct Air Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:13 Return Air Path,  !- Name
    PSZ-AC:13 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:13 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:13 Return Air Mixer,  !- Name
    PSZ-AC:13 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_1_SEC_5 Return Air Node;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:14 *****

  AirLoopHVAC,
    PSZ-AC:14,               !- Name
    ,                        !- Controller List Name
    PSZ-AC:14 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:14 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:14 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:14 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:14 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:14 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:14_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:14 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:14_HeatC-PSZ-AC:14 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:14 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:14_CoolC-PSZ-AC:14_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:14_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:14 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:14_HeatC-PSZ-AC:14 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:14 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:14_HeatC-PSZ-AC:14 FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:14,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:14 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:14 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:14 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:14 Air Loop Branches,  !- Name
    PSZ-AC:14 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:14 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:14_OA,            !- Component 1 Name
    PSZ-AC:14 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:14_OA-PSZ-AC:14_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:14_CoolC,         !- Component 2 Name
    PSZ-AC:14_OA-PSZ-AC:14_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:14_CoolC-PSZ-AC:14_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:14_HeatC,         !- Component 3 Name
    PSZ-AC:14_CoolC-PSZ-AC:14_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:14_HeatC-PSZ-AC:14 FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:14 Fan,           !- Component 4 Name
    PSZ-AC:14_HeatC-PSZ-AC:14 FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:14 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:14_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:14_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:14_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:14_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:14_OA,            !- Name
    PSZ-AC:14_OA_Controllers,!- Controller List Name
    PSZ-AC:14_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:14_OANode List;   !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:14_OANode List,   !- Name
    PSZ-AC:14_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:14_OAMixing Box,  !- Name
    PSZ-AC:14_OA-PSZ-AC:14_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:14_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC:14_OARelief Node, !- Relief Air Stream Node Name
    PSZ-AC:14 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:14_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:14 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:14_HeatC-PSZ-AC:14 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:14 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:14_OA-PSZ-AC:14_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:14_OA_Controller, !- Name
    PSZ-AC:14_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC:14 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:14_OA-PSZ-AC:14_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:14_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:14_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:14_OA-PSZ-AC:14_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:14_CoolC-PSZ-AC:14_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:14_CoolC-PSZ-AC:14_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:14_CoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:14_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:14_OA-PSZ-AC:14_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:14_CoolC-PSZ-AC:14_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:14_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:14_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:14_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:14_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:14_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:14_CoolCCarrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC:14_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC:14_CoolCCarrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:14_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:14_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:14_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:14_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:14_CoolC-PSZ-AC:14_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:14_HeatC-PSZ-AC:14 FanNode,  !- Air Outlet Node Name
    PSZ-AC:14_HeatC-PSZ-AC:14 FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:14 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:14_HeatC-PSZ-AC:14 FanNode,  !- Air Inlet Node Name
    PSZ-AC:14 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:14,               !- Name
    PSZ-AC:14 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:14 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:14 Supply Air Splitter,  !- Name
    PSZ-AC:14 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_2_SEC_5 Direct Air Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:14 Return Air Path,  !- Name
    PSZ-AC:14 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:14 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:14 Return Air Mixer,  !- Name
    PSZ-AC:14 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_2_SEC_5 Return Air Node;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:15 *****

  AirLoopHVAC,
    PSZ-AC:15,               !- Name
    ,                        !- Controller List Name
    PSZ-AC:15 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:15 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:15 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:15 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:15 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:15 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:15_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:15 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:15_HeatC-PSZ-AC:15 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:15 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:15_CoolC-PSZ-AC:15_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:15_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:15 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:15_HeatC-PSZ-AC:15 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:15 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:15_HeatC-PSZ-AC:15 FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:15,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:15 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:15 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:15 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:15 Air Loop Branches,  !- Name
    PSZ-AC:15 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:15 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:15_OA,            !- Component 1 Name
    PSZ-AC:15 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:15_OA-PSZ-AC:15_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:15_CoolC,         !- Component 2 Name
    PSZ-AC:15_OA-PSZ-AC:15_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:15_CoolC-PSZ-AC:15_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:15_HeatC,         !- Component 3 Name
    PSZ-AC:15_CoolC-PSZ-AC:15_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:15_HeatC-PSZ-AC:15 FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:15 Fan,           !- Component 4 Name
    PSZ-AC:15_HeatC-PSZ-AC:15 FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:15 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:15_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:15_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:15_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:15_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:15_OA,            !- Name
    PSZ-AC:15_OA_Controllers,!- Controller List Name
    PSZ-AC:15_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:15_OANode List;   !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:15_OANode List,   !- Name
    PSZ-AC:15_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:15_OAMixing Box,  !- Name
    PSZ-AC:15_OA-PSZ-AC:15_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:15_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC:15_OARelief Node, !- Relief Air Stream Node Name
    PSZ-AC:15 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:15_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:15 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:15_HeatC-PSZ-AC:15 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:15 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:15_OA-PSZ-AC:15_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:15_OA_Controller, !- Name
    PSZ-AC:15_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC:15 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:15_OA-PSZ-AC:15_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:15_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:15_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:15_OA-PSZ-AC:15_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:15_CoolC-PSZ-AC:15_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:15_CoolC-PSZ-AC:15_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:15_CoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:15_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:15_OA-PSZ-AC:15_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:15_CoolC-PSZ-AC:15_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:15_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:15_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:15_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:15_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:15_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:15_CoolCCarrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC:15_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC:15_CoolCCarrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:15_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:15_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:15_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:15_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:15_CoolC-PSZ-AC:15_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:15_HeatC-PSZ-AC:15 FanNode,  !- Air Outlet Node Name
    PSZ-AC:15_HeatC-PSZ-AC:15 FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:15 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:15_HeatC-PSZ-AC:15 FanNode,  !- Air Inlet Node Name
    PSZ-AC:15 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:15,               !- Name
    PSZ-AC:15 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:15 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:15 Supply Air Splitter,  !- Name
    PSZ-AC:15 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_3_SEC_5 Direct Air Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:15 Return Air Path,  !- Name
    PSZ-AC:15 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:15 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:15 Return Air Mixer,  !- Name
    PSZ-AC:15 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_3_SEC_5 Return Air Node;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:16 *****

  AirLoopHVAC,
    PSZ-AC:16,               !- Name
    ,                        !- Controller List Name
    PSZ-AC:16 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:16 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:16 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:16 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:16 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:16 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:16_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:16 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:16_HeatC-PSZ-AC:16 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:16 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:16_CoolC-PSZ-AC:16_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:16_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:16 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:16_HeatC-PSZ-AC:16 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:16 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:16_HeatC-PSZ-AC:16 FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:16,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:16 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:16 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:16 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:16 Air Loop Branches,  !- Name
    PSZ-AC:16 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:16 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:16_OA,            !- Component 1 Name
    PSZ-AC:16 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:16_OA-PSZ-AC:16_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:16_CoolC,         !- Component 2 Name
    PSZ-AC:16_OA-PSZ-AC:16_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:16_CoolC-PSZ-AC:16_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:16_HeatC,         !- Component 3 Name
    PSZ-AC:16_CoolC-PSZ-AC:16_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:16_HeatC-PSZ-AC:16 FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:16 Fan,           !- Component 4 Name
    PSZ-AC:16_HeatC-PSZ-AC:16 FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:16 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:16_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:16_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:16_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:16_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:16_OA,            !- Name
    PSZ-AC:16_OA_Controllers,!- Controller List Name
    PSZ-AC:16_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:16_OANode List;   !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:16_OANode List,   !- Name
    PSZ-AC:16_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:16_OAMixing Box,  !- Name
    PSZ-AC:16_OA-PSZ-AC:16_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:16_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC:16_OARelief Node, !- Relief Air Stream Node Name
    PSZ-AC:16 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:16_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:16 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:16_HeatC-PSZ-AC:16 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:16 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:16_OA-PSZ-AC:16_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:16_OA_Controller, !- Name
    PSZ-AC:16_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC:16 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:16_OA-PSZ-AC:16_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:16_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:16_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:16_OA-PSZ-AC:16_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:16_CoolC-PSZ-AC:16_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:16_CoolC-PSZ-AC:16_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:16_CoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:16_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:16_OA-PSZ-AC:16_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:16_CoolC-PSZ-AC:16_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:16_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:16_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:16_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:16_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:16_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:16_CoolCCarrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC:16_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC:16_CoolCCarrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:16_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:16_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:16_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:16_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:16_CoolC-PSZ-AC:16_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:16_HeatC-PSZ-AC:16 FanNode,  !- Air Outlet Node Name
    PSZ-AC:16_HeatC-PSZ-AC:16 FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:16 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:16_HeatC-PSZ-AC:16 FanNode,  !- Air Inlet Node Name
    PSZ-AC:16 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:16,               !- Name
    PSZ-AC:16 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:16 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:16 Supply Air Splitter,  !- Name
    PSZ-AC:16 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_1_SEC_6 Direct Air Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:16 Return Air Path,  !- Name
    PSZ-AC:16 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:16 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:16 Return Air Mixer,  !- Name
    PSZ-AC:16 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_1_SEC_6 Return Air Node;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:17 *****

  AirLoopHVAC,
    PSZ-AC:17,               !- Name
    ,                        !- Controller List Name
    PSZ-AC:17 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:17 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:17 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:17 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:17 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:17 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:17_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:17 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:17_HeatC-PSZ-AC:17 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:17 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:17_CoolC-PSZ-AC:17_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:17_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:17 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:17_HeatC-PSZ-AC:17 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:17 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:17_HeatC-PSZ-AC:17 FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:17,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:17 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:17 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:17 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:17 Air Loop Branches,  !- Name
    PSZ-AC:17 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:17 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:17_OA,            !- Component 1 Name
    PSZ-AC:17 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:17_OA-PSZ-AC:17_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:17_CoolC,         !- Component 2 Name
    PSZ-AC:17_OA-PSZ-AC:17_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:17_CoolC-PSZ-AC:17_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:17_HeatC,         !- Component 3 Name
    PSZ-AC:17_CoolC-PSZ-AC:17_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:17_HeatC-PSZ-AC:17 FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:17 Fan,           !- Component 4 Name
    PSZ-AC:17_HeatC-PSZ-AC:17 FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:17 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:17_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:17_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:17_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:17_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:17_OA,            !- Name
    PSZ-AC:17_OA_Controllers,!- Controller List Name
    PSZ-AC:17_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:17_OANode List;   !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:17_OANode List,   !- Name
    PSZ-AC:17_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:17_OAMixing Box,  !- Name
    PSZ-AC:17_OA-PSZ-AC:17_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:17_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC:17_OARelief Node, !- Relief Air Stream Node Name
    PSZ-AC:17 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:17_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:17 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:17_HeatC-PSZ-AC:17 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:17 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:17_OA-PSZ-AC:17_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:17_OA_Controller, !- Name
    PSZ-AC:17_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC:17 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:17_OA-PSZ-AC:17_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:17_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:17_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:17_OA-PSZ-AC:17_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:17_CoolC-PSZ-AC:17_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:17_CoolC-PSZ-AC:17_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:17_CoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:17_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:17_OA-PSZ-AC:17_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:17_CoolC-PSZ-AC:17_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:17_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:17_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:17_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:17_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:17_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:17_CoolCCarrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC:17_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC:17_CoolCCarrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:17_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:17_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:17_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:17_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:17_CoolC-PSZ-AC:17_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:17_HeatC-PSZ-AC:17 FanNode,  !- Air Outlet Node Name
    PSZ-AC:17_HeatC-PSZ-AC:17 FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:17 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:17_HeatC-PSZ-AC:17 FanNode,  !- Air Inlet Node Name
    PSZ-AC:17 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:17,               !- Name
    PSZ-AC:17 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:17 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:17 Supply Air Splitter,  !- Name
    PSZ-AC:17 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_2_SEC_6 Direct Air Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:17 Return Air Path,  !- Name
    PSZ-AC:17 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:17 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:17 Return Air Mixer,  !- Name
    PSZ-AC:17 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_2_SEC_6 Return Air Node;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:18 *****

  AirLoopHVAC,
    PSZ-AC:18,               !- Name
    ,                        !- Controller List Name
    PSZ-AC:18 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:18 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:18 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:18 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:18 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:18 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:18_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:18 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:18_HeatC-PSZ-AC:18 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:18 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:18_CoolC-PSZ-AC:18_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:18_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:18 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:18_HeatC-PSZ-AC:18 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:18 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:18_HeatC-PSZ-AC:18 FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:18,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:18 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:18 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:18 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:18 Air Loop Branches,  !- Name
    PSZ-AC:18 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:18 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:18_OA,            !- Component 1 Name
    PSZ-AC:18 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:18_OA-PSZ-AC:18_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:18_CoolC,         !- Component 2 Name
    PSZ-AC:18_OA-PSZ-AC:18_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:18_CoolC-PSZ-AC:18_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:18_HeatC,         !- Component 3 Name
    PSZ-AC:18_CoolC-PSZ-AC:18_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:18_HeatC-PSZ-AC:18 FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:18 Fan,           !- Component 4 Name
    PSZ-AC:18_HeatC-PSZ-AC:18 FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:18 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:18_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:18_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:18_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:18_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:18_OA,            !- Name
    PSZ-AC:18_OA_Controllers,!- Controller List Name
    PSZ-AC:18_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:18_OANode List;   !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:18_OANode List,   !- Name
    PSZ-AC:18_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:18_OAMixing Box,  !- Name
    PSZ-AC:18_OA-PSZ-AC:18_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:18_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC:18_OARelief Node, !- Relief Air Stream Node Name
    PSZ-AC:18 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:18_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:18 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:18_HeatC-PSZ-AC:18 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:18 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:18_OA-PSZ-AC:18_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:18_OA_Controller, !- Name
    PSZ-AC:18_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC:18 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:18_OA-PSZ-AC:18_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:18_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:18_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:18_OA-PSZ-AC:18_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:18_CoolC-PSZ-AC:18_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:18_CoolC-PSZ-AC:18_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:18_CoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:18_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:18_OA-PSZ-AC:18_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:18_CoolC-PSZ-AC:18_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:18_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:18_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:18_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:18_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:18_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:18_CoolCCarrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC:18_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC:18_CoolCCarrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:18_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:18_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:18_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:18_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:18_CoolC-PSZ-AC:18_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:18_HeatC-PSZ-AC:18 FanNode,  !- Air Outlet Node Name
    PSZ-AC:18_HeatC-PSZ-AC:18 FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:18 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:18_HeatC-PSZ-AC:18 FanNode,  !- Air Inlet Node Name
    PSZ-AC:18 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:18,               !- Name
    PSZ-AC:18 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:18 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:18 Supply Air Splitter,  !- Name
    PSZ-AC:18 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_3_SEC_6 Direct Air Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:18 Return Air Path,  !- Name
    PSZ-AC:18 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:18 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:18 Return Air Mixer,  !- Name
    PSZ-AC:18 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_3_SEC_6 Return Air Node;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:19 *****

  AirLoopHVAC,
    PSZ-AC:19,               !- Name
    ,                        !- Controller List Name
    PSZ-AC:19 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:19 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:19 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:19 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:19 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:19 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:19_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:19 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:19_HeatC-PSZ-AC:19 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:19 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:19_CoolC-PSZ-AC:19_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:19_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:19 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:19_HeatC-PSZ-AC:19 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:19 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:19_HeatC-PSZ-AC:19 FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:19,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:19 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:19 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:19 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:19 Air Loop Branches,  !- Name
    PSZ-AC:19 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:19 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:19_OA,            !- Component 1 Name
    PSZ-AC:19 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:19_OA-PSZ-AC:19_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:19_CoolC,         !- Component 2 Name
    PSZ-AC:19_OA-PSZ-AC:19_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:19_CoolC-PSZ-AC:19_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:19_HeatC,         !- Component 3 Name
    PSZ-AC:19_CoolC-PSZ-AC:19_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:19_HeatC-PSZ-AC:19 FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:19 Fan,           !- Component 4 Name
    PSZ-AC:19_HeatC-PSZ-AC:19 FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:19 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:19_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:19_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:19_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:19_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:19_OA,            !- Name
    PSZ-AC:19_OA_Controllers,!- Controller List Name
    PSZ-AC:19_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:19_OANode List;   !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:19_OANode List,   !- Name
    PSZ-AC:19_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:19_OAMixing Box,  !- Name
    PSZ-AC:19_OA-PSZ-AC:19_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:19_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC:19_OARelief Node, !- Relief Air Stream Node Name
    PSZ-AC:19 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:19_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:19 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:19_HeatC-PSZ-AC:19 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:19 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:19_OA-PSZ-AC:19_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:19_OA_Controller, !- Name
    PSZ-AC:19_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC:19 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:19_OA-PSZ-AC:19_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:19_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:19_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:19_OA-PSZ-AC:19_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:19_CoolC-PSZ-AC:19_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:19_CoolC-PSZ-AC:19_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:19_CoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:19_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:19_OA-PSZ-AC:19_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:19_CoolC-PSZ-AC:19_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:19_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:19_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:19_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:19_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:19_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:19_CoolCCarrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC:19_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC:19_CoolCCarrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:19_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:19_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:19_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:19_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:19_CoolC-PSZ-AC:19_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:19_HeatC-PSZ-AC:19 FanNode,  !- Air Outlet Node Name
    PSZ-AC:19_HeatC-PSZ-AC:19 FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:19 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:19_HeatC-PSZ-AC:19 FanNode,  !- Air Inlet Node Name
    PSZ-AC:19 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:19,               !- Name
    PSZ-AC:19 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:19 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:19 Supply Air Splitter,  !- Name
    PSZ-AC:19 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_1_SEC_7 Direct Air Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:19 Return Air Path,  !- Name
    PSZ-AC:19 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:19 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:19 Return Air Mixer,  !- Name
    PSZ-AC:19 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_1_SEC_7 Return Air Node;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:20 *****

  AirLoopHVAC,
    PSZ-AC:20,               !- Name
    ,                        !- Controller List Name
    PSZ-AC:20 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:20 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:20 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:20 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:20 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:20 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:20_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:20 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:20_HeatC-PSZ-AC:20 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:20 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:20_CoolC-PSZ-AC:20_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:20_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:20 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:20_HeatC-PSZ-AC:20 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:20 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:20_HeatC-PSZ-AC:20 FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:20,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:20 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:20 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:20 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:20 Air Loop Branches,  !- Name
    PSZ-AC:20 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:20 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:20_OA,            !- Component 1 Name
    PSZ-AC:20 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:20_OA-PSZ-AC:20_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:20_CoolC,         !- Component 2 Name
    PSZ-AC:20_OA-PSZ-AC:20_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:20_CoolC-PSZ-AC:20_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:20_HeatC,         !- Component 3 Name
    PSZ-AC:20_CoolC-PSZ-AC:20_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:20_HeatC-PSZ-AC:20 FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:20 Fan,           !- Component 4 Name
    PSZ-AC:20_HeatC-PSZ-AC:20 FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:20 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:20_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:20_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:20_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:20_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:20_OA,            !- Name
    PSZ-AC:20_OA_Controllers,!- Controller List Name
    PSZ-AC:20_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:20_OANode List;   !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:20_OANode List,   !- Name
    PSZ-AC:20_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:20_OAMixing Box,  !- Name
    PSZ-AC:20_OA-PSZ-AC:20_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:20_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC:20_OARelief Node, !- Relief Air Stream Node Name
    PSZ-AC:20 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:20_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:20 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:20_HeatC-PSZ-AC:20 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:20 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:20_OA-PSZ-AC:20_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:20_OA_Controller, !- Name
    PSZ-AC:20_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC:20 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:20_OA-PSZ-AC:20_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:20_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:20_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:20_OA-PSZ-AC:20_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:20_CoolC-PSZ-AC:20_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:20_CoolC-PSZ-AC:20_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:20_CoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:20_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:20_OA-PSZ-AC:20_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:20_CoolC-PSZ-AC:20_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:20_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:20_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:20_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:20_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:20_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:20_CoolCCarrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC:20_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC:20_CoolCCarrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:20_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:20_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:20_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:20_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:20_CoolC-PSZ-AC:20_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:20_HeatC-PSZ-AC:20 FanNode,  !- Air Outlet Node Name
    PSZ-AC:20_HeatC-PSZ-AC:20 FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:20 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:20_HeatC-PSZ-AC:20 FanNode,  !- Air Inlet Node Name
    PSZ-AC:20 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:20,               !- Name
    PSZ-AC:20 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:20 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:20 Supply Air Splitter,  !- Name
    PSZ-AC:20 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_2_SEC_7 Direct Air Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:20 Return Air Path,  !- Name
    PSZ-AC:20 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:20 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:20 Return Air Mixer,  !- Name
    PSZ-AC:20 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_2_SEC_7 Return Air Node;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:21 *****

  AirLoopHVAC,
    PSZ-AC:21,               !- Name
    ,                        !- Controller List Name
    PSZ-AC:21 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:21 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:21 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:21 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:21 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:21 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:21_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:21 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:21_HeatC-PSZ-AC:21 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:21 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:21_CoolC-PSZ-AC:21_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:21_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:21 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:21_HeatC-PSZ-AC:21 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:21 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:21_HeatC-PSZ-AC:21 FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:21,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:21 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:21 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:21 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:21 Air Loop Branches,  !- Name
    PSZ-AC:21 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:21 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:21_OA,            !- Component 1 Name
    PSZ-AC:21 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:21_OA-PSZ-AC:21_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:21_CoolC,         !- Component 2 Name
    PSZ-AC:21_OA-PSZ-AC:21_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:21_CoolC-PSZ-AC:21_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:21_HeatC,         !- Component 3 Name
    PSZ-AC:21_CoolC-PSZ-AC:21_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:21_HeatC-PSZ-AC:21 FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:21 Fan,           !- Component 4 Name
    PSZ-AC:21_HeatC-PSZ-AC:21 FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:21 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:21_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:21_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:21_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:21_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:21_OA,            !- Name
    PSZ-AC:21_OA_Controllers,!- Controller List Name
    PSZ-AC:21_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:21_OANode List;   !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:21_OANode List,   !- Name
    PSZ-AC:21_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:21_OAMixing Box,  !- Name
    PSZ-AC:21_OA-PSZ-AC:21_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:21_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC:21_OARelief Node, !- Relief Air Stream Node Name
    PSZ-AC:21 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:21_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:21 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:21_HeatC-PSZ-AC:21 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:21 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:21_OA-PSZ-AC:21_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:21_OA_Controller, !- Name
    PSZ-AC:21_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC:21 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:21_OA-PSZ-AC:21_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:21_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:21_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:21_OA-PSZ-AC:21_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:21_CoolC-PSZ-AC:21_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:21_CoolC-PSZ-AC:21_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:21_CoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:21_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:21_OA-PSZ-AC:21_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:21_CoolC-PSZ-AC:21_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:21_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:21_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:21_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:21_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:21_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:21_CoolCCarrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC:21_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC:21_CoolCCarrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:21_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:21_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:21_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:21_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:21_CoolC-PSZ-AC:21_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:21_HeatC-PSZ-AC:21 FanNode,  !- Air Outlet Node Name
    PSZ-AC:21_HeatC-PSZ-AC:21 FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:21 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:21_HeatC-PSZ-AC:21 FanNode,  !- Air Inlet Node Name
    PSZ-AC:21 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:21,               !- Name
    PSZ-AC:21 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:21 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:21 Supply Air Splitter,  !- Name
    PSZ-AC:21 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_3_SEC_7 Direct Air Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:21 Return Air Path,  !- Name
    PSZ-AC:21 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:21 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:21 Return Air Mixer,  !- Name
    PSZ-AC:21 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_3_SEC_7 Return Air Node;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:22 *****

  AirLoopHVAC,
    PSZ-AC:22,               !- Name
    ,                        !- Controller List Name
    PSZ-AC:22 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:22 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:22 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:22 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:22 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:22 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:22_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:22 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:22_HeatC-PSZ-AC:22 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:22 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:22_CoolC-PSZ-AC:22_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:22_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:22 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:22_HeatC-PSZ-AC:22 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:22 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:22_HeatC-PSZ-AC:22 FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:22,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:22 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:22 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:22 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:22 Air Loop Branches,  !- Name
    PSZ-AC:22 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:22 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:22_OA,            !- Component 1 Name
    PSZ-AC:22 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:22_OA-PSZ-AC:22_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:22_CoolC,         !- Component 2 Name
    PSZ-AC:22_OA-PSZ-AC:22_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:22_CoolC-PSZ-AC:22_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:22_HeatC,         !- Component 3 Name
    PSZ-AC:22_CoolC-PSZ-AC:22_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:22_HeatC-PSZ-AC:22 FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:22 Fan,           !- Component 4 Name
    PSZ-AC:22_HeatC-PSZ-AC:22 FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:22 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:22_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:22_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:22_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:22_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:22_OA,            !- Name
    PSZ-AC:22_OA_Controllers,!- Controller List Name
    PSZ-AC:22_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:22_OANode List;   !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:22_OANode List,   !- Name
    PSZ-AC:22_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:22_OAMixing Box,  !- Name
    PSZ-AC:22_OA-PSZ-AC:22_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:22_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC:22_OARelief Node, !- Relief Air Stream Node Name
    PSZ-AC:22 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:22_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:22 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:22_HeatC-PSZ-AC:22 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:22 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:22_OA-PSZ-AC:22_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:22_OA_Controller, !- Name
    PSZ-AC:22_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC:22 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:22_OA-PSZ-AC:22_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:22_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:22_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:22_OA-PSZ-AC:22_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:22_CoolC-PSZ-AC:22_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:22_CoolC-PSZ-AC:22_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:22_CoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:22_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:22_OA-PSZ-AC:22_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:22_CoolC-PSZ-AC:22_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:22_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:22_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:22_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:22_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:22_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:22_CoolCCarrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC:22_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC:22_CoolCCarrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:22_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:22_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:22_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:22_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:22_CoolC-PSZ-AC:22_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:22_HeatC-PSZ-AC:22 FanNode,  !- Air Outlet Node Name
    PSZ-AC:22_HeatC-PSZ-AC:22 FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:22 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:22_HeatC-PSZ-AC:22 FanNode,  !- Air Inlet Node Name
    PSZ-AC:22 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:22,               !- Name
    PSZ-AC:22 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:22 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:22 Supply Air Splitter,  !- Name
    PSZ-AC:22 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_1_SEC_8 Direct Air Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:22 Return Air Path,  !- Name
    PSZ-AC:22 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:22 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:22 Return Air Mixer,  !- Name
    PSZ-AC:22 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_1_SEC_8 Return Air Node;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:23 *****

  AirLoopHVAC,
    PSZ-AC:23,               !- Name
    ,                        !- Controller List Name
    PSZ-AC:23 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:23 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:23 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:23 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:23 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:23 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:23_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:23 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:23_HeatC-PSZ-AC:23 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:23 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:23_CoolC-PSZ-AC:23_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:23_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:23 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:23_HeatC-PSZ-AC:23 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:23 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:23_HeatC-PSZ-AC:23 FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:23,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:23 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:23 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:23 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:23 Air Loop Branches,  !- Name
    PSZ-AC:23 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:23 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:23_OA,            !- Component 1 Name
    PSZ-AC:23 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:23_OA-PSZ-AC:23_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:23_CoolC,         !- Component 2 Name
    PSZ-AC:23_OA-PSZ-AC:23_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:23_CoolC-PSZ-AC:23_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:23_HeatC,         !- Component 3 Name
    PSZ-AC:23_CoolC-PSZ-AC:23_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:23_HeatC-PSZ-AC:23 FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:23 Fan,           !- Component 4 Name
    PSZ-AC:23_HeatC-PSZ-AC:23 FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:23 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:23_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:23_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:23_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:23_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:23_OA,            !- Name
    PSZ-AC:23_OA_Controllers,!- Controller List Name
    PSZ-AC:23_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:23_OANode List;   !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:23_OANode List,   !- Name
    PSZ-AC:23_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:23_OAMixing Box,  !- Name
    PSZ-AC:23_OA-PSZ-AC:23_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:23_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC:23_OARelief Node, !- Relief Air Stream Node Name
    PSZ-AC:23 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:23_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:23 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:23_HeatC-PSZ-AC:23 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:23 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:23_OA-PSZ-AC:23_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:23_OA_Controller, !- Name
    PSZ-AC:23_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC:23 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:23_OA-PSZ-AC:23_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:23_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:23_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:23_OA-PSZ-AC:23_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:23_CoolC-PSZ-AC:23_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:23_CoolC-PSZ-AC:23_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:23_CoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:23_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:23_OA-PSZ-AC:23_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:23_CoolC-PSZ-AC:23_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:23_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:23_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:23_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:23_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:23_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:23_CoolCCarrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC:23_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC:23_CoolCCarrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:23_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:23_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:23_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:23_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:23_CoolC-PSZ-AC:23_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:23_HeatC-PSZ-AC:23 FanNode,  !- Air Outlet Node Name
    PSZ-AC:23_HeatC-PSZ-AC:23 FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:23 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:23_HeatC-PSZ-AC:23 FanNode,  !- Air Inlet Node Name
    PSZ-AC:23 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:23,               !- Name
    PSZ-AC:23 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:23 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:23 Supply Air Splitter,  !- Name
    PSZ-AC:23 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_2_SEC_8 Direct Air Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:23 Return Air Path,  !- Name
    PSZ-AC:23 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:23 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:23 Return Air Mixer,  !- Name
    PSZ-AC:23 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_2_SEC_8 Return Air Node;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:24 *****

  AirLoopHVAC,
    PSZ-AC:24,               !- Name
    ,                        !- Controller List Name
    PSZ-AC:24 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:24 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:24 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:24 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:24 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:24 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:24_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:24 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:24_HeatC-PSZ-AC:24 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:24 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:24_CoolC-PSZ-AC:24_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:24_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:24 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:24_HeatC-PSZ-AC:24 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:24 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:24_HeatC-PSZ-AC:24 FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:24,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:24 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:24 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:24 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:24 Air Loop Branches,  !- Name
    PSZ-AC:24 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:24 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:24_OA,            !- Component 1 Name
    PSZ-AC:24 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:24_OA-PSZ-AC:24_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:24_CoolC,         !- Component 2 Name
    PSZ-AC:24_OA-PSZ-AC:24_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:24_CoolC-PSZ-AC:24_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:24_HeatC,         !- Component 3 Name
    PSZ-AC:24_CoolC-PSZ-AC:24_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:24_HeatC-PSZ-AC:24 FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:24 Fan,           !- Component 4 Name
    PSZ-AC:24_HeatC-PSZ-AC:24 FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:24 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:24_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:24_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:24_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:24_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:24_OA,            !- Name
    PSZ-AC:24_OA_Controllers,!- Controller List Name
    PSZ-AC:24_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:24_OANode List;   !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:24_OANode List,   !- Name
    PSZ-AC:24_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:24_OAMixing Box,  !- Name
    PSZ-AC:24_OA-PSZ-AC:24_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:24_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC:24_OARelief Node, !- Relief Air Stream Node Name
    PSZ-AC:24 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:24_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:24 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:24_HeatC-PSZ-AC:24 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:24 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:24_OA-PSZ-AC:24_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:24_OA_Controller, !- Name
    PSZ-AC:24_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC:24 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:24_OA-PSZ-AC:24_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:24_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:24_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:24_OA-PSZ-AC:24_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:24_CoolC-PSZ-AC:24_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:24_CoolC-PSZ-AC:24_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:24_CoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:24_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:24_OA-PSZ-AC:24_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:24_CoolC-PSZ-AC:24_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:24_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:24_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:24_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:24_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:24_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:24_CoolCCarrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC:24_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC:24_CoolCCarrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:24_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:24_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:24_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:24_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:24_CoolC-PSZ-AC:24_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:24_HeatC-PSZ-AC:24 FanNode,  !- Air Outlet Node Name
    PSZ-AC:24_HeatC-PSZ-AC:24 FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:24 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:24_HeatC-PSZ-AC:24 FanNode,  !- Air Inlet Node Name
    PSZ-AC:24 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:24,               !- Name
    PSZ-AC:24 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:24 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:24 Supply Air Splitter,  !- Name
    PSZ-AC:24 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_3_SEC_8 Direct Air Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:24 Return Air Path,  !- Name
    PSZ-AC:24 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:24 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:24 Return Air Mixer,  !- Name
    PSZ-AC:24 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_3_SEC_8 Return Air Node;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:25 *****

  AirLoopHVAC,
    PSZ-AC:25,               !- Name
    ,                        !- Controller List Name
    PSZ-AC:25 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:25 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:25 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:25 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:25 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:25 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:25_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:25 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:25_HeatC-PSZ-AC:25 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:25 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:25_CoolC-PSZ-AC:25_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:25_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:25 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:25_HeatC-PSZ-AC:25 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:25 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:25_HeatC-PSZ-AC:25 FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:25,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:25 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:25 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:25 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:25 Air Loop Branches,  !- Name
    PSZ-AC:25 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:25 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:25_OA,            !- Component 1 Name
    PSZ-AC:25 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:25_OA-PSZ-AC:25_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:25_CoolC,         !- Component 2 Name
    PSZ-AC:25_OA-PSZ-AC:25_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:25_CoolC-PSZ-AC:25_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:25_HeatC,         !- Component 3 Name
    PSZ-AC:25_CoolC-PSZ-AC:25_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:25_HeatC-PSZ-AC:25 FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:25 Fan,           !- Component 4 Name
    PSZ-AC:25_HeatC-PSZ-AC:25 FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:25 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:25_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:25_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:25_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:25_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:25_OA,            !- Name
    PSZ-AC:25_OA_Controllers,!- Controller List Name
    PSZ-AC:25_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:25_OANode List;   !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:25_OANode List,   !- Name
    PSZ-AC:25_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:25_OAMixing Box,  !- Name
    PSZ-AC:25_OA-PSZ-AC:25_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:25_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC:25_OARelief Node, !- Relief Air Stream Node Name
    PSZ-AC:25 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:25_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:25 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:25_HeatC-PSZ-AC:25 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:25 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:25_OA-PSZ-AC:25_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:25_OA_Controller, !- Name
    PSZ-AC:25_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC:25 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:25_OA-PSZ-AC:25_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:25_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:25_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:25_OA-PSZ-AC:25_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:25_CoolC-PSZ-AC:25_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:25_CoolC-PSZ-AC:25_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:25_CoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:25_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:25_OA-PSZ-AC:25_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:25_CoolC-PSZ-AC:25_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:25_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:25_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:25_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:25_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:25_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:25_CoolCCarrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC:25_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC:25_CoolCCarrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:25_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:25_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:25_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:25_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:25_CoolC-PSZ-AC:25_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:25_HeatC-PSZ-AC:25 FanNode,  !- Air Outlet Node Name
    PSZ-AC:25_HeatC-PSZ-AC:25 FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:25 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:25_HeatC-PSZ-AC:25 FanNode,  !- Air Inlet Node Name
    PSZ-AC:25 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:25,               !- Name
    PSZ-AC:25 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:25 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:25 Supply Air Splitter,  !- Name
    PSZ-AC:25 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_1_SEC_9 Direct Air Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:25 Return Air Path,  !- Name
    PSZ-AC:25 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:25 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:25 Return Air Mixer,  !- Name
    PSZ-AC:25 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_1_SEC_9 Return Air Node;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:26 *****

  AirLoopHVAC,
    PSZ-AC:26,               !- Name
    ,                        !- Controller List Name
    PSZ-AC:26 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:26 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:26 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:26 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:26 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:26 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:26_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:26 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:26_HeatC-PSZ-AC:26 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:26 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:26_CoolC-PSZ-AC:26_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:26_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:26 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:26_HeatC-PSZ-AC:26 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:26 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:26_HeatC-PSZ-AC:26 FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:26,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:26 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:26 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:26 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:26 Air Loop Branches,  !- Name
    PSZ-AC:26 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:26 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:26_OA,            !- Component 1 Name
    PSZ-AC:26 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:26_OA-PSZ-AC:26_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:26_CoolC,         !- Component 2 Name
    PSZ-AC:26_OA-PSZ-AC:26_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:26_CoolC-PSZ-AC:26_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:26_HeatC,         !- Component 3 Name
    PSZ-AC:26_CoolC-PSZ-AC:26_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:26_HeatC-PSZ-AC:26 FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:26 Fan,           !- Component 4 Name
    PSZ-AC:26_HeatC-PSZ-AC:26 FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:26 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:26_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:26_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:26_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:26_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:26_OA,            !- Name
    PSZ-AC:26_OA_Controllers,!- Controller List Name
    PSZ-AC:26_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:26_OANode List;   !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:26_OANode List,   !- Name
    PSZ-AC:26_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:26_OAMixing Box,  !- Name
    PSZ-AC:26_OA-PSZ-AC:26_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:26_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC:26_OARelief Node, !- Relief Air Stream Node Name
    PSZ-AC:26 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:26_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:26 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:26_HeatC-PSZ-AC:26 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:26 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:26_OA-PSZ-AC:26_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:26_OA_Controller, !- Name
    PSZ-AC:26_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC:26 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:26_OA-PSZ-AC:26_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:26_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:26_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:26_OA-PSZ-AC:26_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:26_CoolC-PSZ-AC:26_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:26_CoolC-PSZ-AC:26_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:26_CoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:26_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:26_OA-PSZ-AC:26_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:26_CoolC-PSZ-AC:26_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:26_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:26_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:26_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:26_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:26_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:26_CoolCCarrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC:26_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC:26_CoolCCarrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:26_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:26_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:26_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:26_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:26_CoolC-PSZ-AC:26_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:26_HeatC-PSZ-AC:26 FanNode,  !- Air Outlet Node Name
    PSZ-AC:26_HeatC-PSZ-AC:26 FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:26 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:26_HeatC-PSZ-AC:26 FanNode,  !- Air Inlet Node Name
    PSZ-AC:26 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:26,               !- Name
    PSZ-AC:26 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:26 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:26 Supply Air Splitter,  !- Name
    PSZ-AC:26 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_2_SEC_9 Direct Air Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:26 Return Air Path,  !- Name
    PSZ-AC:26 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:26 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:26 Return Air Mixer,  !- Name
    PSZ-AC:26 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_2_SEC_9 Return Air Node;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:27 *****

  AirLoopHVAC,
    PSZ-AC:27,               !- Name
    ,                        !- Controller List Name
    PSZ-AC:27 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:27 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:27 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:27 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:27 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:27 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:27_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:27 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:27_HeatC-PSZ-AC:27 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:27 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:27_CoolC-PSZ-AC:27_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:27_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:27 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:27_HeatC-PSZ-AC:27 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:27 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:27_HeatC-PSZ-AC:27 FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:27,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:27 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:27 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:27 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:27 Air Loop Branches,  !- Name
    PSZ-AC:27 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:27 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:27_OA,            !- Component 1 Name
    PSZ-AC:27 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:27_OA-PSZ-AC:27_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:27_CoolC,         !- Component 2 Name
    PSZ-AC:27_OA-PSZ-AC:27_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:27_CoolC-PSZ-AC:27_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:27_HeatC,         !- Component 3 Name
    PSZ-AC:27_CoolC-PSZ-AC:27_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:27_HeatC-PSZ-AC:27 FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:27 Fan,           !- Component 4 Name
    PSZ-AC:27_HeatC-PSZ-AC:27 FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:27 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:27_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:27_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:27_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:27_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:27_OA,            !- Name
    PSZ-AC:27_OA_Controllers,!- Controller List Name
    PSZ-AC:27_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:27_OANode List;   !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:27_OANode List,   !- Name
    PSZ-AC:27_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:27_OAMixing Box,  !- Name
    PSZ-AC:27_OA-PSZ-AC:27_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:27_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC:27_OARelief Node, !- Relief Air Stream Node Name
    PSZ-AC:27 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:27_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:27 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:27_HeatC-PSZ-AC:27 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:27 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:27_OA-PSZ-AC:27_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:27_OA_Controller, !- Name
    PSZ-AC:27_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC:27 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:27_OA-PSZ-AC:27_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:27_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:27_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:27_OA-PSZ-AC:27_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:27_CoolC-PSZ-AC:27_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:27_CoolC-PSZ-AC:27_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:27_CoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:27_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:27_OA-PSZ-AC:27_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:27_CoolC-PSZ-AC:27_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:27_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:27_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:27_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:27_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:27_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:27_CoolCCarrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC:27_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC:27_CoolCCarrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:27_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:27_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:27_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:27_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:27_CoolC-PSZ-AC:27_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:27_HeatC-PSZ-AC:27 FanNode,  !- Air Outlet Node Name
    PSZ-AC:27_HeatC-PSZ-AC:27 FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:27 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:27_HeatC-PSZ-AC:27 FanNode,  !- Air Inlet Node Name
    PSZ-AC:27 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:27,               !- Name
    PSZ-AC:27 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:27 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:27 Supply Air Splitter,  !- Name
    PSZ-AC:27 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_3_SEC_9 Direct Air Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:27 Return Air Path,  !- Name
    PSZ-AC:27 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:27 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:27 Return Air Mixer,  !- Name
    PSZ-AC:27 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_3_SEC_9 Return Air Node;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:28 *****

  AirLoopHVAC,
    PSZ-AC:28,               !- Name
    ,                        !- Controller List Name
    PSZ-AC:28 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:28 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:28 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:28 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:28 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:28 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:28_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:28 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:28_HeatC-PSZ-AC:28 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:28 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:28_CoolC-PSZ-AC:28_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:28_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:28 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:28_HeatC-PSZ-AC:28 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:28 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:28_HeatC-PSZ-AC:28 FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:28,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:28 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:28 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:28 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:28 Air Loop Branches,  !- Name
    PSZ-AC:28 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:28 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:28_OA,            !- Component 1 Name
    PSZ-AC:28 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:28_OA-PSZ-AC:28_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:28_CoolC,         !- Component 2 Name
    PSZ-AC:28_OA-PSZ-AC:28_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:28_CoolC-PSZ-AC:28_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:28_HeatC,         !- Component 3 Name
    PSZ-AC:28_CoolC-PSZ-AC:28_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:28_HeatC-PSZ-AC:28 FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:28 Fan,           !- Component 4 Name
    PSZ-AC:28_HeatC-PSZ-AC:28 FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:28 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:28_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:28_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:28_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:28_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:28_OA,            !- Name
    PSZ-AC:28_OA_Controllers,!- Controller List Name
    PSZ-AC:28_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:28_OANode List;   !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:28_OANode List,   !- Name
    PSZ-AC:28_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:28_OAMixing Box,  !- Name
    PSZ-AC:28_OA-PSZ-AC:28_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:28_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC:28_OARelief Node, !- Relief Air Stream Node Name
    PSZ-AC:28 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:28_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:28 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:28_HeatC-PSZ-AC:28 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:28 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:28_OA-PSZ-AC:28_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:28_OA_Controller, !- Name
    PSZ-AC:28_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC:28 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:28_OA-PSZ-AC:28_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:28_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:28_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:28_OA-PSZ-AC:28_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:28_CoolC-PSZ-AC:28_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:28_CoolC-PSZ-AC:28_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:28_CoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:28_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:28_OA-PSZ-AC:28_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:28_CoolC-PSZ-AC:28_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:28_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:28_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:28_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:28_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:28_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:28_CoolCCarrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC:28_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC:28_CoolCCarrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:28_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:28_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:28_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:28_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:28_CoolC-PSZ-AC:28_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:28_HeatC-PSZ-AC:28 FanNode,  !- Air Outlet Node Name
    PSZ-AC:28_HeatC-PSZ-AC:28 FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:28 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:28_HeatC-PSZ-AC:28 FanNode,  !- Air Inlet Node Name
    PSZ-AC:28 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:28,               !- Name
    PSZ-AC:28 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:28 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:28 Supply Air Splitter,  !- Name
    PSZ-AC:28 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_1_SEC_10 Direct Air Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:28 Return Air Path,  !- Name
    PSZ-AC:28 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:28 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:28 Return Air Mixer,  !- Name
    PSZ-AC:28 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_1_SEC_10 Return Air Node;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:29 *****

  AirLoopHVAC,
    PSZ-AC:29,               !- Name
    ,                        !- Controller List Name
    PSZ-AC:29 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:29 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:29 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:29 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:29 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:29 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:29_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:29 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:29_HeatC-PSZ-AC:29 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:29 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:29_CoolC-PSZ-AC:29_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:29_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:29 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:29_HeatC-PSZ-AC:29 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:29 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:29_HeatC-PSZ-AC:29 FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:29,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:29 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:29 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:29 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:29 Air Loop Branches,  !- Name
    PSZ-AC:29 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:29 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:29_OA,            !- Component 1 Name
    PSZ-AC:29 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:29_OA-PSZ-AC:29_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:29_CoolC,         !- Component 2 Name
    PSZ-AC:29_OA-PSZ-AC:29_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:29_CoolC-PSZ-AC:29_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:29_HeatC,         !- Component 3 Name
    PSZ-AC:29_CoolC-PSZ-AC:29_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:29_HeatC-PSZ-AC:29 FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:29 Fan,           !- Component 4 Name
    PSZ-AC:29_HeatC-PSZ-AC:29 FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:29 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:29_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:29_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:29_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:29_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:29_OA,            !- Name
    PSZ-AC:29_OA_Controllers,!- Controller List Name
    PSZ-AC:29_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:29_OANode List;   !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:29_OANode List,   !- Name
    PSZ-AC:29_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:29_OAMixing Box,  !- Name
    PSZ-AC:29_OA-PSZ-AC:29_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:29_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC:29_OARelief Node, !- Relief Air Stream Node Name
    PSZ-AC:29 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:29_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:29 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:29_HeatC-PSZ-AC:29 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:29 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:29_OA-PSZ-AC:29_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:29_OA_Controller, !- Name
    PSZ-AC:29_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC:29 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:29_OA-PSZ-AC:29_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:29_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:29_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:29_OA-PSZ-AC:29_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:29_CoolC-PSZ-AC:29_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:29_CoolC-PSZ-AC:29_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:29_CoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:29_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:29_OA-PSZ-AC:29_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:29_CoolC-PSZ-AC:29_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:29_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:29_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:29_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:29_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:29_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:29_CoolCCarrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC:29_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC:29_CoolCCarrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:29_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:29_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:29_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:29_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:29_CoolC-PSZ-AC:29_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:29_HeatC-PSZ-AC:29 FanNode,  !- Air Outlet Node Name
    PSZ-AC:29_HeatC-PSZ-AC:29 FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:29 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:29_HeatC-PSZ-AC:29 FanNode,  !- Air Inlet Node Name
    PSZ-AC:29 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:29,               !- Name
    PSZ-AC:29 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:29 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:29 Supply Air Splitter,  !- Name
    PSZ-AC:29 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_2_SEC_10 Direct Air Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:29 Return Air Path,  !- Name
    PSZ-AC:29 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:29 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:29 Return Air Mixer,  !- Name
    PSZ-AC:29 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_2_SEC_10 Return Air Node;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:30 *****

  AirLoopHVAC,
    PSZ-AC:30,               !- Name
    ,                        !- Controller List Name
    PSZ-AC:30 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:30 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:30 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:30 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:30 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:30 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:30_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:30 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:30_HeatC-PSZ-AC:30 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:30 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:30_CoolC-PSZ-AC:30_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:30_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:30 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:30_HeatC-PSZ-AC:30 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:30 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:30_HeatC-PSZ-AC:30 FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:30,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:30 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:30 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:30 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:30 Air Loop Branches,  !- Name
    PSZ-AC:30 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:30 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:30_OA,            !- Component 1 Name
    PSZ-AC:30 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:30_OA-PSZ-AC:30_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:30_CoolC,         !- Component 2 Name
    PSZ-AC:30_OA-PSZ-AC:30_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:30_CoolC-PSZ-AC:30_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:30_HeatC,         !- Component 3 Name
    PSZ-AC:30_CoolC-PSZ-AC:30_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:30_HeatC-PSZ-AC:30 FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:30 Fan,           !- Component 4 Name
    PSZ-AC:30_HeatC-PSZ-AC:30 FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:30 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:30_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:30_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:30_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:30_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:30_OA,            !- Name
    PSZ-AC:30_OA_Controllers,!- Controller List Name
    PSZ-AC:30_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:30_OANode List;   !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:30_OANode List,   !- Name
    PSZ-AC:30_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:30_OAMixing Box,  !- Name
    PSZ-AC:30_OA-PSZ-AC:30_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:30_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC:30_OARelief Node, !- Relief Air Stream Node Name
    PSZ-AC:30 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:30_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:30 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:30_HeatC-PSZ-AC:30 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:30 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:30_OA-PSZ-AC:30_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:30_OA_Controller, !- Name
    PSZ-AC:30_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC:30 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:30_OA-PSZ-AC:30_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:30_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:30_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:30_OA-PSZ-AC:30_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:30_CoolC-PSZ-AC:30_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:30_CoolC-PSZ-AC:30_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:30_CoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:30_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:30_OA-PSZ-AC:30_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:30_CoolC-PSZ-AC:30_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:30_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:30_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:30_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:30_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:30_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:30_CoolCCarrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC:30_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC:30_CoolCCarrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:30_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:30_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:30_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:30_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:30_CoolC-PSZ-AC:30_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:30_HeatC-PSZ-AC:30 FanNode,  !- Air Outlet Node Name
    PSZ-AC:30_HeatC-PSZ-AC:30 FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:30 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:30_HeatC-PSZ-AC:30 FanNode,  !- Air Inlet Node Name
    PSZ-AC:30 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:30,               !- Name
    PSZ-AC:30 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:30 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:30 Supply Air Splitter,  !- Name
    PSZ-AC:30 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_3_SEC_10 Direct Air Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:30 Return Air Path,  !- Name
    PSZ-AC:30 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:30 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:30 Return Air Mixer,  !- Name
    PSZ-AC:30 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_3_SEC_10 Return Air Node;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:31 *****

  AirLoopHVAC,
    PSZ-AC:31,               !- Name
    ,                        !- Controller List Name
    PSZ-AC:31 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:31 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:31 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:31 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:31 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:31 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:31_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:31 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:31_HeatC-PSZ-AC:31 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:31 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:31_CoolC-PSZ-AC:31_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:31_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:31 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:31_HeatC-PSZ-AC:31 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:31 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:31_HeatC-PSZ-AC:31 FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:31,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:31 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:31 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:31 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:31 Air Loop Branches,  !- Name
    PSZ-AC:31 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:31 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:31_OA,            !- Component 1 Name
    PSZ-AC:31 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:31_OA-PSZ-AC:31_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:31_CoolC,         !- Component 2 Name
    PSZ-AC:31_OA-PSZ-AC:31_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:31_CoolC-PSZ-AC:31_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:31_HeatC,         !- Component 3 Name
    PSZ-AC:31_CoolC-PSZ-AC:31_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:31_HeatC-PSZ-AC:31 FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:31 Fan,           !- Component 4 Name
    PSZ-AC:31_HeatC-PSZ-AC:31 FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:31 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:31_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:31_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:31_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:31_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:31_OA,            !- Name
    PSZ-AC:31_OA_Controllers,!- Controller List Name
    PSZ-AC:31_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:31_OANode List;   !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:31_OANode List,   !- Name
    PSZ-AC:31_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:31_OAMixing Box,  !- Name
    PSZ-AC:31_OA-PSZ-AC:31_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:31_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC:31_OARelief Node, !- Relief Air Stream Node Name
    PSZ-AC:31 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:31_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:31 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:31_HeatC-PSZ-AC:31 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:31 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:31_OA-PSZ-AC:31_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:31_OA_Controller, !- Name
    PSZ-AC:31_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC:31 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:31_OA-PSZ-AC:31_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:31_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:31_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:31_OA-PSZ-AC:31_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:31_CoolC-PSZ-AC:31_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:31_CoolC-PSZ-AC:31_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:31_CoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:31_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:31_OA-PSZ-AC:31_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:31_CoolC-PSZ-AC:31_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:31_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:31_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:31_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:31_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:31_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:31_CoolCCarrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC:31_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC:31_CoolCCarrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:31_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:31_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:31_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:31_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:31_CoolC-PSZ-AC:31_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:31_HeatC-PSZ-AC:31 FanNode,  !- Air Outlet Node Name
    PSZ-AC:31_HeatC-PSZ-AC:31 FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:31 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:31_HeatC-PSZ-AC:31 FanNode,  !- Air Inlet Node Name
    PSZ-AC:31 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:31,               !- Name
    PSZ-AC:31 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:31 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:31 Supply Air Splitter,  !- Name
    PSZ-AC:31 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_1_SEC_11 Direct Air Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:31 Return Air Path,  !- Name
    PSZ-AC:31 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:31 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:31 Return Air Mixer,  !- Name
    PSZ-AC:31 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_1_SEC_11 Return Air Node;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:32 *****

  AirLoopHVAC,
    PSZ-AC:32,               !- Name
    ,                        !- Controller List Name
    PSZ-AC:32 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:32 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:32 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:32 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:32 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:32 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:32_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:32 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:32_HeatC-PSZ-AC:32 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:32 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:32_CoolC-PSZ-AC:32_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:32_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:32 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:32_HeatC-PSZ-AC:32 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:32 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:32_HeatC-PSZ-AC:32 FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:32,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:32 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:32 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:32 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:32 Air Loop Branches,  !- Name
    PSZ-AC:32 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:32 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:32_OA,            !- Component 1 Name
    PSZ-AC:32 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:32_OA-PSZ-AC:32_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:32_CoolC,         !- Component 2 Name
    PSZ-AC:32_OA-PSZ-AC:32_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:32_CoolC-PSZ-AC:32_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:32_HeatC,         !- Component 3 Name
    PSZ-AC:32_CoolC-PSZ-AC:32_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:32_HeatC-PSZ-AC:32 FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:32 Fan,           !- Component 4 Name
    PSZ-AC:32_HeatC-PSZ-AC:32 FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:32 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:32_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:32_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:32_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:32_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:32_OA,            !- Name
    PSZ-AC:32_OA_Controllers,!- Controller List Name
    PSZ-AC:32_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:32_OANode List;   !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:32_OANode List,   !- Name
    PSZ-AC:32_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:32_OAMixing Box,  !- Name
    PSZ-AC:32_OA-PSZ-AC:32_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:32_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC:32_OARelief Node, !- Relief Air Stream Node Name
    PSZ-AC:32 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:32_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:32 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:32_HeatC-PSZ-AC:32 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:32 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:32_OA-PSZ-AC:32_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:32_OA_Controller, !- Name
    PSZ-AC:32_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC:32 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:32_OA-PSZ-AC:32_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:32_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:32_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:32_OA-PSZ-AC:32_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:32_CoolC-PSZ-AC:32_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:32_CoolC-PSZ-AC:32_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:32_CoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:32_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:32_OA-PSZ-AC:32_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:32_CoolC-PSZ-AC:32_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:32_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:32_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:32_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:32_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:32_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:32_CoolCCarrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC:32_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC:32_CoolCCarrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:32_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:32_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:32_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:32_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:32_CoolC-PSZ-AC:32_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:32_HeatC-PSZ-AC:32 FanNode,  !- Air Outlet Node Name
    PSZ-AC:32_HeatC-PSZ-AC:32 FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:32 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:32_HeatC-PSZ-AC:32 FanNode,  !- Air Inlet Node Name
    PSZ-AC:32 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:32,               !- Name
    PSZ-AC:32 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:32 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:32 Supply Air Splitter,  !- Name
    PSZ-AC:32 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_2_SEC_11 Direct Air Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:32 Return Air Path,  !- Name
    PSZ-AC:32 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:32 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:32 Return Air Mixer,  !- Name
    PSZ-AC:32 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_2_SEC_11 Return Air Node;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:33 *****

  AirLoopHVAC,
    PSZ-AC:33,               !- Name
    ,                        !- Controller List Name
    PSZ-AC:33 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:33 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:33 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:33 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:33 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:33 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:33_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:33 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:33_HeatC-PSZ-AC:33 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:33 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:33_CoolC-PSZ-AC:33_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:33_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:33 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:33_HeatC-PSZ-AC:33 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:33 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:33_HeatC-PSZ-AC:33 FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:33,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:33 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:33 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:33 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:33 Air Loop Branches,  !- Name
    PSZ-AC:33 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:33 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:33_OA,            !- Component 1 Name
    PSZ-AC:33 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:33_OA-PSZ-AC:33_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:33_CoolC,         !- Component 2 Name
    PSZ-AC:33_OA-PSZ-AC:33_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:33_CoolC-PSZ-AC:33_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:33_HeatC,         !- Component 3 Name
    PSZ-AC:33_CoolC-PSZ-AC:33_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:33_HeatC-PSZ-AC:33 FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:33 Fan,           !- Component 4 Name
    PSZ-AC:33_HeatC-PSZ-AC:33 FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:33 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:33_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:33_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:33_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:33_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:33_OA,            !- Name
    PSZ-AC:33_OA_Controllers,!- Controller List Name
    PSZ-AC:33_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:33_OANode List;   !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:33_OANode List,   !- Name
    PSZ-AC:33_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:33_OAMixing Box,  !- Name
    PSZ-AC:33_OA-PSZ-AC:33_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:33_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC:33_OARelief Node, !- Relief Air Stream Node Name
    PSZ-AC:33 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:33_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:33 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:33_HeatC-PSZ-AC:33 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:33 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:33_OA-PSZ-AC:33_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:33_OA_Controller, !- Name
    PSZ-AC:33_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC:33 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:33_OA-PSZ-AC:33_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:33_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:33_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:33_OA-PSZ-AC:33_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:33_CoolC-PSZ-AC:33_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:33_CoolC-PSZ-AC:33_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:33_CoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:33_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:33_OA-PSZ-AC:33_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:33_CoolC-PSZ-AC:33_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:33_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:33_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:33_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:33_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:33_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:33_CoolCCarrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC:33_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC:33_CoolCCarrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:33_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:33_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:33_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:33_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:33_CoolC-PSZ-AC:33_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:33_HeatC-PSZ-AC:33 FanNode,  !- Air Outlet Node Name
    PSZ-AC:33_HeatC-PSZ-AC:33 FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:33 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:33_HeatC-PSZ-AC:33 FanNode,  !- Air Inlet Node Name
    PSZ-AC:33 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:33,               !- Name
    PSZ-AC:33 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:33 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:33 Supply Air Splitter,  !- Name
    PSZ-AC:33 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_3_SEC_11 Direct Air Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:33 Return Air Path,  !- Name
    PSZ-AC:33 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:33 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:33 Return Air Mixer,  !- Name
    PSZ-AC:33 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_3_SEC_11 Return Air Node;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:34 *****

  AirLoopHVAC,
    PSZ-AC:34,               !- Name
    ,                        !- Controller List Name
    PSZ-AC:34 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:34 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:34 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:34 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:34 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:34 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:34_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:34 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:34_HeatC-PSZ-AC:34 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:34 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:34_CoolC-PSZ-AC:34_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:34_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:34 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:34_HeatC-PSZ-AC:34 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:34 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:34_HeatC-PSZ-AC:34 FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:34,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:34 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:34 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:34 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:34 Air Loop Branches,  !- Name
    PSZ-AC:34 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:34 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:34_OA,            !- Component 1 Name
    PSZ-AC:34 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:34_OA-PSZ-AC:34_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:34_CoolC,         !- Component 2 Name
    PSZ-AC:34_OA-PSZ-AC:34_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:34_CoolC-PSZ-AC:34_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:34_HeatC,         !- Component 3 Name
    PSZ-AC:34_CoolC-PSZ-AC:34_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:34_HeatC-PSZ-AC:34 FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:34 Fan,           !- Component 4 Name
    PSZ-AC:34_HeatC-PSZ-AC:34 FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:34 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:34_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:34_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:34_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:34_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:34_OA,            !- Name
    PSZ-AC:34_OA_Controllers,!- Controller List Name
    PSZ-AC:34_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:34_OANode List;   !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:34_OANode List,   !- Name
    PSZ-AC:34_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:34_OAMixing Box,  !- Name
    PSZ-AC:34_OA-PSZ-AC:34_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:34_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC:34_OARelief Node, !- Relief Air Stream Node Name
    PSZ-AC:34 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:34_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:34 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:34_HeatC-PSZ-AC:34 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:34 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:34_OA-PSZ-AC:34_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:34_OA_Controller, !- Name
    PSZ-AC:34_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC:34 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:34_OA-PSZ-AC:34_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:34_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:34_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:34_OA-PSZ-AC:34_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:34_CoolC-PSZ-AC:34_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:34_CoolC-PSZ-AC:34_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:34_CoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:34_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:34_OA-PSZ-AC:34_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:34_CoolC-PSZ-AC:34_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:34_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:34_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:34_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:34_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:34_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:34_CoolCCarrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC:34_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC:34_CoolCCarrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:34_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:34_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:34_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:34_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:34_CoolC-PSZ-AC:34_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:34_HeatC-PSZ-AC:34 FanNode,  !- Air Outlet Node Name
    PSZ-AC:34_HeatC-PSZ-AC:34 FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:34 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:34_HeatC-PSZ-AC:34 FanNode,  !- Air Inlet Node Name
    PSZ-AC:34 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:34,               !- Name
    PSZ-AC:34 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:34 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:34 Supply Air Splitter,  !- Name
    PSZ-AC:34 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_1_SEC_12 Direct Air Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:34 Return Air Path,  !- Name
    PSZ-AC:34 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:34 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:34 Return Air Mixer,  !- Name
    PSZ-AC:34 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_1_SEC_12 Return Air Node;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:35 *****

  AirLoopHVAC,
    PSZ-AC:35,               !- Name
    ,                        !- Controller List Name
    PSZ-AC:35 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:35 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:35 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:35 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:35 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:35 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:35_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:35 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:35_HeatC-PSZ-AC:35 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:35 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:35_CoolC-PSZ-AC:35_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:35_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:35 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:35_HeatC-PSZ-AC:35 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:35 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:35_HeatC-PSZ-AC:35 FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:35,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:35 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:35 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:35 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:35 Air Loop Branches,  !- Name
    PSZ-AC:35 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:35 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:35_OA,            !- Component 1 Name
    PSZ-AC:35 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:35_OA-PSZ-AC:35_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:35_CoolC,         !- Component 2 Name
    PSZ-AC:35_OA-PSZ-AC:35_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:35_CoolC-PSZ-AC:35_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:35_HeatC,         !- Component 3 Name
    PSZ-AC:35_CoolC-PSZ-AC:35_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:35_HeatC-PSZ-AC:35 FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:35 Fan,           !- Component 4 Name
    PSZ-AC:35_HeatC-PSZ-AC:35 FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:35 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:35_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:35_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:35_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:35_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:35_OA,            !- Name
    PSZ-AC:35_OA_Controllers,!- Controller List Name
    PSZ-AC:35_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:35_OANode List;   !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:35_OANode List,   !- Name
    PSZ-AC:35_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:35_OAMixing Box,  !- Name
    PSZ-AC:35_OA-PSZ-AC:35_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:35_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC:35_OARelief Node, !- Relief Air Stream Node Name
    PSZ-AC:35 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:35_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:35 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:35_HeatC-PSZ-AC:35 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:35 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:35_OA-PSZ-AC:35_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:35_OA_Controller, !- Name
    PSZ-AC:35_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC:35 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:35_OA-PSZ-AC:35_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:35_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:35_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:35_OA-PSZ-AC:35_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:35_CoolC-PSZ-AC:35_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:35_CoolC-PSZ-AC:35_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:35_CoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:35_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:35_OA-PSZ-AC:35_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:35_CoolC-PSZ-AC:35_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:35_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:35_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:35_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:35_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:35_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:35_CoolCCarrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC:35_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC:35_CoolCCarrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:35_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:35_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:35_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:35_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:35_CoolC-PSZ-AC:35_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:35_HeatC-PSZ-AC:35 FanNode,  !- Air Outlet Node Name
    PSZ-AC:35_HeatC-PSZ-AC:35 FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:35 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:35_HeatC-PSZ-AC:35 FanNode,  !- Air Inlet Node Name
    PSZ-AC:35 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:35,               !- Name
    PSZ-AC:35 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:35 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:35 Supply Air Splitter,  !- Name
    PSZ-AC:35 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_2_SEC_12 Direct Air Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:35 Return Air Path,  !- Name
    PSZ-AC:35 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:35 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:35 Return Air Mixer,  !- Name
    PSZ-AC:35 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_2_SEC_12 Return Air Node;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:36 *****

  AirLoopHVAC,
    PSZ-AC:36,               !- Name
    ,                        !- Controller List Name
    PSZ-AC:36 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:36 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:36 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:36 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:36 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:36 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:36_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:36 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:36_HeatC-PSZ-AC:36 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:36 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:36_CoolC-PSZ-AC:36_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:36_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:36 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:36_HeatC-PSZ-AC:36 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:36 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:36_HeatC-PSZ-AC:36 FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:36,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:36 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:36 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:36 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:36 Air Loop Branches,  !- Name
    PSZ-AC:36 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:36 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:36_OA,            !- Component 1 Name
    PSZ-AC:36 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:36_OA-PSZ-AC:36_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:36_CoolC,         !- Component 2 Name
    PSZ-AC:36_OA-PSZ-AC:36_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:36_CoolC-PSZ-AC:36_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:36_HeatC,         !- Component 3 Name
    PSZ-AC:36_CoolC-PSZ-AC:36_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:36_HeatC-PSZ-AC:36 FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:36 Fan,           !- Component 4 Name
    PSZ-AC:36_HeatC-PSZ-AC:36 FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:36 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:36_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:36_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:36_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:36_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:36_OA,            !- Name
    PSZ-AC:36_OA_Controllers,!- Controller List Name
    PSZ-AC:36_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:36_OANode List;   !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:36_OANode List,   !- Name
    PSZ-AC:36_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:36_OAMixing Box,  !- Name
    PSZ-AC:36_OA-PSZ-AC:36_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:36_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC:36_OARelief Node, !- Relief Air Stream Node Name
    PSZ-AC:36 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:36_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:36 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:36_HeatC-PSZ-AC:36 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:36 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:36_OA-PSZ-AC:36_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:36_OA_Controller, !- Name
    PSZ-AC:36_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC:36 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:36_OA-PSZ-AC:36_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:36_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:36_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:36_OA-PSZ-AC:36_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:36_CoolC-PSZ-AC:36_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:36_CoolC-PSZ-AC:36_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:36_CoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:36_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:36_OA-PSZ-AC:36_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:36_CoolC-PSZ-AC:36_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:36_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:36_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:36_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:36_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:36_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:36_CoolCCarrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC:36_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC:36_CoolCCarrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:36_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:36_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:36_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:36_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:36_CoolC-PSZ-AC:36_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:36_HeatC-PSZ-AC:36 FanNode,  !- Air Outlet Node Name
    PSZ-AC:36_HeatC-PSZ-AC:36 FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:36 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:36_HeatC-PSZ-AC:36 FanNode,  !- Air Inlet Node Name
    PSZ-AC:36 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:36,               !- Name
    PSZ-AC:36 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:36 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:36 Supply Air Splitter,  !- Name
    PSZ-AC:36 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_3_SEC_12 Direct Air Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:36 Return Air Path,  !- Name
    PSZ-AC:36 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:36 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:36 Return Air Mixer,  !- Name
    PSZ-AC:36 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_3_SEC_12 Return Air Node;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:37 *****

  AirLoopHVAC,
    PSZ-AC:37,               !- Name
    ,                        !- Controller List Name
    PSZ-AC:37 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:37 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:37 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:37 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:37 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:37 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:37_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:37 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:37_HeatC-PSZ-AC:37 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:37 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:37_CoolC-PSZ-AC:37_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:37_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:37 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:37_HeatC-PSZ-AC:37 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:37 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:37_HeatC-PSZ-AC:37 FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:37,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:37 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:37 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:37 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:37 Air Loop Branches,  !- Name
    PSZ-AC:37 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:37 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:37_OA,            !- Component 1 Name
    PSZ-AC:37 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:37_OA-PSZ-AC:37_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:37_CoolC,         !- Component 2 Name
    PSZ-AC:37_OA-PSZ-AC:37_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:37_CoolC-PSZ-AC:37_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:37_HeatC,         !- Component 3 Name
    PSZ-AC:37_CoolC-PSZ-AC:37_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:37_HeatC-PSZ-AC:37 FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:37 Fan,           !- Component 4 Name
    PSZ-AC:37_HeatC-PSZ-AC:37 FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:37 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:37_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:37_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:37_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:37_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:37_OA,            !- Name
    PSZ-AC:37_OA_Controllers,!- Controller List Name
    PSZ-AC:37_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:37_OANode List;   !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:37_OANode List,   !- Name
    PSZ-AC:37_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:37_OAMixing Box,  !- Name
    PSZ-AC:37_OA-PSZ-AC:37_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:37_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC:37_OARelief Node, !- Relief Air Stream Node Name
    PSZ-AC:37 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:37_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:37 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:37_HeatC-PSZ-AC:37 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:37 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:37_OA-PSZ-AC:37_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:37_OA_Controller, !- Name
    PSZ-AC:37_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC:37 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:37_OA-PSZ-AC:37_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:37_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:37_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:37_OA-PSZ-AC:37_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:37_CoolC-PSZ-AC:37_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:37_CoolC-PSZ-AC:37_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:37_CoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:37_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:37_OA-PSZ-AC:37_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:37_CoolC-PSZ-AC:37_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:37_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:37_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:37_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:37_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:37_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:37_CoolCCarrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC:37_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC:37_CoolCCarrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:37_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:37_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:37_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:37_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:37_CoolC-PSZ-AC:37_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:37_HeatC-PSZ-AC:37 FanNode,  !- Air Outlet Node Name
    PSZ-AC:37_HeatC-PSZ-AC:37 FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:37 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:37_HeatC-PSZ-AC:37 FanNode,  !- Air Inlet Node Name
    PSZ-AC:37 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:37,               !- Name
    PSZ-AC:37 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:37 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:37 Supply Air Splitter,  !- Name
    PSZ-AC:37 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_1_SEC_13 Direct Air Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:37 Return Air Path,  !- Name
    PSZ-AC:37 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:37 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:37 Return Air Mixer,  !- Name
    PSZ-AC:37 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_1_SEC_13 Return Air Node;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:38 *****

  AirLoopHVAC,
    PSZ-AC:38,               !- Name
    ,                        !- Controller List Name
    PSZ-AC:38 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:38 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:38 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:38 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:38 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:38 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:38_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:38 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:38_HeatC-PSZ-AC:38 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:38 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:38_CoolC-PSZ-AC:38_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:38_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:38 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:38_HeatC-PSZ-AC:38 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:38 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:38_HeatC-PSZ-AC:38 FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:38,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:38 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:38 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:38 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:38 Air Loop Branches,  !- Name
    PSZ-AC:38 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:38 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:38_OA,            !- Component 1 Name
    PSZ-AC:38 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:38_OA-PSZ-AC:38_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:38_CoolC,         !- Component 2 Name
    PSZ-AC:38_OA-PSZ-AC:38_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:38_CoolC-PSZ-AC:38_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:38_HeatC,         !- Component 3 Name
    PSZ-AC:38_CoolC-PSZ-AC:38_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:38_HeatC-PSZ-AC:38 FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:38 Fan,           !- Component 4 Name
    PSZ-AC:38_HeatC-PSZ-AC:38 FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:38 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:38_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:38_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:38_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:38_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:38_OA,            !- Name
    PSZ-AC:38_OA_Controllers,!- Controller List Name
    PSZ-AC:38_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:38_OANode List;   !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:38_OANode List,   !- Name
    PSZ-AC:38_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:38_OAMixing Box,  !- Name
    PSZ-AC:38_OA-PSZ-AC:38_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:38_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC:38_OARelief Node, !- Relief Air Stream Node Name
    PSZ-AC:38 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:38_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:38 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:38_HeatC-PSZ-AC:38 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:38 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:38_OA-PSZ-AC:38_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:38_OA_Controller, !- Name
    PSZ-AC:38_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC:38 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:38_OA-PSZ-AC:38_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:38_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:38_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:38_OA-PSZ-AC:38_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:38_CoolC-PSZ-AC:38_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:38_CoolC-PSZ-AC:38_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:38_CoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:38_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:38_OA-PSZ-AC:38_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:38_CoolC-PSZ-AC:38_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:38_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:38_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:38_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:38_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:38_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:38_CoolCCarrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC:38_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC:38_CoolCCarrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:38_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:38_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:38_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:38_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:38_CoolC-PSZ-AC:38_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:38_HeatC-PSZ-AC:38 FanNode,  !- Air Outlet Node Name
    PSZ-AC:38_HeatC-PSZ-AC:38 FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:38 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:38_HeatC-PSZ-AC:38 FanNode,  !- Air Inlet Node Name
    PSZ-AC:38 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:38,               !- Name
    PSZ-AC:38 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:38 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:38 Supply Air Splitter,  !- Name
    PSZ-AC:38 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_2_SEC_13 Direct Air Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:38 Return Air Path,  !- Name
    PSZ-AC:38 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:38 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:38 Return Air Mixer,  !- Name
    PSZ-AC:38 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_2_SEC_13 Return Air Node;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:39 *****

  AirLoopHVAC,
    PSZ-AC:39,               !- Name
    ,                        !- Controller List Name
    PSZ-AC:39 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:39 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:39 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:39 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:39 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:39 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:39_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:39 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:39_HeatC-PSZ-AC:39 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:39 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:39_CoolC-PSZ-AC:39_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:39_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:39 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:39_HeatC-PSZ-AC:39 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:39 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:39_HeatC-PSZ-AC:39 FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:39,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:39 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:39 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:39 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:39 Air Loop Branches,  !- Name
    PSZ-AC:39 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:39 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:39_OA,            !- Component 1 Name
    PSZ-AC:39 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:39_OA-PSZ-AC:39_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:39_CoolC,         !- Component 2 Name
    PSZ-AC:39_OA-PSZ-AC:39_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:39_CoolC-PSZ-AC:39_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:39_HeatC,         !- Component 3 Name
    PSZ-AC:39_CoolC-PSZ-AC:39_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:39_HeatC-PSZ-AC:39 FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:39 Fan,           !- Component 4 Name
    PSZ-AC:39_HeatC-PSZ-AC:39 FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:39 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:39_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:39_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:39_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:39_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:39_OA,            !- Name
    PSZ-AC:39_OA_Controllers,!- Controller List Name
    PSZ-AC:39_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:39_OANode List;   !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:39_OANode List,   !- Name
    PSZ-AC:39_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:39_OAMixing Box,  !- Name
    PSZ-AC:39_OA-PSZ-AC:39_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:39_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC:39_OARelief Node, !- Relief Air Stream Node Name
    PSZ-AC:39 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:39_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:39 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:39_HeatC-PSZ-AC:39 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:39 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:39_OA-PSZ-AC:39_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:39_OA_Controller, !- Name
    PSZ-AC:39_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC:39 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:39_OA-PSZ-AC:39_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:39_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:39_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:39_OA-PSZ-AC:39_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:39_CoolC-PSZ-AC:39_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:39_CoolC-PSZ-AC:39_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:39_CoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:39_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:39_OA-PSZ-AC:39_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:39_CoolC-PSZ-AC:39_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:39_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:39_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:39_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:39_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:39_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:39_CoolCCarrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC:39_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC:39_CoolCCarrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:39_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:39_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:39_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:39_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:39_CoolC-PSZ-AC:39_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:39_HeatC-PSZ-AC:39 FanNode,  !- Air Outlet Node Name
    PSZ-AC:39_HeatC-PSZ-AC:39 FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:39 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:39_HeatC-PSZ-AC:39 FanNode,  !- Air Inlet Node Name
    PSZ-AC:39 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:39,               !- Name
    PSZ-AC:39 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:39 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:39 Supply Air Splitter,  !- Name
    PSZ-AC:39 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_3_SEC_13 Direct Air Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:39 Return Air Path,  !- Name
    PSZ-AC:39 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:39 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:39 Return Air Mixer,  !- Name
    PSZ-AC:39 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_3_SEC_13 Return Air Node;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:40 *****

  AirLoopHVAC,
    PSZ-AC:40,               !- Name
    ,                        !- Controller List Name
    PSZ-AC:40 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:40 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:40 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:40 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:40 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:40 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:40_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:40 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:40_HeatC-PSZ-AC:40 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:40 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:40_CoolC-PSZ-AC:40_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:40_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:40 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:40_HeatC-PSZ-AC:40 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:40 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:40_HeatC-PSZ-AC:40 FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:40,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:40 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:40 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:40 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:40 Air Loop Branches,  !- Name
    PSZ-AC:40 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:40 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:40_OA,            !- Component 1 Name
    PSZ-AC:40 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:40_OA-PSZ-AC:40_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:40_CoolC,         !- Component 2 Name
    PSZ-AC:40_OA-PSZ-AC:40_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:40_CoolC-PSZ-AC:40_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:40_HeatC,         !- Component 3 Name
    PSZ-AC:40_CoolC-PSZ-AC:40_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:40_HeatC-PSZ-AC:40 FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:40 Fan,           !- Component 4 Name
    PSZ-AC:40_HeatC-PSZ-AC:40 FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:40 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:40_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:40_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:40_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:40_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:40_OA,            !- Name
    PSZ-AC:40_OA_Controllers,!- Controller List Name
    PSZ-AC:40_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:40_OANode List;   !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:40_OANode List,   !- Name
    PSZ-AC:40_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:40_OAMixing Box,  !- Name
    PSZ-AC:40_OA-PSZ-AC:40_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:40_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC:40_OARelief Node, !- Relief Air Stream Node Name
    PSZ-AC:40 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:40_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:40 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:40_HeatC-PSZ-AC:40 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:40 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:40_OA-PSZ-AC:40_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:40_OA_Controller, !- Name
    PSZ-AC:40_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC:40 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:40_OA-PSZ-AC:40_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:40_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:40_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:40_OA-PSZ-AC:40_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:40_CoolC-PSZ-AC:40_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:40_CoolC-PSZ-AC:40_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:40_CoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:40_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:40_OA-PSZ-AC:40_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:40_CoolC-PSZ-AC:40_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:40_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:40_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:40_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:40_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:40_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:40_CoolCCarrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC:40_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC:40_CoolCCarrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:40_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:40_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:40_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:40_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:40_CoolC-PSZ-AC:40_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:40_HeatC-PSZ-AC:40 FanNode,  !- Air Outlet Node Name
    PSZ-AC:40_HeatC-PSZ-AC:40 FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:40 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:40_HeatC-PSZ-AC:40 FanNode,  !- Air Inlet Node Name
    PSZ-AC:40 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:40,               !- Name
    PSZ-AC:40 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:40 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:40 Supply Air Splitter,  !- Name
    PSZ-AC:40 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_1_SEC_14 Direct Air Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:40 Return Air Path,  !- Name
    PSZ-AC:40 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:40 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:40 Return Air Mixer,  !- Name
    PSZ-AC:40 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_1_SEC_14 Return Air Node;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:41 *****

  AirLoopHVAC,
    PSZ-AC:41,               !- Name
    ,                        !- Controller List Name
    PSZ-AC:41 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:41 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:41 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:41 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:41 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:41 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:41_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:41 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:41_HeatC-PSZ-AC:41 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:41 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:41_CoolC-PSZ-AC:41_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:41_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:41 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:41_HeatC-PSZ-AC:41 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:41 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:41_HeatC-PSZ-AC:41 FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:41,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:41 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:41 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:41 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:41 Air Loop Branches,  !- Name
    PSZ-AC:41 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:41 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:41_OA,            !- Component 1 Name
    PSZ-AC:41 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:41_OA-PSZ-AC:41_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:41_CoolC,         !- Component 2 Name
    PSZ-AC:41_OA-PSZ-AC:41_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:41_CoolC-PSZ-AC:41_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:41_HeatC,         !- Component 3 Name
    PSZ-AC:41_CoolC-PSZ-AC:41_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:41_HeatC-PSZ-AC:41 FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:41 Fan,           !- Component 4 Name
    PSZ-AC:41_HeatC-PSZ-AC:41 FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:41 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:41_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:41_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:41_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:41_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:41_OA,            !- Name
    PSZ-AC:41_OA_Controllers,!- Controller List Name
    PSZ-AC:41_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:41_OANode List;   !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:41_OANode List,   !- Name
    PSZ-AC:41_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:41_OAMixing Box,  !- Name
    PSZ-AC:41_OA-PSZ-AC:41_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:41_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC:41_OARelief Node, !- Relief Air Stream Node Name
    PSZ-AC:41 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:41_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:41 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:41_HeatC-PSZ-AC:41 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:41 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:41_OA-PSZ-AC:41_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:41_OA_Controller, !- Name
    PSZ-AC:41_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC:41 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:41_OA-PSZ-AC:41_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:41_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:41_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:41_OA-PSZ-AC:41_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:41_CoolC-PSZ-AC:41_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:41_CoolC-PSZ-AC:41_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:41_CoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:41_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:41_OA-PSZ-AC:41_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:41_CoolC-PSZ-AC:41_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:41_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:41_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:41_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:41_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:41_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:41_CoolCCarrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC:41_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC:41_CoolCCarrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:41_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:41_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:41_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:41_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:41_CoolC-PSZ-AC:41_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:41_HeatC-PSZ-AC:41 FanNode,  !- Air Outlet Node Name
    PSZ-AC:41_HeatC-PSZ-AC:41 FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:41 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:41_HeatC-PSZ-AC:41 FanNode,  !- Air Inlet Node Name
    PSZ-AC:41 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:41,               !- Name
    PSZ-AC:41 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:41 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:41 Supply Air Splitter,  !- Name
    PSZ-AC:41 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_2_SEC_14 Direct Air Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:41 Return Air Path,  !- Name
    PSZ-AC:41 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:41 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:41 Return Air Mixer,  !- Name
    PSZ-AC:41 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_2_SEC_14 Return Air Node;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:42 *****

  AirLoopHVAC,
    PSZ-AC:42,               !- Name
    ,                        !- Controller List Name
    PSZ-AC:42 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:42 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:42 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:42 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:42 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:42 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:42_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:42 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:42_HeatC-PSZ-AC:42 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:42 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:42_CoolC-PSZ-AC:42_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:42_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:42 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:42_HeatC-PSZ-AC:42 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:42 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:42_HeatC-PSZ-AC:42 FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:42,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:42 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:42 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:42 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:42 Air Loop Branches,  !- Name
    PSZ-AC:42 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:42 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:42_OA,            !- Component 1 Name
    PSZ-AC:42 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:42_OA-PSZ-AC:42_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:42_CoolC,         !- Component 2 Name
    PSZ-AC:42_OA-PSZ-AC:42_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:42_CoolC-PSZ-AC:42_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:42_HeatC,         !- Component 3 Name
    PSZ-AC:42_CoolC-PSZ-AC:42_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:42_HeatC-PSZ-AC:42 FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:42 Fan,           !- Component 4 Name
    PSZ-AC:42_HeatC-PSZ-AC:42 FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:42 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:42_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:42_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:42_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:42_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:42_OA,            !- Name
    PSZ-AC:42_OA_Controllers,!- Controller List Name
    PSZ-AC:42_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:42_OANode List;   !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:42_OANode List,   !- Name
    PSZ-AC:42_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:42_OAMixing Box,  !- Name
    PSZ-AC:42_OA-PSZ-AC:42_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:42_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC:42_OARelief Node, !- Relief Air Stream Node Name
    PSZ-AC:42 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:42_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:42 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:42_HeatC-PSZ-AC:42 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:42 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:42_OA-PSZ-AC:42_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:42_OA_Controller, !- Name
    PSZ-AC:42_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC:42 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:42_OA-PSZ-AC:42_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:42_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:42_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:42_OA-PSZ-AC:42_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:42_CoolC-PSZ-AC:42_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:42_CoolC-PSZ-AC:42_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:42_CoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:42_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:42_OA-PSZ-AC:42_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:42_CoolC-PSZ-AC:42_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:42_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:42_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:42_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:42_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:42_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:42_CoolCCarrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC:42_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC:42_CoolCCarrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:42_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:42_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:42_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:42_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:42_CoolC-PSZ-AC:42_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:42_HeatC-PSZ-AC:42 FanNode,  !- Air Outlet Node Name
    PSZ-AC:42_HeatC-PSZ-AC:42 FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:42 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:42_HeatC-PSZ-AC:42 FanNode,  !- Air Inlet Node Name
    PSZ-AC:42 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:42,               !- Name
    PSZ-AC:42 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:42 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:42 Supply Air Splitter,  !- Name
    PSZ-AC:42 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_3_SEC_14 Direct Air Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:42 Return Air Path,  !- Name
    PSZ-AC:42 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:42 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:42 Return Air Mixer,  !- Name
    PSZ-AC:42 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_3_SEC_14 Return Air Node;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:43 *****

  AirLoopHVAC,
    PSZ-AC:43,               !- Name
    ,                        !- Controller List Name
    PSZ-AC:43 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:43 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:43 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:43 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:43 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:43 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:43_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:43 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:43_HeatC-PSZ-AC:43 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:43 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:43_CoolC-PSZ-AC:43_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:43_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:43 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:43_HeatC-PSZ-AC:43 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:43 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:43_HeatC-PSZ-AC:43 FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:43,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:43 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:43 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:43 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:43 Air Loop Branches,  !- Name
    PSZ-AC:43 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:43 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:43_OA,            !- Component 1 Name
    PSZ-AC:43 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:43_OA-PSZ-AC:43_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:43_CoolC,         !- Component 2 Name
    PSZ-AC:43_OA-PSZ-AC:43_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:43_CoolC-PSZ-AC:43_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:43_HeatC,         !- Component 3 Name
    PSZ-AC:43_CoolC-PSZ-AC:43_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:43_HeatC-PSZ-AC:43 FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:43 Fan,           !- Component 4 Name
    PSZ-AC:43_HeatC-PSZ-AC:43 FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:43 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:43_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:43_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:43_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:43_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:43_OA,            !- Name
    PSZ-AC:43_OA_Controllers,!- Controller List Name
    PSZ-AC:43_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:43_OANode List;   !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:43_OANode List,   !- Name
    PSZ-AC:43_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:43_OAMixing Box,  !- Name
    PSZ-AC:43_OA-PSZ-AC:43_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:43_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC:43_OARelief Node, !- Relief Air Stream Node Name
    PSZ-AC:43 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:43_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:43 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:43_HeatC-PSZ-AC:43 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:43 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:43_OA-PSZ-AC:43_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:43_OA_Controller, !- Name
    PSZ-AC:43_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC:43 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:43_OA-PSZ-AC:43_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:43_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:43_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:43_OA-PSZ-AC:43_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:43_CoolC-PSZ-AC:43_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:43_CoolC-PSZ-AC:43_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:43_CoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:43_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:43_OA-PSZ-AC:43_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:43_CoolC-PSZ-AC:43_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:43_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:43_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:43_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:43_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:43_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:43_CoolCCarrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC:43_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC:43_CoolCCarrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:43_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:43_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:43_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:43_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:43_CoolC-PSZ-AC:43_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:43_HeatC-PSZ-AC:43 FanNode,  !- Air Outlet Node Name
    PSZ-AC:43_HeatC-PSZ-AC:43 FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:43 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:43_HeatC-PSZ-AC:43 FanNode,  !- Air Inlet Node Name
    PSZ-AC:43 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:43,               !- Name
    PSZ-AC:43 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:43 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:43 Supply Air Splitter,  !- Name
    PSZ-AC:43 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_1_SEC_15 Direct Air Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:43 Return Air Path,  !- Name
    PSZ-AC:43 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:43 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:43 Return Air Mixer,  !- Name
    PSZ-AC:43 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_1_SEC_15 Return Air Node;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:44 *****

  AirLoopHVAC,
    PSZ-AC:44,               !- Name
    ,                        !- Controller List Name
    PSZ-AC:44 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:44 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:44 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:44 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:44 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:44 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:44_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:44 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:44_HeatC-PSZ-AC:44 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:44 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:44_CoolC-PSZ-AC:44_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:44_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:44 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:44_HeatC-PSZ-AC:44 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:44 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:44_HeatC-PSZ-AC:44 FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:44,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:44 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:44 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:44 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:44 Air Loop Branches,  !- Name
    PSZ-AC:44 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:44 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:44_OA,            !- Component 1 Name
    PSZ-AC:44 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:44_OA-PSZ-AC:44_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:44_CoolC,         !- Component 2 Name
    PSZ-AC:44_OA-PSZ-AC:44_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:44_CoolC-PSZ-AC:44_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:44_HeatC,         !- Component 3 Name
    PSZ-AC:44_CoolC-PSZ-AC:44_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:44_HeatC-PSZ-AC:44 FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:44 Fan,           !- Component 4 Name
    PSZ-AC:44_HeatC-PSZ-AC:44 FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:44 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:44_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:44_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:44_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:44_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:44_OA,            !- Name
    PSZ-AC:44_OA_Controllers,!- Controller List Name
    PSZ-AC:44_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:44_OANode List;   !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:44_OANode List,   !- Name
    PSZ-AC:44_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:44_OAMixing Box,  !- Name
    PSZ-AC:44_OA-PSZ-AC:44_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:44_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC:44_OARelief Node, !- Relief Air Stream Node Name
    PSZ-AC:44 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:44_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:44 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:44_HeatC-PSZ-AC:44 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:44 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:44_OA-PSZ-AC:44_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:44_OA_Controller, !- Name
    PSZ-AC:44_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC:44 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:44_OA-PSZ-AC:44_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:44_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:44_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:44_OA-PSZ-AC:44_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:44_CoolC-PSZ-AC:44_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:44_CoolC-PSZ-AC:44_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:44_CoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:44_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:44_OA-PSZ-AC:44_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:44_CoolC-PSZ-AC:44_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:44_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:44_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:44_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:44_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:44_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:44_CoolCCarrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC:44_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC:44_CoolCCarrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:44_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:44_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:44_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:44_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:44_CoolC-PSZ-AC:44_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:44_HeatC-PSZ-AC:44 FanNode,  !- Air Outlet Node Name
    PSZ-AC:44_HeatC-PSZ-AC:44 FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:44 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:44_HeatC-PSZ-AC:44 FanNode,  !- Air Inlet Node Name
    PSZ-AC:44 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:44,               !- Name
    PSZ-AC:44 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:44 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:44 Supply Air Splitter,  !- Name
    PSZ-AC:44 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_2_SEC_15 Direct Air Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:44 Return Air Path,  !- Name
    PSZ-AC:44 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:44 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:44 Return Air Mixer,  !- Name
    PSZ-AC:44 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_2_SEC_15 Return Air Node;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:45 *****

  AirLoopHVAC,
    PSZ-AC:45,               !- Name
    ,                        !- Controller List Name
    PSZ-AC:45 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:45 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:45 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:45 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:45 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:45 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:45_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:45 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:45_HeatC-PSZ-AC:45 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:45 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:45_CoolC-PSZ-AC:45_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:45_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:45 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:45_HeatC-PSZ-AC:45 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:45 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:45_HeatC-PSZ-AC:45 FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:45,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:45 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:45 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:45 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:45 Air Loop Branches,  !- Name
    PSZ-AC:45 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:45 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:45_OA,            !- Component 1 Name
    PSZ-AC:45 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:45_OA-PSZ-AC:45_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:45_CoolC,         !- Component 2 Name
    PSZ-AC:45_OA-PSZ-AC:45_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:45_CoolC-PSZ-AC:45_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:45_HeatC,         !- Component 3 Name
    PSZ-AC:45_CoolC-PSZ-AC:45_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:45_HeatC-PSZ-AC:45 FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:45 Fan,           !- Component 4 Name
    PSZ-AC:45_HeatC-PSZ-AC:45 FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:45 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:45_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:45_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:45_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:45_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:45_OA,            !- Name
    PSZ-AC:45_OA_Controllers,!- Controller List Name
    PSZ-AC:45_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:45_OANode List;   !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:45_OANode List,   !- Name
    PSZ-AC:45_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:45_OAMixing Box,  !- Name
    PSZ-AC:45_OA-PSZ-AC:45_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:45_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC:45_OARelief Node, !- Relief Air Stream Node Name
    PSZ-AC:45 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:45_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:45 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:45_HeatC-PSZ-AC:45 FanNode,  !- Fan Inlet Node Name
    PSZ-AC:45 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:45_OA-PSZ-AC:45_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:45_OA_Controller, !- Name
    PSZ-AC:45_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC:45 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:45_OA-PSZ-AC:45_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:45_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    32000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:45_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:45_OA-PSZ-AC:45_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:45_CoolC-PSZ-AC:45_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:45_CoolC-PSZ-AC:45_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:45_CoolC DXCoil;  !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:45_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:45_OA-PSZ-AC:45_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:45_CoolC-PSZ-AC:45_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:45_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:45_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:45_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:45_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:45_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:45_CoolCCarrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC:45_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC:45_CoolCCarrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:45_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:45_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:45_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:45_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:45_CoolC-PSZ-AC:45_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:45_HeatC-PSZ-AC:45 FanNode,  !- Air Outlet Node Name
    PSZ-AC:45_HeatC-PSZ-AC:45 FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:45 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    497.82,                  !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:45_HeatC-PSZ-AC:45 FanNode,  !- Air Inlet Node Name
    PSZ-AC:45 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:45,               !- Name
    PSZ-AC:45 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:45 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:45 Supply Air Splitter,  !- Name
    PSZ-AC:45 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_3_SEC_15 Direct Air Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:45 Return Air Path,  !- Name
    PSZ-AC:45 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:45 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:45 Return Air Mixer,  !- Name
    PSZ-AC:45 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_3_SEC_15 Return Air Node;  !- Inlet 1 Node Name

!   IN_EIAMonthlyRateGas, Source EIA historical Nov2003 thru Oct2004
! Indiana 1999 state average electricity emissions factors based on eGRID, 1065, AirData
! PSI_CS_CommercialElectricService, source http://www.cinergypsi.com/pdfs/RateCS.pdf, effective 2004-05-24
! PSI_LLF_LowLoadFactorService,source http://www.cinergypsi.com/pdfs/RATELLF.pdf, effective 2004-05-24
! Indiana electricity source and emission factors based on Deru and Torcellini 2007

  FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    3.546,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    3.417E+02,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.186E-01,               !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    7.472E-01,               !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    6.222E-01,               !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    8.028E-03,               !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.872E+00,               !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    1.739E-02,               !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.019E-02,               !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    5.639E-06,               !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.778E-05,               !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0.4309556,               !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

  UtilityCost:Tariff,
    PSI_LLF_LowLoadFactorService,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    15.00,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Block,
    AnnualEnergyCharge,      !- Utility Cost Charge Block Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    300,                     !- Block Size 1 Value or Variable Name
    0.108222,                !- Block 1 Cost per Unit Value or Variable Name
    700,                     !- Block Size 2 Value or Variable Name
    0.087021,                !- Block 2 Cost per Unit Value or Variable Name
    1500,                    !- Block Size 3 Value or Variable Name
    0.078420,                !- Block 3 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 4 Value or Variable Name
    0.058320;                !- Block 4 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Block,
    AnnualDemandBaseCharge,  !- Utility Cost Charge Block Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    190,                     !- Block Size 1 Value or Variable Name
    0.0,                     !- Block 1 Cost per Unit Value or Variable Name
    110,                     !- Block Size 2 Value or Variable Name
    0.051773,                !- Block 2 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 3 Value or Variable Name
    0.046965;                !- Block 3 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    FuelCostAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.002028;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    QualPollutionControlAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000536;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    SoxNoxRiderAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.001127;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    DSMRiderAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000370;               !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    PurchPowerTrackerAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000031;               !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    MidwestISOAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000216;               !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    CleanCoalRiderEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000833;                !- Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    MinDemand75kw,           !- Utility Cost Qualify Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Minimum,                 !- Qualify Type
    75,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    12;                      !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofeightPercent,       !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name

!end  PSI_LLF_LowLoadFactorService

  UtilityCost:Tariff,
    PSI_CS_CommercialElectricService,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    9.40,                    !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Block,
    AnnualEnergyCharge,      !- Utility Cost Charge Block Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    300,                     !- Block Size 1 Value or Variable Name
    0.082409,                !- Block 1 Cost per Unit Value or Variable Name
    700,                     !- Block Size 2 Value or Variable Name
    0.072873,                !- Block 2 Cost per Unit Value or Variable Name
    1500,                    !- Block Size 3 Value or Variable Name
    0.061696,                !- Block 3 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 4 Value or Variable Name
    0.041179;                !- Block 4 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    FuelCostAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.002028;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    QualPollutionControlAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000536;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    SoxNoxRiderAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.001127;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    DSMRiderAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000021;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    PurchPowerTrackerAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000034;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    MidwestISOAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000203;               !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    CleanCoalRiderEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000807;                !- Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    MaxDemand75kw,           !- Utility Cost Qualify Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Maximum,                 !- Qualify Type
    75,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofeightPercent,       !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name

  UtilityCost:Tariff,
    IN_EIAMonthlyRateGas,    !- Name
    NaturalGas:Facility,     !- Output Meter Name
    MCF,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    0.0,                     !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Gas;                !- Group Name

  UtilityCost:Charge:Simple,
    MonthlyRateGasCharge,    !- Utility Cost Charge Simple Name
    IN_EIAMonthlyRateGas,    !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    IN_MonthlyGasRates;      !- Cost per Unit Value or Variable Name

  UtilityCost:Variable,
    IN_MonthlyGasRates,      !- Name
    IN_EIAMonthlyRateGas,    !- Tariff Name
    Dimensionless,           !- Variable Type
    8.22,                    !- January Value
    7.51,                    !- February Value
    8.97,                    !- March Value
    9.01,                    !- April Value
    9.16,                    !- May Value
    10.44,                   !- June Value
    10.32,                   !- July Value
    10.13,                   !- August Value
    9.20,                    !- September Value
    8.18,                    !- October Value
    7.83;                    !- November Value

  UtilityCost:Charge:Simple,
    TaxofEightPercent,       !- Utility Cost Charge Simple Name
    IN_EIAMonthlyRateGas,    !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name

! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)

  FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    1.092,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    5.21E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    3.99E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.06E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.73E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    1.06E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.68E-04,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    3.59E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    2.61E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.11E-07,                !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.13E-07,                !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

    !

  FuelFactors,
    FuelOilNo1,              !- Existing Fuel Resource Name
    1.158,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    7.06E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.68E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    7.19E-04,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    6.67E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    3.70E-04,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.06E-01,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    5.82E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.14E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    0.0,                     !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0.0,                     !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

  FuelFactors,
    Propane,                 !- Existing Fuel Resource Name
    1.151,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    6.27E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.03E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.03E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    7.41E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    4.61E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    0.0,                     !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    2.31E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.79E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    0.0,                     !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0.0,                     !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Water Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- District Heating Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

  Output:Surfaces:Drawing,DXF;

  Output:VariableDictionary,Regular;

  OutputControl:Table:Style,
    Comma;                   !- Column Separator

  !- Summary reports always there if not none

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:Table:Monthly,
    Energy Consumption - Electricity & Natural Gas,  !- Name
    ,                        !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    NaturalGas:Facility,     !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    NaturalGas:Facility,     !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4

  Output:Table:Monthly,
    End-Use Energy Consumption - Electricity,  !- Name
    ,                        !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:Electricity,       !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:Electricity,     !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:Electricity,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:Electricity,!- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:Electricity,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:Electricity,!- Variable or Meter 13 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 13

  Output:Table:Monthly,
    End-Use Energy Consumption - Natural Gas,  !- Name
    ,                        !- Digits After Decimal
    InteriorEquipment:NaturalGas,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:NaturalGas,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:NaturalGas,      !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:NaturalGas,      !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:NaturalGas, !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:NaturalGas, !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Peak Energy End-Use - Electricity Part 1,  !- Name
    ,                        !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    ExteriorLights:Electricity,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    Pumps:Electricity,       !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Heating:Electricity,     !- Variable or Meter 7 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Peak Energy End-Use - Electricity Part 2,  !- Name
    ,                        !- Digits After Decimal
    Cooling:Electricity,     !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    HeatRejection:Electricity,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Humidifier:Electricity,  !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    HeatRecovery:Electricity,!- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    WaterSystems:Electricity,!- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    Cogeneration:Electricity,!- Variable or Meter 6 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Electric Components of Peak Demand,  !- Name
    ,                        !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:Electricity,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    ExteriorLights:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,     !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 10

  Output:Table:Monthly,
    Setpoints Not Met With Temperatures,  !- Name
    2,                       !- Digits After Decimal
    Zone Heating Setpoint Not Met Time,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Heating Setpoint Not Met While Occupied Time,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Cooling Setpoint Not Met Time,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
    Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable or Meter 7 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 7
    Zone Mean Air Temperature,  !- Variable or Meter 8 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8

  Output:Table:Monthly,
    Zone Temperature Oscillation Report,  !- Name
    ,                        !- Digits After Decimal
    Zone Oscillating Temperatures Time,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone People Occupant Count,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 2

  Output:Table:Monthly,
    Comfort Report - Simple 55,  !- Name
    2,                       !- Digits After Decimal
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6

