    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve22,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot23,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve23,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot24,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve24,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot25,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve25,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot26,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve26,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot27,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve27,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot28,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve28,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot29,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve29,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot30,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve30,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot31,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve31,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot32,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve32,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot33,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve33,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot34,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve34,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot35,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve35,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot36,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve36,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot37,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve37,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot38,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve38,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot39,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve39,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot40,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve40,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot41,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve41,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot42,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve42,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot43,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve43,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot44,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve44,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot45,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve45,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot46,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve46,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot47,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve47,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot48,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve48,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot49,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve49,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot50,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve50,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot51,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve51,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot52,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve52,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot53,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve53,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot54,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve54,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot55,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve55,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot56,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve56,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot57,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve57,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot58,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve58,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot59,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve59,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot60,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve60,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot61,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve61,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot62,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve62,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot63,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve63,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot64,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve64,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot65,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve65,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot66,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve66,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot67,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve67,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot68,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve68,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot69,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve69,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot70,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve70,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot71,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve71,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot72,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve72,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot73,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve73,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot74,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve74,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot75,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve75,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot76,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve76,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot77,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve77,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot78,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve78,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot79,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve79,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolCapCurveTot80,   !- Name
    -4.50025090963202,       !- Coefficient1 Constant
    7.51532615879379,        !- Coefficient2 w
    -2.34230474384112,       !- Coefficient3 x
    0.14642462072188,        !- Coefficient4 y
    0.107374393461896,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPCoolPowCurve80,      !- Name
    -5.64270843812028,       !- Coefficient1 Constant
    0.436278088630104,       !- Coefficient2 w
    5.80919185594373,        !- Coefficient3 x
    0.140731472492284,       !- Coefficient4 y
    -0.167686303743809,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve 1,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve 1,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve 2,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve 2,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve 3,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve 3,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve 4,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve 4,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve 5,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve 5,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve 6,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve 6,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve 7,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve 7,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve 8,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve 8,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve 9,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve 9,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve10,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve10,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve11,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve11,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve12,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve12,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve13,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve13,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve14,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve14,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve15,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve15,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve16,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve16,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve17,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve17,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve18,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve18,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve19,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve19,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve20,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve20,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve21,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve21,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve22,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve22,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve23,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve23,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve24,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve24,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve25,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve25,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve26,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve26,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve27,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve27,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve28,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve28,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve29,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve29,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve30,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve30,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve31,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve31,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve32,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve32,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve33,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve33,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve34,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve34,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve35,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve35,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve36,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve36,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve37,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve37,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve38,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve38,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve39,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve39,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve40,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve40,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve41,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve41,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve42,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve42,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve43,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve43,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve44,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve44,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve45,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve45,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve46,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve46,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve47,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve47,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve48,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve48,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve49,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve49,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve50,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve50,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve51,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve51,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve52,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve52,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve53,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve53,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve54,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve54,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve55,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve55,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve56,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve56,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve57,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve57,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve58,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve58,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve59,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve59,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve60,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve60,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve61,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve61,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve62,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve62,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve63,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve63,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve64,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve64,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve65,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve65,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve66,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve66,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve67,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve67,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve68,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve68,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve69,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve69,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve70,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve70,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve71,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve71,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve72,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve72,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve73,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve73,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve74,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve74,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve75,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve75,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve76,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve76,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve77,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve77,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve78,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve78,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve79,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve79,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatCapCurve80,      !- Name
    0.235574246265812,       !- Coefficient1 Constant
    -3.32614175008211,       !- Coefficient2 w
    3.77002512979569,        !- Coefficient3 x
    0.177487717251347,       !- Coefficient4 y
    0.127378040851416,       !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuadLinear,
    WAHPHeatPowCurve80,      !- Name
    -3.82822342994465,       !- Coefficient1 Constant
    3.42057724376637,        !- Coefficient2 w
    1.51670957364394,        !- Coefficient3 x
    -0.179362136835128,      !- Coefficient4 y
    -0.104071260074646,      !- Coefficient5 z
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUINTLINEAR ===========

  Curve:QuintLinear,
    WAHPCoolCapCurveSens 1,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens 2,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens 3,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens 4,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens 5,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens 6,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens 7,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens 8,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens 9,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens10,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens11,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens12,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens13,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens14,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens15,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens16,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens17,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens18,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens19,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens20,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens21,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens22,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens23,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens24,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens25,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens26,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens27,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens28,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens29,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens30,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens31,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens32,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens33,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens34,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens35,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens36,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens37,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens38,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens39,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens40,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens41,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens42,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens43,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens44,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens45,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens46,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens47,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens48,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens49,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens50,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens51,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens52,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens53,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens54,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens55,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens56,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens57,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens58,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens59,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens60,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens61,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens62,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens63,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens64,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens65,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens66,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens67,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens68,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens69,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens70,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens71,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens72,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens73,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens74,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens75,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens76,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens77,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens78,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens79,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

  Curve:QuintLinear,
    WAHPCoolCapCurveSens80,  !- Name
    5.67639816011815,        !- Coefficient1 Constant
    21.4026096359879,        !- Coefficient2 v
    -25.3426552752253,       !- Coefficient3 w
    -1.63025091025978,       !- Coefficient4 x
    0.464032158581614,       !- Coefficient5 y
    0.0655524461264753,      !- Coefficient6 z
    -100,                    !- Minimum Value of v
    100,                     !- Maximum Value of v
    -100,                    !- Minimum Value of w
    100,                     !- Maximum Value of w
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100;                     !- Maximum Value of z

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

  Curve:Quadratic,
    HPACCOOLPLFFPLR,         !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    HPACHEATPLFFPLR,         !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    Central Boiler Efficiency Curve,  !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    ChillerCentEIRPLR,       !- Name
    0.2229,                  !- Coefficient1 Constant
    0.3134,                  !- Coefficient2 x
    0.4637,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

  Curve:Biquadratic,
    ChillerCentEIRFT,        !- Name
    0.9339,                  !- Coefficient1 Constant
    -0.0582,                 !- Coefficient2 x
    0.0045,                  !- Coefficient3 x**2
    0.0024,                  !- Coefficient4 y
    0.0005,                  !- Coefficient5 y**2
    -0.0012,                 !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    24.0000,                 !- Minimum Value of y
    35.0000;                 !- Maximum Value of y

  Curve:Biquadratic,
    ChillerCentCapFT,        !- Name
    0.2579,                  !- Coefficient1 Constant
    0.0389,                  !- Coefficient2 x
    -0.0002,                 !- Coefficient3 x**2
    0.0469,                  !- Coefficient4 y
    -0.0009,                 !- Coefficient5 y**2
    -0.0003,                 !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    24.0000,                 !- Minimum Value of y
    35.0000;                 !- Maximum Value of y

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

  Output:VariableDictionary,IDF;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    AllSummaryAndMonthly;    !- Report 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb,!- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating:NaturalGas,      !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb,!- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating:NaturalGas,      !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2019,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb,!- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating:NaturalGas,      !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb,!- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating:NaturalGas,      !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

  Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName ApartmentHighRise,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb,!- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating:NaturalGas,      !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb,!- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating:NaturalGas,      !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

  Output:Table:Monthly,
    NameHolderMonthlySummary State National,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb,!- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating:NaturalGas,      !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

  Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 5B,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb,!- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating:NaturalGas,      !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

  Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_CO_Denver,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb,!- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating:NaturalGas,      !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

  OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

  OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========

  Output:Meter:MeterFileOnly,Electricity:Facility,Hourly;

  Output:Meter:MeterFileOnly,ElectricityNet:Facility,Hourly;

  Output:Meter:MeterFileOnly,NaturalGas:Facility,Hourly;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,Hourly;

  Output:Meter:MeterFileOnly,InteriorEquipment:Electricity,Hourly;

!-   ===========  ALL OBJECTS IN CLASS: METER:CUSTOM ===========

  Meter:Custom,
    Wired_LTG_Electricity,   !- Name
    Electricity,             !- Resource Type
    ,                        !- Key Name 1
    Wired_LTG;               !- Output Variable or Meter Name 1

!-   ===========  ALL OBJECTS IN CLASS: METER:CUSTOMDECREMENT ===========

  Meter:CustomDecrement,
    Wired_Int_EQUIP,         !- Name
    Electricity,             !- Resource Type
    InteriorEquipment:Electricity,  !- Source Meter Name
    T Corridor_Elevators_Equip,  !- Key Name 1
    Electric Equipment Electricity Energy;  !- Output Variable or Meter Name 1

