! CmplxGlz_SchedSurfGains.idf
! Basic file description:  Single zone with south oriented window controlled with scheduled solar absorbtance values
!                          All interior side walls have scheduled controlled solar incidence
!
! Simulation Location/Run: Annual simulation from weather file
!
! Location:                Chicago, IL
!
! Design Days:             CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C
!                          CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C
!
! Run Period (Weather File): Annual, from weather file
!
! Run Control:             None
!
! Building: Single zone 6.1 x 4.57 x 3.05 m.
!           Single BSDF window type on south facing wall.  Window to Wall ratio is approximately 0.8. Window layers
!           solar absorbtance is controlled by scheduled values. Solar incidence on interior side of walls, floor and ceiling
!           is controled by compact schedules.
!
!           The building is oriented to north (0 degrees).
!
! Floor Area:        27.88 m2
! Number of Stories: 1
! Number of Zones: 1
!
! Zone Description Details:
!
!      (0,4.57,0)                           (6.1,4.57,0)
!           ___________________________________
!         |                                     |
!         |                                     |
!         |                                     |
!         |                                     |
!         |                                     |
!         |                                     |
!         |                                     |
!         |                                     |
!         |                                     |
!         |                                     |
!         |                                     |
!         |___*******************************___|
!
!            window = *
!      (0,0,0)                      (6.1,0,0)
!
! Internal gains description:     None
!
! Interzone Surfaces:             None
! Internal Mass:                  None
! People:                         None
! Lights:                         None
! Windows:                        1) South window - controlled schedules
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
!
! HVAC:                           Ideal Loads Air System
!
! Zonal Equipment:                No
! Central Air Handling Equipment: No
! System Equipment Autosize:      No
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          None
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
!
! Results:
! Standard Reports:               None
! Timestep or Hourly Variables:   Timestep = 1
! Environmental Emissions:        None
! Utility Tariffs:                None

<<<<<<< HEAD
  Version,26.1;
=======
  Version,26.2;
>>>>>>> nrel/develop

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Building 71T Rm 102,     !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    50000;                   !- Maximum Figures in Shadow Overlap Calculations

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,SimpleCombined;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

  ZoneCapacitanceMultiplier:ResearchSpecial,
    Multiplier,              !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    ;                        !- Generic Contaminant Capacity Multiplier

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,1;

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  Site:Location,
    CHICAGO_IL_USA TMY2-94846,  !- Name
    41.78,                   !- Latitude {deg}
    -87.75,                  !- Longitude {deg}
    -6.00,                   !- Time Zone {hr}
    190.00;                  !- Elevation {m}

! CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -17.3,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.5,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.0;                     !- Sky Clearness

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

  Material,
    MediumFurniture,         !- Name
    MediumSmooth,            !- Roughness
    0.57,                    !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    513,                     !- Density {kg/m3}
    1381,                    !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    1,                       !- Solar Absorptance
    0.75;                    !- Visible Absorptance

  Material,
    2x6 Wood Stud R19,       !- Name
    Rough,                   !- Roughness
    0.133,                   !- Thickness {m}
    0.047,                   !- Conductivity {W/m-K}
    93.84,                   !- Density {kg/m3}
    1006,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    1,                       !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Gypsum board - 5/8 in,   !- Name
    Smooth,                  !- Roughness
    0.015875,                !- Thickness {m}
    0.17,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    1,                       !- Solar Absorptance
    0.3;                     !- Visible Absorptance

  Material,
    Plywood - 3/8 in,        !- Name
    Smooth,                  !- Roughness
    0.009525,                !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    ,                        !- Thermal Absorptance
    1;                       !- Solar Absorptance

  Material,
    Plywood - 3/4 in,        !- Name
    Smooth,                  !- Roughness
    0.01905,                 !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    ,                        !- Thermal Absorptance
    1;                       !- Solar Absorptance

  Material,
    Plywood - 1/2 in,        !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    ,                        !- Thermal Absorptance
    1;                       !- Solar Absorptance

  Material,
    Metal Siding,            !- Name
    MediumSmooth,            !- Roughness
    0.000701,                !- Thickness {m}
    45.345,                  !- Conductivity {W/m-K}
    7833.028,                !- Density {kg/m3}
    502.416,                 !- Specific Heat {J/kg-K}
    ,                        !- Thermal Absorptance
    1;                       !- Solar Absorptance

  Material,
    T&G - 3/4 in,            !- Name
    MediumSmooth,            !- Roughness
    0.01905,                 !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    ,                        !- Thermal Absorptance
    1;                       !- Solar Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

  Material:NoMass,
    Carpet w/rubber pad,     !- Name
    Rough,                   !- Roughness
    0.22,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    1,                       !- Solar Absorptance
    0.85;                    !- Visible Absorptance

  Material:NoMass,
    R-30 Fiberglass Insulation,  !- Name
    Rough,                   !- Roughness
    5.28,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    1,                       !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    Room Ceiling,            !- Name
    Plywood - 3/8 in,        !- Outside Layer
    2x6 Wood Stud R19,       !- Layer 2
    Gypsum board - 5/8 in;   !- Layer 3

  Construction,
    Room Wall - East West,   !- Name
    2x6 Wood Stud R19,       !- Outside Layer
    Gypsum board - 5/8 in;   !- Layer 2

  Construction,
    Room Wall - North,       !- Name
    Gypsum board - 5/8 in,   !- Outside Layer
    Plywood - 3/8 in,        !- Layer 2
    2x6 Wood Stud R19,       !- Layer 3
    Gypsum board - 5/8 in;   !- Layer 4

  Construction,
    Room Wall - South,       !- Name
    Metal Siding,            !- Outside Layer
    Plywood - 1/2 in,        !- Layer 2
    2x6 Wood Stud R19;       !- Layer 3

  Construction,
    Room Floor,              !- Name
    R-30 Fiberglass Insulation,  !- Outside Layer
    T&G - 3/4 in,            !- Layer 2
    Plywood - 3/4 in,        !- Layer 3
    Carpet w/rubber pad;     !- Layer 4

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    Room 102,                !- Name
    180,                     !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.352799892,             !- Ceiling Height {m}
    46.739768982;            !- Volume {m3}

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

  ZoneControl:Thermostat,
    Main Termostat,          !- Name
    Room 102,                !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualThermostat;          !- Control 1 Name

  ScheduleTypeLimits,
    Number;                  !- Name

  Schedule:Compact,
    Zone Control Type Sched, !- Name
    Number,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Setpoint cooling,        !- Name
    Number,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,27,         !- Field 3
    Until: 17:00,26,         !- Field 5
    Until: 24:00,27;         !- Field 7

  Schedule:Compact,
    Setpoint heating,        !- Name
    Number,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,19,         !- Field 3
    Until: 17:00,21,         !- Field 5
    Until 24:00,19,          !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 24:00,19;         !- Field 10

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

  ThermostatSetpoint:DualSetpoint,
    DualThermostat,          !- Name
    Setpoint heating,        !- Heating Setpoint Temperature Schedule Name
    Setpoint cooling;        !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:IDEALLOADSAIRSYSTEM ===========

  ZoneHVAC:IdealLoadsAirSystem,
    Room 102 Ideal Loads,    !- Name
    ,                        !- Availability Schedule Name
    Room 102 INLETS,         !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    26,                      !- Maximum Heating Supply Air Temperature {C}
    15,                      !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

  ZoneHVAC:EquipmentList,
    Room 102 EQUIPMENT,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Room 102 Ideal Loads,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

  ZoneHVAC:EquipmentConnections,
    Room 102,                !- Zone Name
    Room 102 EQUIPMENT,      !- Zone Conditioning Equipment List Name
    Room 102 INLETS,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Room 102 NODE,           !- Zone Air Node Name
    Room 102 OUTLET;         !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

  NodeList,
    Room 102 INLETS,         !- Name
    Room 102 INLET;          !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    Room102 South Wall,      !- Name
    WALL,                    !- Surface Type
    Room Wall - South,       !- Construction Name
    Room 102,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.048000000000,4.572000000000,3.352800000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.048000000000,4.572000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,4.572000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,4.572000000000,3.352800000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room102 Floor,           !- Name
    FLOOR,                   !- Surface Type
    Room Floor,              !- Construction Name
    Room 102,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,4.572000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.048000000000,4.572000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.048000000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room102 West Wall,       !- Name
    WALL,                    !- Surface Type
    Room Wall - East West,   !- Construction Name
    Room 102,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    Room102 West Wall,       !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.048000000000,0.000000000000,3.352800000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.048000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.048000000000,4.572000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.048000000000,4.572000000000,3.352800000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room102 North Wall,      !- Name
    WALL,                    !- Surface Type
    Room Wall - North,       !- Construction Name
    Room 102,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    Room102 North Wall,      !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.352800000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.048000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.048000000000,0.000000000000,3.352800000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room102 East Wall,       !- Name
    WALL,                    !- Surface Type
    Room Wall - East West,   !- Construction Name
    Room 102,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    Room102 East Wall,       !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,4.572000000000,3.352800000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,4.572000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.352800000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room102 Ceiling,         !- Name
    CEILING,                 !- Surface Type
    Room Ceiling,            !- Construction Name
    Room 102,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    Room102 Ceiling,         !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.048000000000,0.000000000000,3.352800000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.048000000000,4.572000000000,3.352800000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,4.572000000000,3.352800000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.352800000000;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

  FenestrationSurface:Detailed,
    Room 102 South Window,   !- Name
    Window,                  !- Surface Type
    CFS_Glz_2,               !- Construction Name
    Room102 South Wall,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.880518750000,4.572000000000,3.260725000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.880518750000,4.572000000000,0.231775000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.167481250000,4.572000000000,0.231775000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.167481250000,4.572000000000,3.260725000000;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  Scheduled Surface Gains  ==================================

  ScheduleTypeLimits,
    Positive Number,         !- Name
    0;                       !- Lower Limit Value

!- North Wall

  Schedule:Compact,
    North Wall SSG,          !- Name
    Positive Number,         !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,10,         !- Field 3
    Until: 17:00,20,         !- Field 5
    Until: 24:00,15;         !- Field 7

  SurfaceProperty:SolarIncidentInside,
    North Wall Solar Incident,  !- Name
    Room102 North Wall,      !- Surface Name
    Room Wall - North,       !- Construction Name
    North Wall SSG;          !- Inside Surface Incident Sun Solar Radiation Schedule Name

!- South Wall

  Schedule:Compact,
    South Wall SSG,          !- Name
    Positive Number,         !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 17:00,2,          !- Field 5
    Until: 24:00,1.5;        !- Field 7

  SurfaceProperty:SolarIncidentInside,
    South Wall Solar Incident,  !- Name
    Room102 South Wall,      !- Surface Name
    Room Wall - South,       !- Construction Name
    South Wall SSG;          !- Inside Surface Incident Sun Solar Radiation Schedule Name

!- East Wall

  Schedule:Compact,
    East Wall SSG,           !- Name
    Positive Number,         !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,15,         !- Field 3
    Until: 17:00,25,         !- Field 5
    Until: 24:00,15;         !- Field 7

  SurfaceProperty:SolarIncidentInside,
    East Wall Solar Incident,!- Name
    Room102 East Wall,       !- Surface Name
    Room Wall - East West,   !- Construction Name
    East Wall SSG;           !- Inside Surface Incident Sun Solar Radiation Schedule Name

!- West Wall

  Schedule:Compact,
    West Wall SSG,           !- Name
    Positive Number,         !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,20,         !- Field 3
    Until: 17:00,35,         !- Field 5
    Until: 24:00,25;         !- Field 7

  SurfaceProperty:SolarIncidentInside,
    West Wall Solar Incident,!- Name
    Room102 West Wall,       !- Surface Name
    Room Wall - East West,   !- Construction Name
    West Wall SSG;           !- Inside Surface Incident Sun Solar Radiation Schedule Name

!- Ceiling

  Schedule:Compact,
    Ceiling SSG,             !- Name
    Positive Number,         !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,2,          !- Field 3
    Until: 17:00,3,          !- Field 5
    Until: 24:00,2;          !- Field 7

  SurfaceProperty:SolarIncidentInside,
    Ceiling Solar Incident,  !- Name
    Room102 Ceiling,         !- Surface Name
    Room Ceiling,            !- Construction Name
    Ceiling SSG;             !- Inside Surface Incident Sun Solar Radiation Schedule Name

!- Floor

  Schedule:Compact,
    Floor SSG,               !- Name
    Positive Number,         !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,2,          !- Field 3
    Until: 17:00,3,          !- Field 5
    Until: 24:00,2;          !- Field 7

  SurfaceProperty:SolarIncidentInside,
    Floor Solar Incident,    !- Name
    Room102 Floor,           !- Surface Name
    Room Floor,              !- Construction Name
    Floor SSG;               !- Inside Surface Incident Sun Solar Radiation Schedule Name

!- South window

  Schedule:Compact,
    Layer 1,                 !- Name
    Positive Number,         !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 17:00,2,          !- Field 5
    Until: 24:00,1.5;        !- Field 7

  Schedule:Compact,
    Layer 2,                 !- Name
    Positive Number,         !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0.8,        !- Field 3
    Until: 17:00,1.2,        !- Field 5
    Until: 24:00,1.0;        !- Field 7

  Schedule:Compact,
    Layer 3,                 !- Name
    Positive Number,         !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 17:00,2.1,        !- Field 5
    Until: 24:00,1.7;        !- Field 7

  ComplexFenestrationProperty:SolarAbsorbedLayers,
    South Window Solar Absorbed Layers,  !- Name
    Room 102 South Window,   !- Fenestration Surface
    CFS_Glz_2,               !- Construction Name
    Layer 1,                 !- Layer 1 Solar Radiation Absorbed Schedule Name
    Layer 2,                 !- Layer 2 Solar Radiation Absorbed Schedule Name
    Layer 3;                 !- Layer 3 Solar Radiation Absorbed Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

  Output:VariableDictionary,regular;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

  Output:Constructions,Constructions;

  Output:Diagnostics,
    DisplayExtraWarnings;    !- Key 1

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

  Output:variable,*,Surface Window Total Absorbed Shortwave Radiation Rate Layer 1,Timestep;

  Output:variable,*,Surface Window Total Absorbed Shortwave Radiation Rate Layer 2,Timestep;

  Output:variable,*,Surface Window Total Absorbed Shortwave Radiation Rate Layer 3,Timestep;

  Output:variable,*,Surface Inside Face Absorbed Shortwave Radiation Rate,Timestep;

!- ##======================================================================
!- ##     COMFEN WINDOW MATERIAL CONSTRUCTION FILE (WindowMatConst.inc)
!- ##======================================================================
 !       Window Material/Construction file with spectral data in IDF format
!-----------------------------------------------------
!       Window Glass Layers
!-----------------------------------------------------

  WindowMaterial:Glazing,
    Glass_103_Layer,         !- Name
    BSDF,                    !- Optical Data Type
    Glass_103_Layer_SpecDat, !- Window Glass Spectral Data Set Name
    0.005715,                !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.840000,                !- Front Side Infrared Hemispherical Emissivity
    0.840000,                !- Back Side Infrared Hemispherical Emissivity
    1.000000,                !- Conductivity {W/m-K}
    ,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    ,                        !- Solar Diffusing
    7.2e10,                  !- Young's modulus {Pa}
    0.22;                    !- Poisson's ratio

!----------------------------------------------------------------------
!         Complex Shade
!----------------------------------------------------------------------

  WindowMaterial:ComplexShade,
    Shade_14_Layer,          !- Name
    VenetianHorizontal,      !- Layer Type
    1.016000e-003,           !- Thickness {m}
    1.592276e+002,           !- Conductivity {W/m-K}
    0.000000e+000,           !- IR Transmittance
    9.000000e-001,           !- Front Emissivity
    9.000000e-001,           !- Back Emissivity
    0.000000e+000,           !- Top Opening Multiplier
    0.000000e+000,           !- Bottom Opening Multiplier
    0.000000e+000,           !- Left Side Opening Multiplier
    0.000000e+000,           !- Right Side Opening Multiplier
    5.000000e-002,           !- Front Opening Multiplier
    0.0254,                  !- Slat Width {m}
    0.0201,                  !- Slat Spacing {m}
    0.0010,                  !- Slat Thickness {m}
    45.0000,                 !- Slat Angle {deg}
    159.2276,                !- Slat Conductivity {W/m-K}
    0.0000;                  !- Slat Curve {m}

!----------------------------------------------------------------------
!         Window Gas Layers
!----------------------------------------------------------------------

  WindowMaterial:Gas,
    Gap_1_W_0_0127,          !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

!----------------------------------------------------------------------
!         Window Gap Layers
!----------------------------------------------------------------------

  WindowMaterial:Gap,
    Gap_1_Glz_2_Layer_1,     !- Name
    0.0127,                  !- Thickness {m}
    Gap_1_W_0_0127,          !- Gas (or Gas Mixture)
    101300.0000;             !- Pressure {Pa}

  WindowMaterial:Gap,
    Gap_1_Glz_2_Layer_2,     !- Name
    0.0127,                  !- Thickness {m}
    Gap_1_W_0_0127,          !- Gas (or Gas Mixture)
    101300.0000;             !- Pressure {Pa}

!----------------------------------------------------------------------
!         Thermal Model Params
!----------------------------------------------------------------------

  WindowThermalModel:Params,
    ThermParam_Glz_2,        !- Name
    ISO15099,                !- standard
    ISO15099,                !- Thermal Model
    1.0000,                  !- SDScalar
    NoDeflection;            !- Deflection Model

!----------------------------------------------------------------------
!         Complex Fenestration State
!----------------------------------------------------------------------

  Construction:ComplexFenestrationState,
    CFS_Glz_2,               !- Name
    LBNLWindow,              !- Basis Type
    None,                    !- Basis Symmetry Type
    ThermParam_Glz_2,        !- Window Thermal Model
    CFS_Glz_2_Basis,         !- Basis Matrix Name
    CFS_Glz_2_TfSol,         !- Solar Optical Complex Front Transmittance Matrix Name
    CFS_Glz_2_RbSol,         !- Solar Optical Complex Back Reflectance Matrix Name
    CFS_Glz_2_Tfvis,         !- Visible Optical Complex Front Transmittance Matrix Name
    CFS_Glz_2_Rbvis,         !- Visible Optical Complex Back Transmittance Matrix Name
    Glass_103_Layer,         !- Outside Layer Name
    CFS_Glz_2_Layer_1_fAbs,  !- Outside Layer Directional Front Absorptance Matrix Name
    CFS_Glz_2_Layer_1_bAbs,  !- Outside Layer Directional Back Absorptance Matrix Name
    Gap_1_Glz_2_Layer_1,     !- Gap 1 Name
    ,                        !- CFS Gap 1 Directional Front Absorptance Matrix Name
    ,                        !- CFS Gap 1 Directional Back Absorptance Matrix Name
    Glass_103_Layer,         !- Layer 2 Name
    CFS_Glz_2_Layer_2_fAbs,  !- Layer 2 Directional Front Absorptance Matrix Name
    CFS_Glz_2_Layer_2_bAbs,  !- Layer 2 Directional Back Absorptance Matrix Name
    Gap_1_Glz_2_Layer_2,     !- Gap 2 Name
    ,                        !- Gap 2 Directional Front Absorptance Matrix Name
    ,                        !- Gap 2 Directional Back Absorptance Matrix Name
    Shade_14_Layer,          !- Layer 3 Name
    CFS_Glz_2_Layer_3_fAbs,  !- Layer 3 Directional Front Absorptance Matrix Name
    CFS_Glz_2_Layer_3_bAbs;  !- Layer 3 Directional Back Absorptance Matrix Name

!----------------------------------------------------------------------
!         Basis Matrix
!----------------------------------------------------------------------

  Matrix:TwoDimension,
    CFS_Glz_2_Basis,         !- Name
    9,                       !- Number of Rows
    2,                       !- Number of Columns
    0.00000,                 !- Value 1
    1.00000,                 !- Value 2
    10.00000,                !- Value 3
    8.00000,                 !- Value 4
    20.00000,                !- <none>
    16.00000,                !- <none>
    30.00000,                !- <none>
    20.00000,                !- <none>
    40.00000,                !- <none>
    24.00000,                !- <none>
    50.00000,                !- <none>
    24.00000,                !- <none>
    60.00000,                !- <none>
    24.00000,                !- <none>
    70.00000,                !- <none>
    16.00000,                !- <none>
    82.50000,                !- <none>
    12.00000;                !- <none>

!----------------------------------------------------------------------
!         Matrix Data
!----------------------------------------------------------------------

  Matrix:TwoDimension,
    CFS_Glz_2_TfSol,         !- Name
    145,                     !- Number of Rows
    145,                     !- Number of Columns
    2.69428,                 !- Value 1
    0.03069,                 !- Value 2
    0.02687,                 !- Value 3
    0.02528,                 !- Value 4
    0.02687,                 !- <none>
    0.03069,                 !- <none>
    0.03419,                 !- <none>
    0.03345,                 !- <none>
    0.03419,                 !- <none>
    0.03049,                 !- <none>
    0.02633,                 !- <none>
    0.02264,                 !- <none>
    0.02027,                 !- <none>
    0.01939,                 !- <none>
    0.02020,                 !- <none>
    0.02264,                 !- <none>
    0.02615,                 !- <none>
    0.03049,                 !- <none>
    0.03379,                 !- <none>
    0.03209,                 !- <none>
    0.03099,                 !- <none>
    0.03058,                 !- <none>
    0.03096,                 !- <none>
    0.03209,                 !- <none>
    0.03371,                 !- <none>
    0.03006,                 !- <none>
    0.02470,                 !- <none>
    0.01986,                 !- <none>
    0.01602,                 !- <none>
    0.01356,                 !- <none>
    0.01271,                 !- <none>
    0.01356,                 !- <none>
    0.01602,                 !- <none>
    0.01986,                 !- <none>
    0.02470,                 !- <none>
    0.03006,                 !- <none>
    0.03274,                 !- <none>
    0.03050,                 !- <none>
    0.02907,                 !- <none>
    0.02832,                 !- <none>
    0.02806,                 !- <none>
    0.02832,                 !- <none>
    0.02907,                 !- <none>
    0.03050,                 !- <none>
    0.03274,                 !- <none>
    0.02926,                 !- <none>
    0.02290,                 !- <none>
    0.01698,                 !- <none>
    0.01190,                 !- <none>
    0.00800,                 !- <none>
    0.00554,                 !- <none>
    0.00471,                 !- <none>
    0.00554,                 !- <none>
    0.00800,                 !- <none>
    0.01190,                 !- <none>
    0.01698,                 !- <none>
    0.02290,                 !- <none>
    0.02926,                 !- <none>
    0.03133,                 !- <none>
    0.02871,                 !- <none>
    0.02717,                 !- <none>
    0.02599,                 !- <none>
    0.02525,                 !- <none>
    0.02500,                 !- <none>
    0.02525,                 !- <none>
    0.02599,                 !- <none>
    0.02717,                 !- <none>
    0.02871,                 !- <none>
    0.03133,                 !- <none>
    0.02768,                 !- <none>
    0.01914,                 !- <none>
    0.01119,                 !- <none>
    0.00435,                 !- <none>
    0.00276,                 !- <none>
    0.01298,                 !- <none>
    0.01647,                 !- <none>
    0.01298,                 !- <none>
    0.00276,                 !- <none>
    0.00435,                 !- <none>
    0.01119,                 !- <none>
    0.01914,                 !- <none>
    0.02768,                 !- <none>
    0.02848,                 !- <none>
    0.02569,                 !- <none>
    0.02362,                 !- <none>
    0.02294,                 !- <none>
    0.02258,                 !- <none>
    0.02245,                 !- <none>
    0.02258,                 !- <none>
    0.02294,                 !- <none>
    0.02362,                 !- <none>
    0.02569,                 !- <none>
    0.02848,                 !- <none>
    0.02451,                 !- <none>
    0.01353,                 !- <none>
    0.00328,                 !- <none>
    0.01709,                 !- <none>
    0.03802,                 !- <none>
    0.05118,                 !- <none>
    0.05566,                 !- <none>
    0.05118,                 !- <none>
    0.03802,                 !- <none>
    0.01709,                 !- <none>
    0.00328,                 !- <none>
    0.01353,                 !- <none>
    0.02451,                 !- <none>
    0.02385,                 !- <none>
    0.02077,                 !- <none>
    0.01980,                 !- <none>
    0.01906,                 !- <none>
    0.01859,                 !- <none>
    0.01843,                 !- <none>
    0.01859,                 !- <none>
    0.01906,                 !- <none>
    0.01980,                 !- <none>
    0.02077,                 !- <none>
    0.02385,                 !- <none>
    0.01835,                 !- <none>
    0.00166,                 !- <none>
    0.05362,                 !- <none>
    0.06487,                 !- <none>
    0.06539,                 !- <none>
    0.06492,                 !- <none>
    0.05362,                 !- <none>
    0.00418,                 !- <none>
    0.01835,                 !- <none>
    0.01523,                 !- <none>
    0.01365,                 !- <none>
    0.01355,                 !- <none>
    0.01351,                 !- <none>
    0.01355,                 !- <none>
    0.01365,                 !- <none>
    0.01514,                 !- <none>
    0.00564,                 !- <none>
    0.02042,                 !- <none>
    0.02062,                 !- <none>
    0.02062,                 !- <none>
    0.02062,                 !- <none>
    0.02042,                 !- <none>
    0.00564,                 !- <none>
    0.00412,                 !- <none>
    0.00407,                 !- <none>
    0.00407,                 !- <none>
    0.00407,                 !- <none>
    0.00412,                 !- <none>
    0.03076,                 !- <none>
    2.75032,                 !- <none>
    0.02687,                 !- <none>
    0.02528,                 !- <none>
    0.02687,                 !- <none>
    0.03069,                 !- <none>
    0.03419,                 !- <none>
    0.03345,                 !- <none>
    0.03419,                 !- <none>
    0.03049,                 !- <none>
    0.02633,                 !- <none>
    0.02264,                 !- <none>
    0.02027,                 !- <none>
    0.01939,                 !- <none>
    0.02020,                 !- <none>
    0.02264,                 !- <none>
    0.02615,                 !- <none>
    0.03049,                 !- <none>
    0.03379,                 !- <none>
    0.03208,                 !- <none>
    0.03099,                 !- <none>
    0.03058,                 !- <none>
    0.03096,                 !- <none>
    0.03208,                 !- <none>
    0.03371,                 !- <none>
    0.03006,                 !- <none>
    0.02470,                 !- <none>
    0.01986,                 !- <none>
    0.01602,                 !- <none>
    0.01356,                 !- <none>
    0.01271,                 !- <none>
    0.01356,                 !- <none>
    0.01602,                 !- <none>
    0.01986,                 !- <none>
    0.02470,                 !- <none>
    0.03006,                 !- <none>
    0.03274,                 !- <none>
    0.03050,                 !- <none>
    0.02906,                 !- <none>
    0.02832,                 !- <none>
    0.02806,                 !- <none>
    0.02832,                 !- <none>
    0.02906,                 !- <none>
    0.03050,                 !- <none>
    0.03274,                 !- <none>
    0.02925,                 !- <none>
    0.02290,                 !- <none>
    0.01698,                 !- <none>
    0.01190,                 !- <none>
    0.00800,                 !- <none>
    0.00554,                 !- <none>
    0.00471,                 !- <none>
    0.00554,                 !- <none>
    0.00800,                 !- <none>
    0.01190,                 !- <none>
    0.01698,                 !- <none>
    0.02290,                 !- <none>
    0.02925,                 !- <none>
    0.03133,                 !- <none>
    0.02871,                 !- <none>
    0.02717,                 !- <none>
    0.02599,                 !- <none>
    0.02525,                 !- <none>
    0.02500,                 !- <none>
    0.02525,                 !- <none>
    0.02599,                 !- <none>
    0.02717,                 !- <none>
    0.02871,                 !- <none>
    0.03133,                 !- <none>
    0.02768,                 !- <none>
    0.01914,                 !- <none>
    0.01119,                 !- <none>
    0.00435,                 !- <none>
    0.00276,                 !- <none>
    0.01298,                 !- <none>
    0.01647,                 !- <none>
    0.01298,                 !- <none>
    0.00276,                 !- <none>
    0.00435,                 !- <none>
    0.01119,                 !- <none>
    0.01914,                 !- <none>
    0.02768,                 !- <none>
    0.02848,                 !- <none>
    0.02569,                 !- <none>
    0.02362,                 !- <none>
    0.02294,                 !- <none>
    0.02258,                 !- <none>
    0.02245,                 !- <none>
    0.02258,                 !- <none>
    0.02294,                 !- <none>
    0.02362,                 !- <none>
    0.02569,                 !- <none>
    0.02848,                 !- <none>
    0.02451,                 !- <none>
    0.01352,                 !- <none>
    0.00328,                 !- <none>
    0.01709,                 !- <none>
    0.03802,                 !- <none>
    0.05118,                 !- <none>
    0.05566,                 !- <none>
    0.05118,                 !- <none>
    0.03802,                 !- <none>
    0.01709,                 !- <none>
    0.00328,                 !- <none>
    0.01352,                 !- <none>
    0.02451,                 !- <none>
    0.02385,                 !- <none>
    0.02077,                 !- <none>
    0.01980,                 !- <none>
    0.01906,                 !- <none>
    0.01859,                 !- <none>
    0.01843,                 !- <none>
    0.01859,                 !- <none>
    0.01906,                 !- <none>
    0.01980,                 !- <none>
    0.02077,                 !- <none>
    0.02385,                 !- <none>
    0.01835,                 !- <none>
    0.00166,                 !- <none>
    0.05362,                 !- <none>
    0.06487,                 !- <none>
    0.06539,                 !- <none>
    0.06492,                 !- <none>
    0.05362,                 !- <none>
    0.00418,                 !- <none>
    0.01835,                 !- <none>
    0.01522,                 !- <none>
    0.01365,                 !- <none>
    0.01355,                 !- <none>
    0.01351,                 !- <none>
    0.01355,                 !- <none>
    0.01365,                 !- <none>
    0.01514,                 !- <none>
    0.00564,                 !- <none>
    0.02042,                 !- <none>
    0.02062,                 !- <none>
    0.02062,                 !- <none>
    0.02062,                 !- <none>
    0.02042,                 !- <none>
    0.00564,                 !- <none>
    0.00412,                 !- <none>
    0.00407,                 !- <none>
    0.00407,                 !- <none>
    0.00407,                 !- <none>
    0.00412,                 !- <none>
    0.02869,                 !- <none>
    0.02863,                 !- <none>
    5.63722,                 !- <none>
    0.02358,                 !- <none>
    0.02506,                 !- <none>
    0.02863,                 !- <none>
    0.03190,                 !- <none>
    0.03126,                 !- <none>
    0.03190,                 !- <none>
    0.02844,                 !- <none>
    0.02456,                 !- <none>
    0.02112,                 !- <none>
    0.01891,                 !- <none>
    0.01809,                 !- <none>
    0.01884,                 !- <none>
    0.02112,                 !- <none>
    0.02440,                 !- <none>
    0.02844,                 !- <none>
    0.03154,                 !- <none>
    0.03005,                 !- <none>
    0.02909,                 !- <none>
    0.02873,                 !- <none>
    0.02906,                 !- <none>
    0.03005,                 !- <none>
    0.03147,                 !- <none>
    0.02805,                 !- <none>
    0.02304,                 !- <none>
    0.01853,                 !- <none>
    0.01495,                 !- <none>
    0.01265,                 !- <none>
    0.01185,                 !- <none>
    0.01265,                 !- <none>
    0.01495,                 !- <none>
    0.01853,                 !- <none>
    0.02304,                 !- <none>
    0.02805,                 !- <none>
    0.03059,                 !- <none>
    0.02864,                 !- <none>
    0.02738,                 !- <none>
    0.02672,                 !- <none>
    0.02649,                 !- <none>
    0.02672,                 !- <none>
    0.02738,                 !- <none>
    0.02864,                 !- <none>
    0.03059,                 !- <none>
    0.02730,                 !- <none>
    0.02137,                 !- <none>
    0.01584,                 !- <none>
    0.01110,                 !- <none>
    0.00746,                 !- <none>
    0.00517,                 !- <none>
    0.00439,                 !- <none>
    0.00517,                 !- <none>
    0.00746,                 !- <none>
    0.01110,                 !- <none>
    0.01584,                 !- <none>
    0.02137,                 !- <none>
    0.02730,                 !- <none>
    0.02932,                 !- <none>
    0.02702,                 !- <none>
    0.02566,                 !- <none>
    0.02462,                 !- <none>
    0.02397,                 !- <none>
    0.02375,                 !- <none>
    0.02397,                 !- <none>
    0.02462,                 !- <none>
    0.02566,                 !- <none>
    0.02702,                 !- <none>
    0.02932,                 !- <none>
    0.02583,                 !- <none>
    0.01786,                 !- <none>
    0.01044,                 !- <none>
    0.00406,                 !- <none>
    0.00243,                 !- <none>
    0.01143,                 !- <none>
    0.01451,                 !- <none>
    0.01143,                 !- <none>
    0.00243,                 !- <none>
    0.00406,                 !- <none>
    0.01044,                 !- <none>
    0.01786,                 !- <none>
    0.02583,                 !- <none>
    0.02672,                 !- <none>
    0.02427,                 !- <none>
    0.02245,                 !- <none>
    0.02185,                 !- <none>
    0.02153,                 !- <none>
    0.02142,                 !- <none>
    0.02153,                 !- <none>
    0.02185,                 !- <none>
    0.02245,                 !- <none>
    0.02427,                 !- <none>
    0.02672,                 !- <none>
    0.02288,                 !- <none>
    0.01262,                 !- <none>
    0.00307,                 !- <none>
    0.01505,                 !- <none>
    0.03349,                 !- <none>
    0.04508,                 !- <none>
    0.04903,                 !- <none>
    0.04508,                 !- <none>
    0.03349,                 !- <none>
    0.01505,                 !- <none>
    0.00307,                 !- <none>
    0.01262,                 !- <none>
    0.02288,                 !- <none>
    0.02246,                 !- <none>
    0.01976,                 !- <none>
    0.01890,                 !- <none>
    0.01824,                 !- <none>
    0.01783,                 !- <none>
    0.01769,                 !- <none>
    0.01783,                 !- <none>
    0.01824,                 !- <none>
    0.01890,                 !- <none>
    0.01976,                 !- <none>
    0.02246,                 !- <none>
    0.01713,                 !- <none>
    0.00146,                 !- <none>
    0.04724,                 !- <none>
    0.05721,                 !- <none>
    0.05770,                 !- <none>
    0.05725,                 !- <none>
    0.04724,                 !- <none>
    0.00368,                 !- <none>
    0.01713,                 !- <none>
    0.01451,                 !- <none>
    0.01312,                 !- <none>
    0.01303,                 !- <none>
    0.01300,                 !- <none>
    0.01303,                 !- <none>
    0.01312,                 !- <none>
    0.01443,                 !- <none>
    0.00527,                 !- <none>
    0.01805,                 !- <none>
    0.01824,                 !- <none>
    0.01824,                 !- <none>
    0.01824,                 !- <none>
    0.01805,                 !- <none>
    0.00527,                 !- <none>
    0.00397,                 !- <none>
    0.00393,                 !- <none>
    0.00393,                 !- <none>
    0.00393,                 !- <none>
    0.00397,                 !- <none>
    0.02777,                 !- <none>
    0.02772,                 !- <none>
    0.02426,                 !- <none>
    6.83311,                 !- <none>
    0.02426,                 !- <none>
    0.02772,                 !- <none>
    0.03088,                 !- <none>
    0.03031,                 !- <none>
    0.03088,                 !- <none>
    0.02753,                 !- <none>
    0.02378,                 !- <none>
    0.02044,                 !- <none>
    0.01831,                 !- <none>
    0.01751,                 !- <none>
    0.01824,                 !- <none>
    0.02044,                 !- <none>
    0.02361,                 !- <none>
    0.02753,                 !- <none>
    0.03054,                 !- <none>
    0.02921,                 !- <none>
    0.02835,                 !- <none>
    0.02803,                 !- <none>
    0.02832,                 !- <none>
    0.02921,                 !- <none>
    0.03048,                 !- <none>
    0.02715,                 !- <none>
    0.02231,                 !- <none>
    0.01794,                 !- <none>
    0.01447,                 !- <none>
    0.01224,                 !- <none>
    0.01147,                 !- <none>
    0.01224,                 !- <none>
    0.01447,                 !- <none>
    0.01794,                 !- <none>
    0.02231,                 !- <none>
    0.02715,                 !- <none>
    0.02967,                 !- <none>
    0.02791,                 !- <none>
    0.02676,                 !- <none>
    0.02614,                 !- <none>
    0.02592,                 !- <none>
    0.02614,                 !- <none>
    0.02676,                 !- <none>
    0.02791,                 !- <none>
    0.02967,                 !- <none>
    0.02642,                 !- <none>
    0.02069,                 !- <none>
    0.01534,                 !- <none>
    0.01075,                 !- <none>
    0.00722,                 !- <none>
    0.00501,                 !- <none>
    0.00425,                 !- <none>
    0.00501,                 !- <none>
    0.00722,                 !- <none>
    0.01075,                 !- <none>
    0.01534,                 !- <none>
    0.02069,                 !- <none>
    0.02642,                 !- <none>
    0.02846,                 !- <none>
    0.02639,                 !- <none>
    0.02512,                 !- <none>
    0.02413,                 !- <none>
    0.02352,                 !- <none>
    0.02331,                 !- <none>
    0.02352,                 !- <none>
    0.02413,                 !- <none>
    0.02512,                 !- <none>
    0.02639,                 !- <none>
    0.02846,                 !- <none>
    0.02501,                 !- <none>
    0.01729,                 !- <none>
    0.01011,                 !- <none>
    0.00393,                 !- <none>
    0.00229,                 !- <none>
    0.01079,                 !- <none>
    0.01369,                 !- <none>
    0.01079,                 !- <none>
    0.00229,                 !- <none>
    0.00393,                 !- <none>
    0.01011,                 !- <none>
    0.01729,                 !- <none>
    0.02501,                 !- <none>
    0.02602,                 !- <none>
    0.02375,                 !- <none>
    0.02204,                 !- <none>
    0.02147,                 !- <none>
    0.02117,                 !- <none>
    0.02106,                 !- <none>
    0.02117,                 !- <none>
    0.02147,                 !- <none>
    0.02204,                 !- <none>
    0.02375,                 !- <none>
    0.02602,                 !- <none>
    0.02215,                 !- <none>
    0.01222,                 !- <none>
    0.00297,                 !- <none>
    0.01420,                 !- <none>
    0.03160,                 !- <none>
    0.04253,                 !- <none>
    0.04626,                 !- <none>
    0.04253,                 !- <none>
    0.03160,                 !- <none>
    0.01420,                 !- <none>
    0.00297,                 !- <none>
    0.01222,                 !- <none>
    0.02215,                 !- <none>
    0.02196,                 !- <none>
    0.01940,                 !- <none>
    0.01859,                 !- <none>
    0.01797,                 !- <none>
    0.01758,                 !- <none>
    0.01745,                 !- <none>
    0.01758,                 !- <none>
    0.01797,                 !- <none>
    0.01859,                 !- <none>
    0.01940,                 !- <none>
    0.02196,                 !- <none>
    0.01659,                 !- <none>
    0.00138,                 !- <none>
    0.04457,                 !- <none>
    0.05401,                 !- <none>
    0.05448,                 !- <none>
    0.05405,                 !- <none>
    0.04457,                 !- <none>
    0.00348,                 !- <none>
    0.01659,                 !- <none>
    0.01426,                 !- <none>
    0.01295,                 !- <none>
    0.01287,                 !- <none>
    0.01283,                 !- <none>
    0.01286,                 !- <none>
    0.01295,                 !- <none>
    0.01419,                 !- <none>
    0.00511,                 !- <none>
    0.01705,                 !- <none>
    0.01725,                 !- <none>
    0.01725,                 !- <none>
    0.01725,                 !- <none>
    0.01705,                 !- <none>
    0.00511,                 !- <none>
    0.00393,                 !- <none>
    0.00389,                 !- <none>
    0.00389,                 !- <none>
    0.00389,                 !- <none>
    0.00393,                 !- <none>
    0.02869,                 !- <none>
    0.02863,                 !- <none>
    0.02506,                 !- <none>
    0.02358,                 !- <none>
    5.63722,                 !- <none>
    0.02863,                 !- <none>
    0.03190,                 !- <none>
    0.03126,                 !- <none>
    0.03190,                 !- <none>
    0.02844,                 !- <none>
    0.02456,                 !- <none>
    0.02112,                 !- <none>
    0.01891,                 !- <none>
    0.01809,                 !- <none>
    0.01884,                 !- <none>
    0.02112,                 !- <none>
    0.02440,                 !- <none>
    0.02844,                 !- <none>
    0.03154,                 !- <none>
    0.03005,                 !- <none>
    0.02909,                 !- <none>
    0.02873,                 !- <none>
    0.02906,                 !- <none>
    0.03005,                 !- <none>
    0.03147,                 !- <none>
    0.02805,                 !- <none>
    0.02304,                 !- <none>
    0.01853,                 !- <none>
    0.01495,                 !- <none>
    0.01265,                 !- <none>
    0.01185,                 !- <none>
    0.01265,                 !- <none>
    0.01495,                 !- <none>
    0.01853,                 !- <none>
    0.02304,                 !- <none>
    0.02805,                 !- <none>
    0.03059,                 !- <none>
    0.02864,                 !- <none>
    0.02738,                 !- <none>
    0.02672,                 !- <none>
    0.02649,                 !- <none>
    0.02672,                 !- <none>
    0.02738,                 !- <none>
    0.02864,                 !- <none>
    0.03059,                 !- <none>
    0.02730,                 !- <none>
    0.02137,                 !- <none>
    0.01584,                 !- <none>
    0.01110,                 !- <none>
    0.00746,                 !- <none>
    0.00517,                 !- <none>
    0.00439,                 !- <none>
    0.00517,                 !- <none>
    0.00746,                 !- <none>
    0.01110,                 !- <none>
    0.01584,                 !- <none>
    0.02137,                 !- <none>
    0.02730,                 !- <none>
    0.02932,                 !- <none>
    0.02702,                 !- <none>
    0.02566,                 !- <none>
    0.02462,                 !- <none>
    0.02397,                 !- <none>
    0.02375,                 !- <none>
    0.02397,                 !- <none>
    0.02462,                 !- <none>
    0.02566,                 !- <none>
    0.02702,                 !- <none>
    0.02932,                 !- <none>
    0.02583,                 !- <none>
    0.01786,                 !- <none>
    0.01044,                 !- <none>
    0.00406,                 !- <none>
    0.00243,                 !- <none>
    0.01143,                 !- <none>
    0.01451,                 !- <none>
    0.01143,                 !- <none>
    0.00243,                 !- <none>
    0.00406,                 !- <none>
    0.01044,                 !- <none>
    0.01786,                 !- <none>
    0.02583,                 !- <none>
    0.02672,                 !- <none>
    0.02427,                 !- <none>
    0.02245,                 !- <none>
    0.02185,                 !- <none>
    0.02153,                 !- <none>
    0.02142,                 !- <none>
    0.02153,                 !- <none>
    0.02185,                 !- <none>
    0.02245,                 !- <none>
    0.02427,                 !- <none>
    0.02672,                 !- <none>
    0.02288,                 !- <none>
    0.01262,                 !- <none>
    0.00307,                 !- <none>
    0.01505,                 !- <none>
    0.03349,                 !- <none>
    0.04508,                 !- <none>
    0.04903,                 !- <none>
    0.04508,                 !- <none>
    0.03349,                 !- <none>
    0.01505,                 !- <none>
    0.00307,                 !- <none>
    0.01262,                 !- <none>
    0.02288,                 !- <none>
    0.02246,                 !- <none>
    0.01976,                 !- <none>
    0.01890,                 !- <none>
    0.01824,                 !- <none>
    0.01783,                 !- <none>
    0.01769,                 !- <none>
    0.01783,                 !- <none>
    0.01824,                 !- <none>
    0.01890,                 !- <none>
    0.01976,                 !- <none>
    0.02246,                 !- <none>
    0.01713,                 !- <none>
    0.00146,                 !- <none>
    0.04724,                 !- <none>
    0.05721,                 !- <none>
    0.05770,                 !- <none>
    0.05725,                 !- <none>
    0.04724,                 !- <none>
    0.00368,                 !- <none>
    0.01713,                 !- <none>
    0.01451,                 !- <none>
    0.01312,                 !- <none>
    0.01303,                 !- <none>
    0.01300,                 !- <none>
    0.01303,                 !- <none>
    0.01312,                 !- <none>
    0.01443,                 !- <none>
    0.00527,                 !- <none>
    0.01805,                 !- <none>
    0.01824,                 !- <none>
    0.01824,                 !- <none>
    0.01824,                 !- <none>
    0.01805,                 !- <none>
    0.00527,                 !- <none>
    0.00397,                 !- <none>
    0.00393,                 !- <none>
    0.00393,                 !- <none>
    0.00393,                 !- <none>
    0.00397,                 !- <none>
    0.03076,                 !- <none>
    0.03069,                 !- <none>
    0.02687,                 !- <none>
    0.02528,                 !- <none>
    0.02687,                 !- <none>
    2.75032,                 !- <none>
    0.03419,                 !- <none>
    0.03345,                 !- <none>
    0.03419,                 !- <none>
    0.03049,                 !- <none>
    0.02633,                 !- <none>
    0.02264,                 !- <none>
    0.02027,                 !- <none>
    0.01939,                 !- <none>
    0.02020,                 !- <none>
    0.02264,                 !- <none>
    0.02615,                 !- <none>
    0.03049,                 !- <none>
    0.03379,                 !- <none>
    0.03208,                 !- <none>
    0.03099,                 !- <none>
    0.03058,                 !- <none>
    0.03096,                 !- <none>
    0.03208,                 !- <none>
    0.03371,                 !- <none>
    0.03006,                 !- <none>
    0.02470,                 !- <none>
    0.01986,                 !- <none>
    0.01602,                 !- <none>
    0.01356,                 !- <none>
    0.01271,                 !- <none>
    0.01356,                 !- <none>
    0.01602,                 !- <none>
    0.01986,                 !- <none>
    0.02470,                 !- <none>
    0.03006,                 !- <none>
    0.03274,                 !- <none>
    0.03050,                 !- <none>
    0.02906,                 !- <none>
    0.02832,                 !- <none>
    0.02806,                 !- <none>
    0.02832,                 !- <none>
    0.02906,                 !- <none>
    0.03050,                 !- <none>
    0.03274,                 !- <none>
    0.02925,                 !- <none>
    0.02290,                 !- <none>
    0.01698,                 !- <none>
    0.01190,                 !- <none>
    0.00800,                 !- <none>
    0.00554,                 !- <none>
    0.00471,                 !- <none>
    0.00554,                 !- <none>
    0.00800,                 !- <none>
    0.01190,                 !- <none>
    0.01698,                 !- <none>
    0.02290,                 !- <none>
    0.02925,                 !- <none>
    0.03133,                 !- <none>
    0.02871,                 !- <none>
    0.02717,                 !- <none>
    0.02599,                 !- <none>
    0.02525,                 !- <none>
    0.02500,                 !- <none>
    0.02525,                 !- <none>
    0.02599,                 !- <none>
    0.02717,                 !- <none>
    0.02871,                 !- <none>
    0.03133,                 !- <none>
    0.02768,                 !- <none>
    0.01914,                 !- <none>
    0.01119,                 !- <none>
    0.00435,                 !- <none>
    0.00276,                 !- <none>
    0.01298,                 !- <none>
    0.01647,                 !- <none>
    0.01298,                 !- <none>
    0.00276,                 !- <none>
    0.00435,                 !- <none>
    0.01119,                 !- <none>
    0.01914,                 !- <none>
    0.02768,                 !- <none>
    0.02848,                 !- <none>
    0.02569,                 !- <none>
    0.02362,                 !- <none>
    0.02294,                 !- <none>
    0.02258,                 !- <none>
    0.02245,                 !- <none>
    0.02258,                 !- <none>
    0.02294,                 !- <none>
    0.02362,                 !- <none>
    0.02569,                 !- <none>
    0.02848,                 !- <none>
    0.02451,                 !- <none>
    0.01352,                 !- <none>
    0.00328,                 !- <none>
    0.01709,                 !- <none>
    0.03802,                 !- <none>
    0.05118,                 !- <none>
    0.05566,                 !- <none>
    0.05118,                 !- <none>
    0.03802,                 !- <none>
    0.01709,                 !- <none>
    0.00328,                 !- <none>
    0.01352,                 !- <none>
    0.02451,                 !- <none>
    0.02385,                 !- <none>
    0.02077,                 !- <none>
    0.01980,                 !- <none>
    0.01906,                 !- <none>
    0.01859,                 !- <none>
    0.01843,                 !- <none>
    0.01859,                 !- <none>
    0.01906,                 !- <none>
    0.01980,                 !- <none>
    0.02077,                 !- <none>
    0.02385,                 !- <none>
    0.01835,                 !- <none>
    0.00166,                 !- <none>
    0.05362,                 !- <none>
    0.06487,                 !- <none>
    0.06539,                 !- <none>
    0.06492,                 !- <none>
    0.05362,                 !- <none>
    0.00418,                 !- <none>
    0.01835,                 !- <none>
    0.01522,                 !- <none>
    0.01365,                 !- <none>
    0.01355,                 !- <none>
    0.01351,                 !- <none>
    0.01355,                 !- <none>
    0.01365,                 !- <none>
    0.01514,                 !- <none>
    0.00564,                 !- <none>
    0.02042,                 !- <none>
    0.02062,                 !- <none>
    0.02062,                 !- <none>
    0.02062,                 !- <none>
    0.02042,                 !- <none>
    0.00564,                 !- <none>
    0.00412,                 !- <none>
    0.00407,                 !- <none>
    0.00407,                 !- <none>
    0.00407,                 !- <none>
    0.00412,                 !- <none>
    0.03283,                 !- <none>
    0.03276,                 !- <none>
    0.02868,                 !- <none>
    0.02698,                 !- <none>
    0.02868,                 !- <none>
    0.03276,                 !- <none>
    0.03648,                 !- <none>
    0.03566,                 !- <none>
    0.03648,                 !- <none>
    0.03254,                 !- <none>
    0.02810,                 !- <none>
    0.02416,                 !- <none>
    0.02164,                 !- <none>
    0.02070,                 !- <none>
    0.02156,                 !- <none>
    0.02416,                 !- <none>
    0.02791,                 !- <none>
    0.03254,                 !- <none>
    0.03605,                 !- <none>
    0.03414,                 !- <none>
    0.03291,                 !- <none>
    0.03245,                 !- <none>
    0.03287,                 !- <none>
    0.03414,                 !- <none>
    0.03596,                 !- <none>
    0.03208,                 !- <none>
    0.02636,                 !- <none>
    0.02120,                 !- <none>
    0.01710,                 !- <none>
    0.01447,                 !- <none>
    0.01356,                 !- <none>
    0.01447,                 !- <none>
    0.01710,                 !- <none>
    0.02120,                 !- <none>
    0.02636,                 !- <none>
    0.03208,                 !- <none>
    0.03489,                 !- <none>
    0.03239,                 !- <none>
    0.03078,                 !- <none>
    0.02995,                 !- <none>
    0.02966,                 !- <none>
    0.02995,                 !- <none>
    0.03078,                 !- <none>
    0.03239,                 !- <none>
    0.03489,                 !- <none>
    0.03122,                 !- <none>
    0.02444,                 !- <none>
    0.01812,                 !- <none>
    0.01270,                 !- <none>
    0.00853,                 !- <none>
    0.00592,                 !- <none>
    0.00502,                 !- <none>
    0.00592,                 !- <none>
    0.00853,                 !- <none>
    0.01270,                 !- <none>
    0.01812,                 !- <none>
    0.02444,                 !- <none>
    0.03122,                 !- <none>
    0.03337,                 !- <none>
    0.03042,                 !- <none>
    0.02871,                 !- <none>
    0.02740,                 !- <none>
    0.02657,                 !- <none>
    0.02629,                 !- <none>
    0.02657,                 !- <none>
    0.02740,                 !- <none>
    0.02871,                 !- <none>
    0.03042,                 !- <none>
    0.03337,                 !- <none>
    0.02954,                 !- <none>
    0.02042,                 !- <none>
    0.01194,                 !- <none>
    0.00465,                 !- <none>
    0.00307,                 !- <none>
    0.01444,                 !- <none>
    0.01832,                 !- <none>
    0.01444,                 !- <none>
    0.00307,                 !- <none>
    0.00465,                 !- <none>
    0.01194,                 !- <none>
    0.02042,                 !- <none>
    0.02954,                 !- <none>
    0.03026,                 !- <none>
    0.02714,                 !- <none>
    0.02484,                 !- <none>
    0.02408,                 !- <none>
    0.02368,                 !- <none>
    0.02354,                 !- <none>
    0.02368,                 !- <none>
    0.02408,                 !- <none>
    0.02484,                 !- <none>
    0.02714,                 !- <none>
    0.03026,                 !- <none>
    0.02615,                 !- <none>
    0.01443,                 !- <none>
    0.00350,                 !- <none>
    0.01901,                 !- <none>
    0.04229,                 !- <none>
    0.05693,                 !- <none>
    0.06192,                 !- <none>
    0.05693,                 !- <none>
    0.04229,                 !- <none>
    0.01901,                 !- <none>
    0.00350,                 !- <none>
    0.01443,                 !- <none>
    0.02615,                 !- <none>
    0.02525,                 !- <none>
    0.02183,                 !- <none>
    0.02075,                 !- <none>
    0.01993,                 !- <none>
    0.01941,                 !- <none>
    0.01923,                 !- <none>
    0.01941,                 !- <none>
    0.01993,                 !- <none>
    0.02075,                 !- <none>
    0.02183,                 !- <none>
    0.02525,                 !- <none>
    0.01957,                 !- <none>
    0.00185,                 !- <none>
    0.05965,                 !- <none>
    0.07195,                 !- <none>
    0.07242,                 !- <none>
    0.07199,                 !- <none>
    0.05965,                 !- <none>
    0.00465,                 !- <none>
    0.01957,                 !- <none>
    0.01598,                 !- <none>
    0.01423,                 !- <none>
    0.01411,                 !- <none>
    0.01407,                 !- <none>
    0.01411,                 !- <none>
    0.01423,                 !- <none>
    0.01588,                 !- <none>
    0.00601,                 !- <none>
    0.02247,                 !- <none>
    0.02236,                 !- <none>
    0.02236,                 !- <none>
    0.02236,                 !- <none>
    0.02247,                 !- <none>
    0.00601,                 !- <none>
    0.00427,                 !- <none>
    0.00423,                 !- <none>
    0.00423,                 !- <none>
    0.00423,                 !- <none>
    0.00427,                 !- <none>
    0.03179,                 !- <none>
    0.03173,                 !- <none>
    0.02777,                 !- <none>
    0.02613,                 !- <none>
    0.02777,                 !- <none>
    0.03173,                 !- <none>
    0.03532,                 !- <none>
    0.03446,                 !- <none>
    0.03532,                 !- <none>
    0.03151,                 !- <none>
    0.02721,                 !- <none>
    0.02340,                 !- <none>
    0.02095,                 !- <none>
    0.02004,                 !- <none>
    0.02088,                 !- <none>
    0.02340,                 !- <none>
    0.02703,                 !- <none>
    0.03151,                 !- <none>
    0.03489,                 !- <none>
    0.03289,                 !- <none>
    0.03161,                 !- <none>
    0.03113,                 !- <none>
    0.03157,                 !- <none>
    0.03289,                 !- <none>
    0.03479,                 !- <none>
    0.03107,                 !- <none>
    0.02553,                 !- <none>
    0.02053,                 !- <none>
    0.01656,                 !- <none>
    0.01401,                 !- <none>
    0.01313,                 !- <none>
    0.01401,                 !- <none>
    0.01656,                 !- <none>
    0.02053,                 !- <none>
    0.02553,                 !- <none>
    0.03107,                 !- <none>
    0.03372,                 !- <none>
    0.03110,                 !- <none>
    0.02945,                 !- <none>
    0.02862,                 !- <none>
    0.02833,                 !- <none>
    0.02862,                 !- <none>
    0.02945,                 !- <none>
    0.03110,                 !- <none>
    0.03372,                 !- <none>
    0.03023,                 !- <none>
    0.02367,                 !- <none>
    0.01755,                 !- <none>
    0.01230,                 !- <none>
    0.00826,                 !- <none>
    0.00573,                 !- <none>
    0.00486,                 !- <none>
    0.00573,                 !- <none>
    0.00826,                 !- <none>
    0.01230,                 !- <none>
    0.01755,                 !- <none>
    0.02367,                 !- <none>
    0.03023,                 !- <none>
    0.03220,                 !- <none>
    0.02913,                 !- <none>
    0.02741,                 !- <none>
    0.02609,                 !- <none>
    0.02526,                 !- <none>
    0.02498,                 !- <none>
    0.02526,                 !- <none>
    0.02609,                 !- <none>
    0.02741,                 !- <none>
    0.02913,                 !- <none>
    0.03220,                 !- <none>
    0.02860,                 !- <none>
    0.01978,                 !- <none>
    0.01156,                 !- <none>
    0.00450,                 !- <none>
    0.00306,                 !- <none>
    0.01440,                 !- <none>
    0.01827,                 !- <none>
    0.01440,                 !- <none>
    0.00306,                 !- <none>
    0.00450,                 !- <none>
    0.01156,                 !- <none>
    0.01978,                 !- <none>
    0.02860,                 !- <none>
    0.02909,                 !- <none>
    0.02591,                 !- <none>
    0.02360,                 !- <none>
    0.02285,                 !- <none>
    0.02245,                 !- <none>
    0.02232,                 !- <none>
    0.02245,                 !- <none>
    0.02285,                 !- <none>
    0.02360,                 !- <none>
    0.02591,                 !- <none>
    0.02909,                 !- <none>
    0.02533,                 !- <none>
    0.01397,                 !- <none>
    0.00339,                 !- <none>
    0.01896,                 !- <none>
    0.04218,                 !- <none>
    0.05678,                 !- <none>
    0.06176,                 !- <none>
    0.05678,                 !- <none>
    0.04218,                 !- <none>
    0.01896,                 !- <none>
    0.00339,                 !- <none>
    0.01397,                 !- <none>
    0.02533,                 !- <none>
    0.02417,                 !- <none>
    0.02073,                 !- <none>
    0.01967,                 !- <none>
    0.01886,                 !- <none>
    0.01835,                 !- <none>
    0.01818,                 !- <none>
    0.01835,                 !- <none>
    0.01886,                 !- <none>
    0.01967,                 !- <none>
    0.02073,                 !- <none>
    0.02417,                 !- <none>
    0.01895,                 !- <none>
    0.00184,                 !- <none>
    0.05950,                 !- <none>
    0.07064,                 !- <none>
    0.07052,                 !- <none>
    0.07063,                 !- <none>
    0.05950,                 !- <none>
    0.00464,                 !- <none>
    0.01895,                 !- <none>
    0.01516,                 !- <none>
    0.01344,                 !- <none>
    0.01330,                 !- <none>
    0.01325,                 !- <none>
    0.01330,                 !- <none>
    0.01344,                 !- <none>
    0.01506,                 !- <none>
    0.00582,                 !- <none>
    0.02103,                 !- <none>
    0.01866,                 !- <none>
    0.01866,                 !- <none>
    0.01866,                 !- <none>
    0.02103,                 !- <none>
    0.00582,                 !- <none>
    0.00401,                 !- <none>
    0.00396,                 !- <none>
    0.00396,                 !- <none>
    0.00396,                 !- <none>
    0.00401,                 !- <none>
    0.03283,                 !- <none>
    0.03276,                 !- <none>
    0.02868,                 !- <none>
    0.02698,                 !- <none>
    0.02868,                 !- <none>
    0.03276,                 !- <none>
    0.03648,                 !- <none>
    0.03566,                 !- <none>
    0.03648,                 !- <none>
    0.03254,                 !- <none>
    0.02810,                 !- <none>
    0.02416,                 !- <none>
    0.02164,                 !- <none>
    0.02070,                 !- <none>
    0.02156,                 !- <none>
    0.02416,                 !- <none>
    0.02791,                 !- <none>
    0.03254,                 !- <none>
    0.03605,                 !- <none>
    0.03414,                 !- <none>
    0.03291,                 !- <none>
    0.03245,                 !- <none>
    0.03287,                 !- <none>
    0.03414,                 !- <none>
    0.03596,                 !- <none>
    0.03208,                 !- <none>
    0.02636,                 !- <none>
    0.02120,                 !- <none>
    0.01710,                 !- <none>
    0.01447,                 !- <none>
    0.01356,                 !- <none>
    0.01447,                 !- <none>
    0.01710,                 !- <none>
    0.02120,                 !- <none>
    0.02636,                 !- <none>
    0.03208,                 !- <none>
    0.03489,                 !- <none>
    0.03239,                 !- <none>
    0.03078,                 !- <none>
    0.02995,                 !- <none>
    0.02966,                 !- <none>
    0.02995,                 !- <none>
    0.03078,                 !- <none>
    0.03239,                 !- <none>
    0.03489,                 !- <none>
    0.03122,                 !- <none>
    0.02444,                 !- <none>
    0.01812,                 !- <none>
    0.01270,                 !- <none>
    0.00853,                 !- <none>
    0.00592,                 !- <none>
    0.00502,                 !- <none>
    0.00592,                 !- <none>
    0.00853,                 !- <none>
    0.01270,                 !- <none>
    0.01812,                 !- <none>
    0.02444,                 !- <none>
    0.03122,                 !- <none>
    0.03337,                 !- <none>
    0.03042,                 !- <none>
    0.02871,                 !- <none>
    0.02740,                 !- <none>
    0.02657,                 !- <none>
    0.02629,                 !- <none>
    0.02657,                 !- <none>
    0.02740,                 !- <none>
    0.02871,                 !- <none>
    0.03042,                 !- <none>
    0.03337,                 !- <none>
    0.02954,                 !- <none>
    0.02042,                 !- <none>
    0.01194,                 !- <none>
    0.00465,                 !- <none>
    0.00307,                 !- <none>
    0.01444,                 !- <none>
    0.01832,                 !- <none>
    0.01444,                 !- <none>
    0.00307,                 !- <none>
    0.00465,                 !- <none>
    0.01194,                 !- <none>
    0.02042,                 !- <none>
    0.02954,                 !- <none>
    0.03026,                 !- <none>
    0.02714,                 !- <none>
    0.02484,                 !- <none>
    0.02408,                 !- <none>
    0.02368,                 !- <none>
    0.02354,                 !- <none>
    0.02368,                 !- <none>
    0.02408,                 !- <none>
    0.02484,                 !- <none>
    0.02714,                 !- <none>
    0.03026,                 !- <none>
    0.02615,                 !- <none>
    0.01443,                 !- <none>
    0.00350,                 !- <none>
    0.01901,                 !- <none>
    0.04229,                 !- <none>
    0.05693,                 !- <none>
    0.06192,                 !- <none>
    0.05693,                 !- <none>
    0.04229,                 !- <none>
    0.01901,                 !- <none>
    0.00350,                 !- <none>
    0.01443,                 !- <none>
    0.02615,                 !- <none>
    0.02525,                 !- <none>
    0.02183,                 !- <none>
    0.02075,                 !- <none>
    0.01993,                 !- <none>
    0.01941,                 !- <none>
    0.01923,                 !- <none>
    0.01941,                 !- <none>
    0.01993,                 !- <none>
    0.02075,                 !- <none>
    0.02183,                 !- <none>
    0.02525,                 !- <none>
    0.01957,                 !- <none>
    0.00185,                 !- <none>
    0.05965,                 !- <none>
    0.07195,                 !- <none>
    0.07242,                 !- <none>
    0.07199,                 !- <none>
    0.05965,                 !- <none>
    0.00465,                 !- <none>
    0.01957,                 !- <none>
    0.01598,                 !- <none>
    0.01423,                 !- <none>
    0.01411,                 !- <none>
    0.01407,                 !- <none>
    0.01411,                 !- <none>
    0.01423,                 !- <none>
    0.01588,                 !- <none>
    0.00601,                 !- <none>
    0.02247,                 !- <none>
    0.02236,                 !- <none>
    0.02236,                 !- <none>
    0.02236,                 !- <none>
    0.02247,                 !- <none>
    0.00601,                 !- <none>
    0.00427,                 !- <none>
    0.00423,                 !- <none>
    0.00423,                 !- <none>
    0.00423,                 !- <none>
    0.00427,                 !- <none>
    0.03076,                 !- <none>
    0.03069,                 !- <none>
    0.02687,                 !- <none>
    0.02528,                 !- <none>
    0.02687,                 !- <none>
    0.03069,                 !- <none>
    0.03419,                 !- <none>
    0.03345,                 !- <none>
    0.03419,                 !- <none>
    2.90471,                 !- <none>
    0.02633,                 !- <none>
    0.02264,                 !- <none>
    0.02027,                 !- <none>
    0.01939,                 !- <none>
    0.02020,                 !- <none>
    0.02264,                 !- <none>
    0.02615,                 !- <none>
    0.03049,                 !- <none>
    0.03379,                 !- <none>
    0.03209,                 !- <none>
    0.03099,                 !- <none>
    0.03058,                 !- <none>
    0.03096,                 !- <none>
    0.03209,                 !- <none>
    0.03371,                 !- <none>
    0.03006,                 !- <none>
    0.02470,                 !- <none>
    0.01986,                 !- <none>
    0.01602,                 !- <none>
    0.01356,                 !- <none>
    0.01271,                 !- <none>
    0.01356,                 !- <none>
    0.01602,                 !- <none>
    0.01986,                 !- <none>
    0.02470,                 !- <none>
    0.03006,                 !- <none>
    0.03274,                 !- <none>
    0.03050,                 !- <none>
    0.02907,                 !- <none>
    0.02832,                 !- <none>
    0.02806,                 !- <none>
    0.02832,                 !- <none>
    0.02907,                 !- <none>
    0.03050,                 !- <none>
    0.03274,                 !- <none>
    0.02926,                 !- <none>
    0.02290,                 !- <none>
    0.01698,                 !- <none>
    0.01190,                 !- <none>
    0.00800,                 !- <none>
    0.00554,                 !- <none>
    0.00471,                 !- <none>
    0.00554,                 !- <none>
    0.00800,                 !- <none>
    0.01190,                 !- <none>
    0.01698,                 !- <none>
    0.02290,                 !- <none>
    0.02926,                 !- <none>
    0.03133,                 !- <none>
    0.02871,                 !- <none>
    0.02717,                 !- <none>
    0.02599,                 !- <none>
    0.02525,                 !- <none>
    0.02500,                 !- <none>
    0.02525,                 !- <none>
    0.02599,                 !- <none>
    0.02717,                 !- <none>
    0.02871,                 !- <none>
    0.03133,                 !- <none>
    0.02768,                 !- <none>
    0.01914,                 !- <none>
    0.01119,                 !- <none>
    0.00435,                 !- <none>
    0.00276,                 !- <none>
    0.01298,                 !- <none>
    0.01647,                 !- <none>
    0.01298,                 !- <none>
    0.00276,                 !- <none>
    0.00435,                 !- <none>
    0.01119,                 !- <none>
    0.01914,                 !- <none>
    0.02768,                 !- <none>
    0.02848,                 !- <none>
    0.02569,                 !- <none>
    0.02362,                 !- <none>
    0.02294,                 !- <none>
    0.02258,                 !- <none>
    0.02245,                 !- <none>
    0.02258,                 !- <none>
    0.02294,                 !- <none>
    0.02362,                 !- <none>
    0.02569,                 !- <none>
    0.02848,                 !- <none>
    0.02451,                 !- <none>
    0.01353,                 !- <none>
    0.00328,                 !- <none>
    0.01709,                 !- <none>
    0.03802,                 !- <none>
    0.05118,                 !- <none>
    0.05566,                 !- <none>
    0.05118,                 !- <none>
    0.03802,                 !- <none>
    0.01709,                 !- <none>
    0.00328,                 !- <none>
    0.01353,                 !- <none>
    0.02451,                 !- <none>
    0.02385,                 !- <none>
    0.02077,                 !- <none>
    0.01980,                 !- <none>
    0.01906,                 !- <none>
    0.01859,                 !- <none>
    0.01843,                 !- <none>
    0.01859,                 !- <none>
    0.01906,                 !- <none>
    0.01980,                 !- <none>
    0.02077,                 !- <none>
    0.02385,                 !- <none>
    0.01835,                 !- <none>
    0.00166,                 !- <none>
    0.05362,                 !- <none>
    0.06487,                 !- <none>
    0.06539,                 !- <none>
    0.06492,                 !- <none>
    0.05362,                 !- <none>
    0.00418,                 !- <none>
    0.01835,                 !- <none>
    0.01523,                 !- <none>
    0.01365,                 !- <none>
    0.01355,                 !- <none>
    0.01351,                 !- <none>
    0.01355,                 !- <none>
    0.01365,                 !- <none>
    0.01514,                 !- <none>
    0.00564,                 !- <none>
    0.02042,                 !- <none>
    0.02062,                 !- <none>
    0.02062,                 !- <none>
    0.02062,                 !- <none>
    0.02042,                 !- <none>
    0.00564,                 !- <none>
    0.00412,                 !- <none>
    0.00407,                 !- <none>
    0.00407,                 !- <none>
    0.00407,                 !- <none>
    0.00412,                 !- <none>
    0.02849,                 !- <none>
    0.02843,                 !- <none>
    0.02488,                 !- <none>
    0.02342,                 !- <none>
    0.02488,                 !- <none>
    0.02843,                 !- <none>
    0.03167,                 !- <none>
    0.03104,                 !- <none>
    0.03167,                 !- <none>
    0.02824,                 !- <none>
    6.24153,                 !- <none>
    0.02097,                 !- <none>
    0.01878,                 !- <none>
    0.01796,                 !- <none>
    0.01871,                 !- <none>
    0.02097,                 !- <none>
    0.02422,                 !- <none>
    0.02824,                 !- <none>
    0.03132,                 !- <none>
    0.02986,                 !- <none>
    0.02892,                 !- <none>
    0.02857,                 !- <none>
    0.02889,                 !- <none>
    0.02986,                 !- <none>
    0.03125,                 !- <none>
    0.02785,                 !- <none>
    0.02288,                 !- <none>
    0.01840,                 !- <none>
    0.01484,                 !- <none>
    0.01256,                 !- <none>
    0.01177,                 !- <none>
    0.01256,                 !- <none>
    0.01484,                 !- <none>
    0.01840,                 !- <none>
    0.02288,                 !- <none>
    0.02785,                 !- <none>
    0.03039,                 !- <none>
    0.02847,                 !- <none>
    0.02723,                 !- <none>
    0.02659,                 !- <none>
    0.02636,                 !- <none>
    0.02659,                 !- <none>
    0.02723,                 !- <none>
    0.02847,                 !- <none>
    0.03039,                 !- <none>
    0.02710,                 !- <none>
    0.02122,                 !- <none>
    0.01573,                 !- <none>
    0.01102,                 !- <none>
    0.00741,                 !- <none>
    0.00514,                 !- <none>
    0.00436,                 !- <none>
    0.00514,                 !- <none>
    0.00741,                 !- <none>
    0.01102,                 !- <none>
    0.01573,                 !- <none>
    0.02122,                 !- <none>
    0.02710,                 !- <none>
    0.02913,                 !- <none>
    0.02687,                 !- <none>
    0.02554,                 !- <none>
    0.02451,                 !- <none>
    0.02387,                 !- <none>
    0.02365,                 !- <none>
    0.02387,                 !- <none>
    0.02451,                 !- <none>
    0.02554,                 !- <none>
    0.02687,                 !- <none>
    0.02913,                 !- <none>
    0.02565,                 !- <none>
    0.01774,                 !- <none>
    0.01036,                 !- <none>
    0.00403,                 !- <none>
    0.00240,                 !- <none>
    0.01129,                 !- <none>
    0.01432,                 !- <none>
    0.01129,                 !- <none>
    0.00240,                 !- <none>
    0.00403,                 !- <none>
    0.01036,                 !- <none>
    0.01774,                 !- <none>
    0.02565,                 !- <none>
    0.02656,                 !- <none>
    0.02415,                 !- <none>
    0.02236,                 !- <none>
    0.02176,                 !- <none>
    0.02144,                 !- <none>
    0.02133,                 !- <none>
    0.02144,                 !- <none>
    0.02176,                 !- <none>
    0.02236,                 !- <none>
    0.02415,                 !- <none>
    0.02656,                 !- <none>
    0.02272,                 !- <none>
    0.01253,                 !- <none>
    0.00304,                 !- <none>
    0.01486,                 !- <none>
    0.03306,                 !- <none>
    0.04451,                 !- <none>
    0.04841,                 !- <none>
    0.04451,                 !- <none>
    0.03306,                 !- <none>
    0.01486,                 !- <none>
    0.00304,                 !- <none>
    0.01253,                 !- <none>
    0.02272,                 !- <none>
    0.02235,                 !- <none>
    0.01968,                 !- <none>
    0.01883,                 !- <none>
    0.01818,                 !- <none>
    0.01777,                 !- <none>
    0.01763,                 !- <none>
    0.01777,                 !- <none>
    0.01818,                 !- <none>
    0.01883,                 !- <none>
    0.01968,                 !- <none>
    0.02235,                 !- <none>
    0.01701,                 !- <none>
    0.00145,                 !- <none>
    0.04664,                 !- <none>
    0.05649,                 !- <none>
    0.05697,                 !- <none>
    0.05653,                 !- <none>
    0.04664,                 !- <none>
    0.00364,                 !- <none>
    0.01701,                 !- <none>
    0.01445,                 !- <none>
    0.01308,                 !- <none>
    0.01299,                 !- <none>
    0.01296,                 !- <none>
    0.01299,                 !- <none>
    0.01308,                 !- <none>
    0.01437,                 !- <none>
    0.00523,                 !- <none>
    0.01782,                 !- <none>
    0.01802,                 !- <none>
    0.01802,                 !- <none>
    0.01802,                 !- <none>
    0.01782,                 !- <none>
    0.00523,                 !- <none>
    0.00396,                 !- <none>
    0.00392,                 !- <none>
    0.00392,                 !- <none>
    0.00392,                 !- <none>
    0.00396,                 !- <none>
    0.02633,                 !- <none>
    0.02627,                 !- <none>
    0.02300,                 !- <none>
    0.02164,                 !- <none>
    0.02300,                 !- <none>
    0.02627,                 !- <none>
    0.02929,                 !- <none>
    0.02884,                 !- <none>
    0.02929,                 !- <none>
    0.02610,                 !- <none>
    0.02254,                 !- <none>
    9.20371,                 !- <none>
    0.01735,                 !- <none>
    0.01660,                 !- <none>
    0.01729,                 !- <none>
    0.01938,                 !- <none>
    0.02239,                 !- <none>
    0.02610,                 !- <none>
    0.02899,                 !- <none>
    0.02794,                 !- <none>
    0.02727,                 !- <none>
    0.02702,                 !- <none>
    0.02725,                 !- <none>
    0.02794,                 !- <none>
    0.02894,                 !- <none>
    0.02574,                 !- <none>
    0.02115,                 !- <none>
    0.01701,                 !- <none>
    0.01372,                 !- <none>
    0.01161,                 !- <none>
    0.01088,                 !- <none>
    0.01161,                 !- <none>
    0.01372,                 !- <none>
    0.01701,                 !- <none>
    0.02115,                 !- <none>
    0.02574,                 !- <none>
    0.02824,                 !- <none>
    0.02686,                 !- <none>
    0.02589,                 !- <none>
    0.02533,                 !- <none>
    0.02513,                 !- <none>
    0.02533,                 !- <none>
    0.02589,                 !- <none>
    0.02686,                 !- <none>
    0.02824,                 !- <none>
    0.02506,                 !- <none>
    0.01961,                 !- <none>
    0.01454,                 !- <none>
    0.01019,                 !- <none>
    0.00685,                 !- <none>
    0.00475,                 !- <none>
    0.00403,                 !- <none>
    0.00475,                 !- <none>
    0.00685,                 !- <none>
    0.01019,                 !- <none>
    0.01454,                 !- <none>
    0.01961,                 !- <none>
    0.02506,                 !- <none>
    0.02716,                 !- <none>
    0.02552,                 !- <none>
    0.02436,                 !- <none>
    0.02347,                 !- <none>
    0.02292,                 !- <none>
    0.02272,                 !- <none>
    0.02292,                 !- <none>
    0.02347,                 !- <none>
    0.02436,                 !- <none>
    0.02552,                 !- <none>
    0.02716,                 !- <none>
    0.02371,                 !- <none>
    0.01640,                 !- <none>
    0.00958,                 !- <none>
    0.00373,                 !- <none>
    0.00207,                 !- <none>
    0.00977,                 !- <none>
    0.01240,                 !- <none>
    0.00977,                 !- <none>
    0.00207,                 !- <none>
    0.00373,                 !- <none>
    0.00958,                 !- <none>
    0.01640,                 !- <none>
    0.02371,                 !- <none>
    0.02499,                 !- <none>
    0.02305,                 !- <none>
    0.02149,                 !- <none>
    0.02098,                 !- <none>
    0.02070,                 !- <none>
    0.02061,                 !- <none>
    0.02070,                 !- <none>
    0.02098,                 !- <none>
    0.02149,                 !- <none>
    0.02305,                 !- <none>
    0.02499,                 !- <none>
    0.02101,                 !- <none>
    0.01159,                 !- <none>
    0.00281,                 !- <none>
    0.01287,                 !- <none>
    0.02862,                 !- <none>
    0.03853,                 !- <none>
    0.04191,                 !- <none>
    0.03853,                 !- <none>
    0.02862,                 !- <none>
    0.01287,                 !- <none>
    0.00281,                 !- <none>
    0.01159,                 !- <none>
    0.02101,                 !- <none>
    0.02125,                 !- <none>
    0.01893,                 !- <none>
    0.01820,                 !- <none>
    0.01764,                 !- <none>
    0.01728,                 !- <none>
    0.01716,                 !- <none>
    0.01728,                 !- <none>
    0.01764,                 !- <none>
    0.01820,                 !- <none>
    0.01893,                 !- <none>
    0.02125,                 !- <none>
    0.01574,                 !- <none>
    0.00125,                 !- <none>
    0.04037,                 !- <none>
    0.04897,                 !- <none>
    0.04942,                 !- <none>
    0.04901,                 !- <none>
    0.04037,                 !- <none>
    0.00315,                 !- <none>
    0.01574,                 !- <none>
    0.01394,                 !- <none>
    0.01275,                 !- <none>
    0.01267,                 !- <none>
    0.01265,                 !- <none>
    0.01267,                 !- <none>
    0.01275,                 !- <none>
    0.01387,                 !- <none>
    0.00485,                 !- <none>
    0.01549,                 !- <none>
    0.01569,                 !- <none>
    0.01569,                 !- <none>
    0.01569,                 !- <none>
    0.01549,                 !- <none>
    0.00485,                 !- <none>
    0.00388,                 !- <none>
    0.00385,                 !- <none>
    0.00385,                 !- <none>
    0.00385,                 !- <none>
    0.00388,                 !- <none>
    0.02494,                 !- <none>
    0.02489,                 !- <none>
    0.02178,                 !- <none>
    0.02050,                 !- <none>
    0.02178,                 !- <none>
    0.02489,                 !- <none>
    0.02776,                 !- <none>
    0.02745,                 !- <none>
    0.02776,                 !- <none>
    0.02472,                 !- <none>
    0.02135,                 !- <none>
    0.01836,                 !- <none>
    11.10509,                !- <none>
    0.01572,                 !- <none>
    0.01638,                 !- <none>
    0.01836,                 !- <none>
    0.02120,                 !- <none>
    0.02472,                 !- <none>
    0.02751,                 !- <none>
    0.02679,                 !- <none>
    0.02633,                 !- <none>
    0.02615,                 !- <none>
    0.02631,                 !- <none>
    0.02679,                 !- <none>
    0.02747,                 !- <none>
    0.02438,                 !- <none>
    0.02003,                 !- <none>
    0.01611,                 !- <none>
    0.01299,                 !- <none>
    0.01099,                 !- <none>
    0.01031,                 !- <none>
    0.01099,                 !- <none>
    0.01299,                 !- <none>
    0.01611,                 !- <none>
    0.02003,                 !- <none>
    0.02438,                 !- <none>
    0.02688,                 !- <none>
    0.02594,                 !- <none>
    0.02517,                 !- <none>
    0.02467,                 !- <none>
    0.02449,                 !- <none>
    0.02467,                 !- <none>
    0.02517,                 !- <none>
    0.02594,                 !- <none>
    0.02688,                 !- <none>
    0.02374,                 !- <none>
    0.01858,                 !- <none>
    0.01378,                 !- <none>
    0.00965,                 !- <none>
    0.00649,                 !- <none>
    0.00450,                 !- <none>
    0.00382,                 !- <none>
    0.00450,                 !- <none>
    0.00649,                 !- <none>
    0.00965,                 !- <none>
    0.01378,                 !- <none>
    0.01858,                 !- <none>
    0.02374,                 !- <none>
    0.02595,                 !- <none>
    0.02480,                 !- <none>
    0.02375,                 !- <none>
    0.02295,                 !- <none>
    0.02245,                 !- <none>
    0.02228,                 !- <none>
    0.02245,                 !- <none>
    0.02295,                 !- <none>
    0.02375,                 !- <none>
    0.02480,                 !- <none>
    0.02595,                 !- <none>
    0.02247,                 !- <none>
    0.01554,                 !- <none>
    0.00908,                 !- <none>
    0.00353,                 !- <none>
    0.00187,                 !- <none>
    0.00880,                 !- <none>
    0.01116,                 !- <none>
    0.00880,                 !- <none>
    0.00187,                 !- <none>
    0.00353,                 !- <none>
    0.00908,                 !- <none>
    0.01554,                 !- <none>
    0.02247,                 !- <none>
    0.02408,                 !- <none>
    0.02247,                 !- <none>
    0.02107,                 !- <none>
    0.02061,                 !- <none>
    0.02036,                 !- <none>
    0.02028,                 !- <none>
    0.02036,                 !- <none>
    0.02061,                 !- <none>
    0.02107,                 !- <none>
    0.02247,                 !- <none>
    0.02408,                 !- <none>
    0.01991,                 !- <none>
    0.01098,                 !- <none>
    0.00267,                 !- <none>
    0.01158,                 !- <none>
    0.02576,                 !- <none>
    0.03468,                 !- <none>
    0.03772,                 !- <none>
    0.03468,                 !- <none>
    0.02576,                 !- <none>
    0.01158,                 !- <none>
    0.00267,                 !- <none>
    0.01098,                 !- <none>
    0.01991,                 !- <none>
    0.02066,                 !- <none>
    0.01858,                 !- <none>
    0.01792,                 !- <none>
    0.01741,                 !- <none>
    0.01709,                 !- <none>
    0.01698,                 !- <none>
    0.01709,                 !- <none>
    0.01741,                 !- <none>
    0.01792,                 !- <none>
    0.01858,                 !- <none>
    0.02066,                 !- <none>
    0.01492,                 !- <none>
    0.00113,                 !- <none>
    0.03634,                 !- <none>
    0.04413,                 !- <none>
    0.04456,                 !- <none>
    0.04417,                 !- <none>
    0.03634,                 !- <none>
    0.00283,                 !- <none>
    0.01492,                 !- <none>
    0.01370,                 !- <none>
    0.01263,                 !- <none>
    0.01256,                 !- <none>
    0.01254,                 !- <none>
    0.01256,                 !- <none>
    0.01263,                 !- <none>
    0.01364,                 !- <none>
    0.00460,                 !- <none>
    0.01399,                 !- <none>
    0.01420,                 !- <none>
    0.01420,                 !- <none>
    0.01420,                 !- <none>
    0.01399,                 !- <none>
    0.00460,                 !- <none>
    0.00385,                 !- <none>
    0.00383,                 !- <none>
    0.00383,                 !- <none>
    0.00383,                 !- <none>
    0.00385,                 !- <none>
    0.02442,                 !- <none>
    0.02437,                 !- <none>
    0.02133,                 !- <none>
    0.02007,                 !- <none>
    0.02133,                 !- <none>
    0.02437,                 !- <none>
    0.02719,                 !- <none>
    0.02694,                 !- <none>
    0.02719,                 !- <none>
    0.02421,                 !- <none>
    0.02091,                 !- <none>
    0.01798,                 !- <none>
    0.01610,                 !- <none>
    11.81345,                !- <none>
    0.01604,                 !- <none>
    0.01798,                 !- <none>
    0.02076,                 !- <none>
    0.02421,                 !- <none>
    0.02695,                 !- <none>
    0.02637,                 !- <none>
    0.02600,                 !- <none>
    0.02586,                 !- <none>
    0.02599,                 !- <none>
    0.02637,                 !- <none>
    0.02692,                 !- <none>
    0.02388,                 !- <none>
    0.01962,                 !- <none>
    0.01577,                 !- <none>
    0.01272,                 !- <none>
    0.01077,                 !- <none>
    0.01009,                 !- <none>
    0.01077,                 !- <none>
    0.01272,                 !- <none>
    0.01577,                 !- <none>
    0.01962,                 !- <none>
    0.02388,                 !- <none>
    0.02639,                 !- <none>
    0.02563,                 !- <none>
    0.02494,                 !- <none>
    0.02445,                 !- <none>
    0.02429,                 !- <none>
    0.02445,                 !- <none>
    0.02494,                 !- <none>
    0.02563,                 !- <none>
    0.02639,                 !- <none>
    0.02324,                 !- <none>
    0.01820,                 !- <none>
    0.01349,                 !- <none>
    0.00945,                 !- <none>
    0.00635,                 !- <none>
    0.00440,                 !- <none>
    0.00374,                 !- <none>
    0.00440,                 !- <none>
    0.00635,                 !- <none>
    0.00945,                 !- <none>
    0.01349,                 !- <none>
    0.01820,                 !- <none>
    0.02324,                 !- <none>
    0.02551,                 !- <none>
    0.02455,                 !- <none>
    0.02356,                 !- <none>
    0.02279,                 !- <none>
    0.02231,                 !- <none>
    0.02214,                 !- <none>
    0.02231,                 !- <none>
    0.02279,                 !- <none>
    0.02356,                 !- <none>
    0.02455,                 !- <none>
    0.02551,                 !- <none>
    0.02200,                 !- <none>
    0.01522,                 !- <none>
    0.00889,                 !- <none>
    0.00346,                 !- <none>
    0.00179,                 !- <none>
    0.00843,                 !- <none>
    0.01070,                 !- <none>
    0.00843,                 !- <none>
    0.00179,                 !- <none>
    0.00346,                 !- <none>
    0.00889,                 !- <none>
    0.01522,                 !- <none>
    0.02200,                 !- <none>
    0.02375,                 !- <none>
    0.02229,                 !- <none>
    0.02095,                 !- <none>
    0.02050,                 !- <none>
    0.02026,                 !- <none>
    0.02018,                 !- <none>
    0.02026,                 !- <none>
    0.02050,                 !- <none>
    0.02095,                 !- <none>
    0.02229,                 !- <none>
    0.02375,                 !- <none>
    0.01950,                 !- <none>
    0.01076,                 !- <none>
    0.00261,                 !- <none>
    0.01110,                 !- <none>
    0.02470,                 !- <none>
    0.03324,                 !- <none>
    0.03616,                 !- <none>
    0.03324,                 !- <none>
    0.02470,                 !- <none>
    0.01110,                 !- <none>
    0.00261,                 !- <none>
    0.01076,                 !- <none>
    0.01950,                 !- <none>
    0.02047,                 !- <none>
    0.01847,                 !- <none>
    0.01784,                 !- <none>
    0.01735,                 !- <none>
    0.01705,                 !- <none>
    0.01694,                 !- <none>
    0.01705,                 !- <none>
    0.01735,                 !- <none>
    0.01784,                 !- <none>
    0.01847,                 !- <none>
    0.02047,                 !- <none>
    0.01461,                 !- <none>
    0.00108,                 !- <none>
    0.03484,                 !- <none>
    0.04233,                 !- <none>
    0.04274,                 !- <none>
    0.04236,                 !- <none>
    0.03484,                 !- <none>
    0.00272,                 !- <none>
    0.01461,                 !- <none>
    0.01363,                 !- <none>
    0.01261,                 !- <none>
    0.01254,                 !- <none>
    0.01252,                 !- <none>
    0.01254,                 !- <none>
    0.01261,                 !- <none>
    0.01358,                 !- <none>
    0.00451,                 !- <none>
    0.01344,                 !- <none>
    0.01364,                 !- <none>
    0.01364,                 !- <none>
    0.01364,                 !- <none>
    0.01344,                 !- <none>
    0.00451,                 !- <none>
    0.00385,                 !- <none>
    0.00383,                 !- <none>
    0.00383,                 !- <none>
    0.00383,                 !- <none>
    0.00385,                 !- <none>
    0.02489,                 !- <none>
    0.02484,                 !- <none>
    0.02174,                 !- <none>
    0.02046,                 !- <none>
    0.02174,                 !- <none>
    0.02484,                 !- <none>
    0.02771,                 !- <none>
    0.02741,                 !- <none>
    0.02771,                 !- <none>
    0.02468,                 !- <none>
    0.02131,                 !- <none>
    0.01833,                 !- <none>
    0.01641,                 !- <none>
    0.01570,                 !- <none>
    11.16461,                !- <none>
    0.01833,                 !- <none>
    0.02117,                 !- <none>
    0.02468,                 !- <none>
    0.02746,                 !- <none>
    0.02675,                 !- <none>
    0.02630,                 !- <none>
    0.02613,                 !- <none>
    0.02628,                 !- <none>
    0.02675,                 !- <none>
    0.02742,                 !- <none>
    0.02434,                 !- <none>
    0.02000,                 !- <none>
    0.01608,                 !- <none>
    0.01297,                 !- <none>
    0.01098,                 !- <none>
    0.01029,                 !- <none>
    0.01098,                 !- <none>
    0.01297,                 !- <none>
    0.01608,                 !- <none>
    0.02000,                 !- <none>
    0.02434,                 !- <none>
    0.02684,                 !- <none>
    0.02592,                 !- <none>
    0.02515,                 !- <none>
    0.02465,                 !- <none>
    0.02448,                 !- <none>
    0.02465,                 !- <none>
    0.02515,                 !- <none>
    0.02592,                 !- <none>
    0.02684,                 !- <none>
    0.02369,                 !- <none>
    0.01855,                 !- <none>
    0.01375,                 !- <none>
    0.00964,                 !- <none>
    0.00648,                 !- <none>
    0.00449,                 !- <none>
    0.00381,                 !- <none>
    0.00449,                 !- <none>
    0.00648,                 !- <none>
    0.00964,                 !- <none>
    0.01375,                 !- <none>
    0.01855,                 !- <none>
    0.02369,                 !- <none>
    0.02591,                 !- <none>
    0.02477,                 !- <none>
    0.02374,                 !- <none>
    0.02294,                 !- <none>
    0.02244,                 !- <none>
    0.02227,                 !- <none>
    0.02244,                 !- <none>
    0.02294,                 !- <none>
    0.02374,                 !- <none>
    0.02477,                 !- <none>
    0.02591,                 !- <none>
    0.02243,                 !- <none>
    0.01551,                 !- <none>
    0.00906,                 !- <none>
    0.00353,                 !- <none>
    0.00186,                 !- <none>
    0.00877,                 !- <none>
    0.01112,                 !- <none>
    0.00877,                 !- <none>
    0.00186,                 !- <none>
    0.00353,                 !- <none>
    0.00906,                 !- <none>
    0.01551,                 !- <none>
    0.02243,                 !- <none>
    0.02405,                 !- <none>
    0.02246,                 !- <none>
    0.02106,                 !- <none>
    0.02060,                 !- <none>
    0.02035,                 !- <none>
    0.02027,                 !- <none>
    0.02035,                 !- <none>
    0.02060,                 !- <none>
    0.02106,                 !- <none>
    0.02246,                 !- <none>
    0.02405,                 !- <none>
    0.01988,                 !- <none>
    0.01097,                 !- <none>
    0.00266,                 !- <none>
    0.01154,                 !- <none>
    0.02567,                 !- <none>
    0.03456,                 !- <none>
    0.03759,                 !- <none>
    0.03456,                 !- <none>
    0.02567,                 !- <none>
    0.01154,                 !- <none>
    0.00266,                 !- <none>
    0.01097,                 !- <none>
    0.01988,                 !- <none>
    0.02065,                 !- <none>
    0.01857,                 !- <none>
    0.01791,                 !- <none>
    0.01741,                 !- <none>
    0.01709,                 !- <none>
    0.01698,                 !- <none>
    0.01709,                 !- <none>
    0.01741,                 !- <none>
    0.01791,                 !- <none>
    0.01857,                 !- <none>
    0.02065,                 !- <none>
    0.01489,                 !- <none>
    0.00112,                 !- <none>
    0.03622,                 !- <none>
    0.04398,                 !- <none>
    0.04440,                 !- <none>
    0.04402,                 !- <none>
    0.03622,                 !- <none>
    0.00282,                 !- <none>
    0.01489,                 !- <none>
    0.01370,                 !- <none>
    0.01263,                 !- <none>
    0.01256,                 !- <none>
    0.01254,                 !- <none>
    0.01256,                 !- <none>
    0.01263,                 !- <none>
    0.01364,                 !- <none>
    0.00459,                 !- <none>
    0.01395,                 !- <none>
    0.01415,                 !- <none>
    0.01415,                 !- <none>
    0.01415,                 !- <none>
    0.01395,                 !- <none>
    0.00459,                 !- <none>
    0.00385,                 !- <none>
    0.00383,                 !- <none>
    0.00383,                 !- <none>
    0.00383,                 !- <none>
    0.00385,                 !- <none>
    0.02633,                 !- <none>
    0.02627,                 !- <none>
    0.02300,                 !- <none>
    0.02164,                 !- <none>
    0.02300,                 !- <none>
    0.02627,                 !- <none>
    0.02929,                 !- <none>
    0.02884,                 !- <none>
    0.02929,                 !- <none>
    0.02610,                 !- <none>
    0.02254,                 !- <none>
    0.01938,                 !- <none>
    0.01735,                 !- <none>
    0.01660,                 !- <none>
    0.01729,                 !- <none>
    9.20371,                 !- <none>
    0.02239,                 !- <none>
    0.02610,                 !- <none>
    0.02899,                 !- <none>
    0.02794,                 !- <none>
    0.02727,                 !- <none>
    0.02702,                 !- <none>
    0.02725,                 !- <none>
    0.02794,                 !- <none>
    0.02894,                 !- <none>
    0.02574,                 !- <none>
    0.02115,                 !- <none>
    0.01701,                 !- <none>
    0.01372,                 !- <none>
    0.01161,                 !- <none>
    0.01088,                 !- <none>
    0.01161,                 !- <none>
    0.01372,                 !- <none>
    0.01701,                 !- <none>
    0.02115,                 !- <none>
    0.02574,                 !- <none>
    0.02824,                 !- <none>
    0.02686,                 !- <none>
    0.02589,                 !- <none>
    0.02533,                 !- <none>
    0.02513,                 !- <none>
    0.02533,                 !- <none>
    0.02589,                 !- <none>
    0.02686,                 !- <none>
    0.02824,                 !- <none>
    0.02506,                 !- <none>
    0.01961,                 !- <none>
    0.01454,                 !- <none>
    0.01019,                 !- <none>
    0.00685,                 !- <none>
    0.00475,                 !- <none>
    0.00403,                 !- <none>
    0.00475,                 !- <none>
    0.00685,                 !- <none>
    0.01019,                 !- <none>
    0.01454,                 !- <none>
    0.01961,                 !- <none>
    0.02506,                 !- <none>
    0.02716,                 !- <none>
    0.02552,                 !- <none>
    0.02436,                 !- <none>
    0.02347,                 !- <none>
    0.02292,                 !- <none>
    0.02272,                 !- <none>
    0.02292,                 !- <none>
    0.02347,                 !- <none>
    0.02436,                 !- <none>
    0.02552,                 !- <none>
    0.02716,                 !- <none>
    0.02371,                 !- <none>
    0.01640,                 !- <none>
    0.00958,                 !- <none>
    0.00373,                 !- <none>
    0.00207,                 !- <none>
    0.00977,                 !- <none>
    0.01240,                 !- <none>
    0.00977,                 !- <none>
    0.00207,                 !- <none>
    0.00373,                 !- <none>
    0.00958,                 !- <none>
    0.01640,                 !- <none>
    0.02371,                 !- <none>
    0.02499,                 !- <none>
    0.02305,                 !- <none>
    0.02149,                 !- <none>
    0.02098,                 !- <none>
    0.02070,                 !- <none>
    0.02061,                 !- <none>
    0.02070,                 !- <none>
    0.02098,                 !- <none>
    0.02149,                 !- <none>
    0.02305,                 !- <none>
    0.02499,                 !- <none>
    0.02101,                 !- <none>
    0.01159,                 !- <none>
    0.00281,                 !- <none>
    0.01287,                 !- <none>
    0.02862,                 !- <none>
    0.03853,                 !- <none>
    0.04191,                 !- <none>
    0.03853,                 !- <none>
    0.02862,                 !- <none>
    0.01287,                 !- <none>
    0.00281,                 !- <none>
    0.01159,                 !- <none>
    0.02101,                 !- <none>
    0.02125,                 !- <none>
    0.01893,                 !- <none>
    0.01820,                 !- <none>
    0.01764,                 !- <none>
    0.01728,                 !- <none>
    0.01716,                 !- <none>
    0.01728,                 !- <none>
    0.01764,                 !- <none>
    0.01820,                 !- <none>
    0.01893,                 !- <none>
    0.02125,                 !- <none>
    0.01574,                 !- <none>
    0.00125,                 !- <none>
    0.04037,                 !- <none>
    0.04897,                 !- <none>
    0.04942,                 !- <none>
    0.04901,                 !- <none>
    0.04037,                 !- <none>
    0.00315,                 !- <none>
    0.01574,                 !- <none>
    0.01394,                 !- <none>
    0.01275,                 !- <none>
    0.01267,                 !- <none>
    0.01265,                 !- <none>
    0.01267,                 !- <none>
    0.01275,                 !- <none>
    0.01387,                 !- <none>
    0.00485,                 !- <none>
    0.01549,                 !- <none>
    0.01569,                 !- <none>
    0.01569,                 !- <none>
    0.01569,                 !- <none>
    0.01549,                 !- <none>
    0.00485,                 !- <none>
    0.00388,                 !- <none>
    0.00385,                 !- <none>
    0.00385,                 !- <none>
    0.00385,                 !- <none>
    0.00388,                 !- <none>
    0.02838,                 !- <none>
    0.02832,                 !- <none>
    0.02479,                 !- <none>
    0.02333,                 !- <none>
    0.02479,                 !- <none>
    0.02832,                 !- <none>
    0.03156,                 !- <none>
    0.03094,                 !- <none>
    0.03156,                 !- <none>
    0.02813,                 !- <none>
    0.02430,                 !- <none>
    0.02089,                 !- <none>
    0.01871,                 !- <none>
    0.01789,                 !- <none>
    0.01864,                 !- <none>
    0.02089,                 !- <none>
    6.38517,                 !- <none>
    0.02813,                 !- <none>
    0.03120,                 !- <none>
    0.02976,                 !- <none>
    0.02884,                 !- <none>
    0.02849,                 !- <none>
    0.02881,                 !- <none>
    0.02976,                 !- <none>
    0.03113,                 !- <none>
    0.02775,                 !- <none>
    0.02280,                 !- <none>
    0.01833,                 !- <none>
    0.01479,                 !- <none>
    0.01251,                 !- <none>
    0.01173,                 !- <none>
    0.01251,                 !- <none>
    0.01479,                 !- <none>
    0.01833,                 !- <none>
    0.02280,                 !- <none>
    0.02775,                 !- <none>
    0.03028,                 !- <none>
    0.02839,                 !- <none>
    0.02716,                 !- <none>
    0.02652,                 !- <none>
    0.02630,                 !- <none>
    0.02652,                 !- <none>
    0.02716,                 !- <none>
    0.02839,                 !- <none>
    0.03028,                 !- <none>
    0.02700,                 !- <none>
    0.02114,                 !- <none>
    0.01567,                 !- <none>
    0.01098,                 !- <none>
    0.00738,                 !- <none>
    0.00512,                 !- <none>
    0.00434,                 !- <none>
    0.00512,                 !- <none>
    0.00738,                 !- <none>
    0.01098,                 !- <none>
    0.01567,                 !- <none>
    0.02114,                 !- <none>
    0.02700,                 !- <none>
    0.02903,                 !- <none>
    0.02680,                 !- <none>
    0.02547,                 !- <none>
    0.02445,                 !- <none>
    0.02381,                 !- <none>
    0.02360,                 !- <none>
    0.02381,                 !- <none>
    0.02445,                 !- <none>
    0.02547,                 !- <none>
    0.02680,                 !- <none>
    0.02903,                 !- <none>
    0.02555,                 !- <none>
    0.01767,                 !- <none>
    0.01033,                 !- <none>
    0.00402,                 !- <none>
    0.00238,                 !- <none>
    0.01122,                 !- <none>
    0.01423,                 !- <none>
    0.01122,                 !- <none>
    0.00238,                 !- <none>
    0.00402,                 !- <none>
    0.01033,                 !- <none>
    0.01767,                 !- <none>
    0.02555,                 !- <none>
    0.02648,                 !- <none>
    0.02409,                 !- <none>
    0.02231,                 !- <none>
    0.02172,                 !- <none>
    0.02140,                 !- <none>
    0.02129,                 !- <none>
    0.02140,                 !- <none>
    0.02172,                 !- <none>
    0.02231,                 !- <none>
    0.02409,                 !- <none>
    0.02648,                 !- <none>
    0.02264,                 !- <none>
    0.01249,                 !- <none>
    0.00303,                 !- <none>
    0.01477,                 !- <none>
    0.03285,                 !- <none>
    0.04422,                 !- <none>
    0.04809,                 !- <none>
    0.04422,                 !- <none>
    0.03285,                 !- <none>
    0.01477,                 !- <none>
    0.00303,                 !- <none>
    0.01249,                 !- <none>
    0.02264,                 !- <none>
    0.02229,                 !- <none>
    0.01963,                 !- <none>
    0.01879,                 !- <none>
    0.01815,                 !- <none>
    0.01774,                 !- <none>
    0.01760,                 !- <none>
    0.01774,                 !- <none>
    0.01815,                 !- <none>
    0.01879,                 !- <none>
    0.01963,                 !- <none>
    0.02229,                 !- <none>
    0.01695,                 !- <none>
    0.00144,                 !- <none>
    0.04633,                 !- <none>
    0.05613,                 !- <none>
    0.05661,                 !- <none>
    0.05617,                 !- <none>
    0.04633,                 !- <none>
    0.00361,                 !- <none>
    0.01695,                 !- <none>
    0.01442,                 !- <none>
    0.01306,                 !- <none>
    0.01297,                 !- <none>
    0.01294,                 !- <none>
    0.01297,                 !- <none>
    0.01306,                 !- <none>
    0.01434,                 !- <none>
    0.00522,                 !- <none>
    0.01771,                 !- <none>
    0.01790,                 !- <none>
    0.01790,                 !- <none>
    0.01790,                 !- <none>
    0.01771,                 !- <none>
    0.00522,                 !- <none>
    0.00395,                 !- <none>
    0.00392,                 !- <none>
    0.00392,                 !- <none>
    0.00392,                 !- <none>
    0.00395,                 !- <none>
    0.03076,                 !- <none>
    0.03069,                 !- <none>
    0.02687,                 !- <none>
    0.02528,                 !- <none>
    0.02687,                 !- <none>
    0.03069,                 !- <none>
    0.03419,                 !- <none>
    0.03345,                 !- <none>
    0.03419,                 !- <none>
    0.03049,                 !- <none>
    0.02633,                 !- <none>
    0.02264,                 !- <none>
    0.02027,                 !- <none>
    0.01939,                 !- <none>
    0.02020,                 !- <none>
    0.02264,                 !- <none>
    0.02615,                 !- <none>
    2.90471,                 !- <none>
    0.03379,                 !- <none>
    0.03209,                 !- <none>
    0.03099,                 !- <none>
    0.03058,                 !- <none>
    0.03096,                 !- <none>
    0.03209,                 !- <none>
    0.03371,                 !- <none>
    0.03006,                 !- <none>
    0.02470,                 !- <none>
    0.01986,                 !- <none>
    0.01602,                 !- <none>
    0.01356,                 !- <none>
    0.01271,                 !- <none>
    0.01356,                 !- <none>
    0.01602,                 !- <none>
    0.01986,                 !- <none>
    0.02470,                 !- <none>
    0.03006,                 !- <none>
    0.03274,                 !- <none>
    0.03050,                 !- <none>
    0.02907,                 !- <none>
    0.02832,                 !- <none>
    0.02806,                 !- <none>
    0.02832,                 !- <none>
    0.02907,                 !- <none>
    0.03050,                 !- <none>
    0.03274,                 !- <none>
    0.02926,                 !- <none>
    0.02290,                 !- <none>
    0.01698,                 !- <none>
    0.01190,                 !- <none>
    0.00800,                 !- <none>
    0.00554,                 !- <none>
    0.00471,                 !- <none>
    0.00554,                 !- <none>
    0.00800,                 !- <none>
    0.01190,                 !- <none>
    0.01698,                 !- <none>
    0.02290,                 !- <none>
    0.02926,                 !- <none>
    0.03133,                 !- <none>
    0.02871,                 !- <none>
    0.02717,                 !- <none>
    0.02599,                 !- <none>
    0.02525,                 !- <none>
    0.02500,                 !- <none>
    0.02525,                 !- <none>
    0.02599,                 !- <none>
    0.02717,                 !- <none>
    0.02871,                 !- <none>
    0.03133,                 !- <none>
    0.02768,                 !- <none>
    0.01914,                 !- <none>
    0.01119,                 !- <none>
    0.00435,                 !- <none>
    0.00276,                 !- <none>
    0.01298,                 !- <none>
    0.01647,                 !- <none>
    0.01298,                 !- <none>
    0.00276,                 !- <none>
    0.00435,                 !- <none>
    0.01119,                 !- <none>
    0.01914,                 !- <none>
    0.02768,                 !- <none>
    0.02848,                 !- <none>
    0.02569,                 !- <none>
    0.02362,                 !- <none>
    0.02294,                 !- <none>
    0.02258,                 !- <none>
    0.02245,                 !- <none>
    0.02258,                 !- <none>
    0.02294,                 !- <none>
    0.02362,                 !- <none>
    0.02569,                 !- <none>
    0.02848,                 !- <none>
    0.02451,                 !- <none>
    0.01353,                 !- <none>
    0.00328,                 !- <none>
    0.01709,                 !- <none>
    0.03802,                 !- <none>
    0.05118,                 !- <none>
    0.05566,                 !- <none>
    0.05118,                 !- <none>
    0.03802,                 !- <none>
    0.01709,                 !- <none>
    0.00328,                 !- <none>
    0.01353,                 !- <none>
    0.02451,                 !- <none>
    0.02385,                 !- <none>
    0.02077,                 !- <none>
    0.01980,                 !- <none>
    0.01906,                 !- <none>
    0.01859,                 !- <none>
    0.01843,                 !- <none>
    0.01859,                 !- <none>
    0.01906,                 !- <none>
    0.01980,                 !- <none>
    0.02077,                 !- <none>
    0.02385,                 !- <none>
    0.01835,                 !- <none>
    0.00166,                 !- <none>
    0.05362,                 !- <none>
    0.06487,                 !- <none>
    0.06539,                 !- <none>
    0.06492,                 !- <none>
    0.05362,                 !- <none>
    0.00418,                 !- <none>
    0.01835,                 !- <none>
    0.01523,                 !- <none>
    0.01365,                 !- <none>
    0.01355,                 !- <none>
    0.01351,                 !- <none>
    0.01355,                 !- <none>
    0.01365,                 !- <none>
    0.01514,                 !- <none>
    0.00564,                 !- <none>
    0.02042,                 !- <none>
    0.02062,                 !- <none>
    0.02062,                 !- <none>
    0.02062,                 !- <none>
    0.02042,                 !- <none>
    0.00564,                 !- <none>
    0.00412,                 !- <none>
    0.00407,                 !- <none>
    0.00407,                 !- <none>
    0.00407,                 !- <none>
    0.00412,                 !- <none>
    0.03260,                 !- <none>
    0.03253,                 !- <none>
    0.02847,                 !- <none>
    0.02679,                 !- <none>
    0.02847,                 !- <none>
    0.03253,                 !- <none>
    0.03622,                 !- <none>
    0.03539,                 !- <none>
    0.03622,                 !- <none>
    0.03231,                 !- <none>
    0.02790,                 !- <none>
    0.02399,                 !- <none>
    0.02148,                 !- <none>
    0.02055,                 !- <none>
    0.02140,                 !- <none>
    0.02399,                 !- <none>
    0.02771,                 !- <none>
    0.03231,                 !- <none>
    0.03579,                 !- <none>
    0.03386,                 !- <none>
    0.03262,                 !- <none>
    0.03215,                 !- <none>
    0.03258,                 !- <none>
    0.03386,                 !- <none>
    0.03569,                 !- <none>
    0.03186,                 !- <none>
    0.02617,                 !- <none>
    0.02105,                 !- <none>
    0.01698,                 !- <none>
    0.01436,                 !- <none>
    0.01346,                 !- <none>
    0.01436,                 !- <none>
    0.01698,                 !- <none>
    0.02105,                 !- <none>
    0.02617,                 !- <none>
    0.03186,                 !- <none>
    0.03463,                 !- <none>
    0.03209,                 !- <none>
    0.03048,                 !- <none>
    0.02965,                 !- <none>
    0.02936,                 !- <none>
    0.02965,                 !- <none>
    0.03048,                 !- <none>
    0.03209,                 !- <none>
    0.03463,                 !- <none>
    0.03100,                 !- <none>
    0.02427,                 !- <none>
    0.01799,                 !- <none>
    0.01261,                 !- <none>
    0.00847,                 !- <none>
    0.00587,                 !- <none>
    0.00499,                 !- <none>
    0.00587,                 !- <none>
    0.00847,                 !- <none>
    0.01261,                 !- <none>
    0.01799,                 !- <none>
    0.02427,                 !- <none>
    0.03100,                 !- <none>
    0.03310,                 !- <none>
    0.03013,                 !- <none>
    0.02842,                 !- <none>
    0.02710,                 !- <none>
    0.02628,                 !- <none>
    0.02599,                 !- <none>
    0.02628,                 !- <none>
    0.02710,                 !- <none>
    0.02842,                 !- <none>
    0.03013,                 !- <none>
    0.03310,                 !- <none>
    0.02932,                 !- <none>
    0.02028,                 !- <none>
    0.01185,                 !- <none>
    0.00461,                 !- <none>
    0.00306,                 !- <none>
    0.01443,                 !- <none>
    0.01831,                 !- <none>
    0.01443,                 !- <none>
    0.00306,                 !- <none>
    0.00461,                 !- <none>
    0.01185,                 !- <none>
    0.02028,                 !- <none>
    0.02932,                 !- <none>
    0.02999,                 !- <none>
    0.02686,                 !- <none>
    0.02456,                 !- <none>
    0.02381,                 !- <none>
    0.02340,                 !- <none>
    0.02326,                 !- <none>
    0.02340,                 !- <none>
    0.02381,                 !- <none>
    0.02456,                 !- <none>
    0.02686,                 !- <none>
    0.02999,                 !- <none>
    0.02597,                 !- <none>
    0.01433,                 !- <none>
    0.00348,                 !- <none>
    0.01900,                 !- <none>
    0.04227,                 !- <none>
    0.05690,                 !- <none>
    0.06189,                 !- <none>
    0.05690,                 !- <none>
    0.04227,                 !- <none>
    0.01900,                 !- <none>
    0.00348,                 !- <none>
    0.01433,                 !- <none>
    0.02597,                 !- <none>
    0.02501,                 !- <none>
    0.02158,                 !- <none>
    0.02051,                 !- <none>
    0.01969,                 !- <none>
    0.01917,                 !- <none>
    0.01899,                 !- <none>
    0.01917,                 !- <none>
    0.01969,                 !- <none>
    0.02051,                 !- <none>
    0.02158,                 !- <none>
    0.02501,                 !- <none>
    0.01943,                 !- <none>
    0.00185,                 !- <none>
    0.05962,                 !- <none>
    0.07166,                 !- <none>
    0.07199,                 !- <none>
    0.07169,                 !- <none>
    0.05962,                 !- <none>
    0.00465,                 !- <none>
    0.01943,                 !- <none>
    0.01579,                 !- <none>
    0.01405,                 !- <none>
    0.01393,                 !- <none>
    0.01388,                 !- <none>
    0.01393,                 !- <none>
    0.01405,                 !- <none>
    0.01569,                 !- <none>
    0.00596,                 !- <none>
    0.02215,                 !- <none>
    0.02152,                 !- <none>
    0.02152,                 !- <none>
    0.02152,                 !- <none>
    0.02215,                 !- <none>
    0.00596,                 !- <none>
    0.00422,                 !- <none>
    0.00417,                 !- <none>
    0.00417,                 !- <none>
    0.00417,                 !- <none>
    0.00422,                 !- <none>
    0.03017,                 !- <none>
    0.03010,                 !- <none>
    0.02635,                 !- <none>
    0.02480,                 !- <none>
    0.02635,                 !- <none>
    0.03010,                 !- <none>
    0.03350,                 !- <none>
    0.03258,                 !- <none>
    0.03350,                 !- <none>
    0.02990,                 !- <none>
    0.02582,                 !- <none>
    0.02220,                 !- <none>
    0.01988,                 !- <none>
    0.01902,                 !- <none>
    0.01981,                 !- <none>
    0.02220,                 !- <none>
    0.02565,                 !- <none>
    0.02990,                 !- <none>
    0.03307,                 !- <none>
    0.03093,                 !- <none>
    0.02956,                 !- <none>
    0.02905,                 !- <none>
    0.02952,                 !- <none>
    0.03093,                 !- <none>
    0.03296,                 !- <none>
    0.02948,                 !- <none>
    0.02422,                 !- <none>
    0.01948,                 !- <none>
    0.01571,                 !- <none>
    0.01329,                 !- <none>
    0.01246,                 !- <none>
    0.01329,                 !- <none>
    0.01571,                 !- <none>
    0.01948,                 !- <none>
    0.02422,                 !- <none>
    0.02948,                 !- <none>
    0.03187,                 !- <none>
    0.02908,                 !- <none>
    0.02736,                 !- <none>
    0.02652,                 !- <none>
    0.02623,                 !- <none>
    0.02652,                 !- <none>
    0.02736,                 !- <none>
    0.02908,                 !- <none>
    0.03187,                 !- <none>
    0.02869,                 !- <none>
    0.02246,                 !- <none>
    0.01665,                 !- <none>
    0.01167,                 !- <none>
    0.00784,                 !- <none>
    0.00544,                 !- <none>
    0.00462,                 !- <none>
    0.00544,                 !- <none>
    0.00784,                 !- <none>
    0.01167,                 !- <none>
    0.01665,                 !- <none>
    0.02246,                 !- <none>
    0.02869,                 !- <none>
    0.03036,                 !- <none>
    0.02710,                 !- <none>
    0.02537,                 !- <none>
    0.02404,                 !- <none>
    0.02321,                 !- <none>
    0.02292,                 !- <none>
    0.02321,                 !- <none>
    0.02404,                 !- <none>
    0.02537,                 !- <none>
    0.02710,                 !- <none>
    0.03036,                 !- <none>
    0.02714,                 !- <none>
    0.01877,                 !- <none>
    0.01097,                 !- <none>
    0.00427,                 !- <none>
    0.00305,                 !- <none>
    0.01434,                 !- <none>
    0.01820,                 !- <none>
    0.01434,                 !- <none>
    0.00305,                 !- <none>
    0.00427,                 !- <none>
    0.01097,                 !- <none>
    0.01877,                 !- <none>
    0.02714,                 !- <none>
    0.02726,                 !- <none>
    0.02398,                 !- <none>
    0.02165,                 !- <none>
    0.02092,                 !- <none>
    0.02053,                 !- <none>
    0.02040,                 !- <none>
    0.02053,                 !- <none>
    0.02092,                 !- <none>
    0.02165,                 !- <none>
    0.02398,                 !- <none>
    0.02726,                 !- <none>
    0.02403,                 !- <none>
    0.01326,                 !- <none>
    0.00322,                 !- <none>
    0.01888,                 !- <none>
    0.04201,                 !- <none>
    0.05655,                 !- <none>
    0.06151,                 !- <none>
    0.05655,                 !- <none>
    0.04201,                 !- <none>
    0.01888,                 !- <none>
    0.00322,                 !- <none>
    0.01326,                 !- <none>
    0.02403,                 !- <none>
    0.02247,                 !- <none>
    0.01901,                 !- <none>
    0.01798,                 !- <none>
    0.01719,                 !- <none>
    0.01669,                 !- <none>
    0.01652,                 !- <none>
    0.01669,                 !- <none>
    0.01719,                 !- <none>
    0.01798,                 !- <none>
    0.01901,                 !- <none>
    0.02247,                 !- <none>
    0.01798,                 !- <none>
    0.00184,                 !- <none>
    0.05925,                 !- <none>
    0.06859,                 !- <none>
    0.06754,                 !- <none>
    0.06850,                 !- <none>
    0.05925,                 !- <none>
    0.00462,                 !- <none>
    0.01798,                 !- <none>
    0.01388,                 !- <none>
    0.01220,                 !- <none>
    0.01203,                 !- <none>
    0.01196,                 !- <none>
    0.01202,                 !- <none>
    0.01220,                 !- <none>
    0.01378,                 !- <none>
    0.00552,                 !- <none>
    0.01877,                 !- <none>
    0.01287,                 !- <none>
    0.01285,                 !- <none>
    0.01287,                 !- <none>
    0.01877,                 !- <none>
    0.00552,                 !- <none>
    0.00360,                 !- <none>
    0.00353,                 !- <none>
    0.00353,                 !- <none>
    0.00353,                 !- <none>
    0.00360,                 !- <none>
    0.02861,                 !- <none>
    0.02855,                 !- <none>
    0.02499,                 !- <none>
    0.02352,                 !- <none>
    0.02499,                 !- <none>
    0.02855,                 !- <none>
    0.03176,                 !- <none>
    0.03078,                 !- <none>
    0.03176,                 !- <none>
    0.02835,                 !- <none>
    0.02449,                 !- <none>
    0.02106,                 !- <none>
    0.01885,                 !- <none>
    0.01803,                 !- <none>
    0.01879,                 !- <none>
    0.02106,                 !- <none>
    0.02432,                 !- <none>
    0.02835,                 !- <none>
    0.03132,                 !- <none>
    0.02906,                 !- <none>
    0.02760,                 !- <none>
    0.02706,                 !- <none>
    0.02756,                 !- <none>
    0.02906,                 !- <none>
    0.03121,                 !- <none>
    0.02796,                 !- <none>
    0.02297,                 !- <none>
    0.01847,                 !- <none>
    0.01490,                 !- <none>
    0.01261,                 !- <none>
    0.01182,                 !- <none>
    0.01261,                 !- <none>
    0.01490,                 !- <none>
    0.01847,                 !- <none>
    0.02297,                 !- <none>
    0.02796,                 !- <none>
    0.03011,                 !- <none>
    0.02714,                 !- <none>
    0.02536,                 !- <none>
    0.02451,                 !- <none>
    0.02422,                 !- <none>
    0.02451,                 !- <none>
    0.02536,                 !- <none>
    0.02714,                 !- <none>
    0.03011,                 !- <none>
    0.02721,                 !- <none>
    0.02130,                 !- <none>
    0.01579,                 !- <none>
    0.01106,                 !- <none>
    0.00744,                 !- <none>
    0.00516,                 !- <none>
    0.00438,                 !- <none>
    0.00516,                 !- <none>
    0.00744,                 !- <none>
    0.01106,                 !- <none>
    0.01579,                 !- <none>
    0.02130,                 !- <none>
    0.02721,                 !- <none>
    0.02860,                 !- <none>
    0.02515,                 !- <none>
    0.02341,                 !- <none>
    0.02208,                 !- <none>
    0.02124,                 !- <none>
    0.02095,                 !- <none>
    0.02124,                 !- <none>
    0.02208,                 !- <none>
    0.02341,                 !- <none>
    0.02515,                 !- <none>
    0.02860,                 !- <none>
    0.02574,                 !- <none>
    0.01780,                 !- <none>
    0.01040,                 !- <none>
    0.00405,                 !- <none>
    0.00303,                 !- <none>
    0.01429,                 !- <none>
    0.01813,                 !- <none>
    0.01429,                 !- <none>
    0.00303,                 !- <none>
    0.00405,                 !- <none>
    0.01040,                 !- <none>
    0.01780,                 !- <none>
    0.02574,                 !- <none>
    0.02551,                 !- <none>
    0.02213,                 !- <none>
    0.01979,                 !- <none>
    0.01907,                 !- <none>
    0.01869,                 !- <none>
    0.01856,                 !- <none>
    0.01869,                 !- <none>
    0.01907,                 !- <none>
    0.01979,                 !- <none>
    0.02213,                 !- <none>
    0.02551,                 !- <none>
    0.02279,                 !- <none>
    0.01257,                 !- <none>
    0.00305,                 !- <none>
    0.01881,                 !- <none>
    0.04184,                 !- <none>
    0.05632,                 !- <none>
    0.06126,                 !- <none>
    0.05632,                 !- <none>
    0.04184,                 !- <none>
    0.01881,                 !- <none>
    0.00305,                 !- <none>
    0.01257,                 !- <none>
    0.02279,                 !- <none>
    0.02083,                 !- <none>
    0.01735,                 !- <none>
    0.01635,                 !- <none>
    0.01559,                 !- <none>
    0.01510,                 !- <none>
    0.01494,                 !- <none>
    0.01510,                 !- <none>
    0.01559,                 !- <none>
    0.01635,                 !- <none>
    0.01735,                 !- <none>
    0.02083,                 !- <none>
    0.01705,                 !- <none>
    0.00183,                 !- <none>
    0.05902,                 !- <none>
    0.06662,                 !- <none>
    0.06468,                 !- <none>
    0.06646,                 !- <none>
    0.05902,                 !- <none>
    0.00460,                 !- <none>
    0.01705,                 !- <none>
    0.01265,                 !- <none>
    0.01101,                 !- <none>
    0.01081,                 !- <none>
    0.01073,                 !- <none>
    0.01080,                 !- <none>
    0.01101,                 !- <none>
    0.01256,                 !- <none>
    0.00523,                 !- <none>
    0.01659,                 !- <none>
    0.00731,                 !- <none>
    0.00728,                 !- <none>
    0.00731,                 !- <none>
    0.01659,                 !- <none>
    0.00523,                 !- <none>
    0.00320,                 !- <none>
    0.00312,                 !- <none>
    0.00312,                 !- <none>
    0.00312,                 !- <none>
    0.00320,                 !- <none>
    0.02803,                 !- <none>
    0.02797,                 !- <none>
    0.02448,                 !- <none>
    0.02304,                 !- <none>
    0.02448,                 !- <none>
    0.02797,                 !- <none>
    0.03111,                 !- <none>
    0.03011,                 !- <none>
    0.03111,                 !- <none>
    0.02778,                 !- <none>
    0.02399,                 !- <none>
    0.02063,                 !- <none>
    0.01847,                 !- <none>
    0.01767,                 !- <none>
    0.01840,                 !- <none>
    0.02063,                 !- <none>
    0.02383,                 !- <none>
    0.02778,                 !- <none>
    0.03067,                 !- <none>
    0.02836,                 !- <none>
    0.02687,                 !- <none>
    0.02632,                 !- <none>
    0.02683,                 !- <none>
    0.02836,                 !- <none>
    0.03056,                 !- <none>
    0.02739,                 !- <none>
    0.02250,                 !- <none>
    0.01810,                 !- <none>
    0.01460,                 !- <none>
    0.01235,                 !- <none>
    0.01158,                 !- <none>
    0.01235,                 !- <none>
    0.01460,                 !- <none>
    0.01810,                 !- <none>
    0.02250,                 !- <none>
    0.02739,                 !- <none>
    0.02945,                 !- <none>
    0.02642,                 !- <none>
    0.02461,                 !- <none>
    0.02377,                 !- <none>
    0.02347,                 !- <none>
    0.02377,                 !- <none>
    0.02461,                 !- <none>
    0.02642,                 !- <none>
    0.02945,                 !- <none>
    0.02665,                 !- <none>
    0.02086,                 !- <none>
    0.01547,                 !- <none>
    0.01084,                 !- <none>
    0.00728,                 !- <none>
    0.00505,                 !- <none>
    0.00429,                 !- <none>
    0.00505,                 !- <none>
    0.00728,                 !- <none>
    0.01084,                 !- <none>
    0.01547,                 !- <none>
    0.02086,                 !- <none>
    0.02665,                 !- <none>
    0.02795,                 !- <none>
    0.02443,                 !- <none>
    0.02268,                 !- <none>
    0.02134,                 !- <none>
    0.02050,                 !- <none>
    0.02021,                 !- <none>
    0.02050,                 !- <none>
    0.02134,                 !- <none>
    0.02268,                 !- <none>
    0.02443,                 !- <none>
    0.02795,                 !- <none>
    0.02521,                 !- <none>
    0.01744,                 !- <none>
    0.01019,                 !- <none>
    0.00397,                 !- <none>
    0.00303,                 !- <none>
    0.01427,                 !- <none>
    0.01810,                 !- <none>
    0.01427,                 !- <none>
    0.00303,                 !- <none>
    0.00397,                 !- <none>
    0.01019,                 !- <none>
    0.01744,                 !- <none>
    0.02521,                 !- <none>
    0.02486,                 !- <none>
    0.02144,                 !- <none>
    0.01909,                 !- <none>
    0.01838,                 !- <none>
    0.01801,                 !- <none>
    0.01788,                 !- <none>
    0.01801,                 !- <none>
    0.01838,                 !- <none>
    0.01909,                 !- <none>
    0.02144,                 !- <none>
    0.02486,                 !- <none>
    0.02233,                 !- <none>
    0.01232,                 !- <none>
    0.00299,                 !- <none>
    0.01878,                 !- <none>
    0.04178,                 !- <none>
    0.05624,                 !- <none>
    0.06117,                 !- <none>
    0.05624,                 !- <none>
    0.04178,                 !- <none>
    0.01878,                 !- <none>
    0.00299,                 !- <none>
    0.01232,                 !- <none>
    0.02233,                 !- <none>
    0.02023,                 !- <none>
    0.01674,                 !- <none>
    0.01575,                 !- <none>
    0.01499,                 !- <none>
    0.01451,                 !- <none>
    0.01435,                 !- <none>
    0.01451,                 !- <none>
    0.01499,                 !- <none>
    0.01575,                 !- <none>
    0.01674,                 !- <none>
    0.02023,                 !- <none>
    0.01671,                 !- <none>
    0.00183,                 !- <none>
    0.05893,                 !- <none>
    0.06589,                 !- <none>
    0.06362,                 !- <none>
    0.06570,                 !- <none>
    0.05893,                 !- <none>
    0.00460,                 !- <none>
    0.01671,                 !- <none>
    0.01219,                 !- <none>
    0.01057,                 !- <none>
    0.01035,                 !- <none>
    0.01027,                 !- <none>
    0.01034,                 !- <none>
    0.01057,                 !- <none>
    0.01210,                 !- <none>
    0.00513,                 !- <none>
    0.01578,                 !- <none>
    0.00524,                 !- <none>
    0.00521,                 !- <none>
    0.00524,                 !- <none>
    0.01578,                 !- <none>
    0.00513,                 !- <none>
    0.00305,                 !- <none>
    0.00296,                 !- <none>
    0.00296,                 !- <none>
    0.00296,                 !- <none>
    0.00305,                 !- <none>
    0.02856,                 !- <none>
    0.02850,                 !- <none>
    0.02495,                 !- <none>
    0.02348,                 !- <none>
    0.02495,                 !- <none>
    0.02850,                 !- <none>
    0.03170,                 !- <none>
    0.03073,                 !- <none>
    0.03170,                 !- <none>
    0.02831,                 !- <none>
    0.02445,                 !- <none>
    0.02102,                 !- <none>
    0.01882,                 !- <none>
    0.01800,                 !- <none>
    0.01875,                 !- <none>
    0.02102,                 !- <none>
    0.02428,                 !- <none>
    0.02831,                 !- <none>
    0.03127,                 !- <none>
    0.02900,                 !- <none>
    0.02754,                 !- <none>
    0.02700,                 !- <none>
    0.02750,                 !- <none>
    0.02900,                 !- <none>
    0.03116,                 !- <none>
    0.02791,                 !- <none>
    0.02293,                 !- <none>
    0.01844,                 !- <none>
    0.01487,                 !- <none>
    0.01259,                 !- <none>
    0.01180,                 !- <none>
    0.01259,                 !- <none>
    0.01487,                 !- <none>
    0.01844,                 !- <none>
    0.02293,                 !- <none>
    0.02791,                 !- <none>
    0.03005,                 !- <none>
    0.02708,                 !- <none>
    0.02530,                 !- <none>
    0.02445,                 !- <none>
    0.02416,                 !- <none>
    0.02445,                 !- <none>
    0.02530,                 !- <none>
    0.02708,                 !- <none>
    0.03005,                 !- <none>
    0.02716,                 !- <none>
    0.02126,                 !- <none>
    0.01576,                 !- <none>
    0.01104,                 !- <none>
    0.00742,                 !- <none>
    0.00515,                 !- <none>
    0.00437,                 !- <none>
    0.00515,                 !- <none>
    0.00742,                 !- <none>
    0.01104,                 !- <none>
    0.01576,                 !- <none>
    0.02126,                 !- <none>
    0.02716,                 !- <none>
    0.02855,                 !- <none>
    0.02509,                 !- <none>
    0.02335,                 !- <none>
    0.02201,                 !- <none>
    0.02117,                 !- <none>
    0.02089,                 !- <none>
    0.02117,                 !- <none>
    0.02201,                 !- <none>
    0.02335,                 !- <none>
    0.02509,                 !- <none>
    0.02855,                 !- <none>
    0.02569,                 !- <none>
    0.01777,                 !- <none>
    0.01038,                 !- <none>
    0.00404,                 !- <none>
    0.00303,                 !- <none>
    0.01429,                 !- <none>
    0.01812,                 !- <none>
    0.01429,                 !- <none>
    0.00303,                 !- <none>
    0.00404,                 !- <none>
    0.01038,                 !- <none>
    0.01777,                 !- <none>
    0.02569,                 !- <none>
    0.02545,                 !- <none>
    0.02207,                 !- <none>
    0.01973,                 !- <none>
    0.01901,                 !- <none>
    0.01864,                 !- <none>
    0.01851,                 !- <none>
    0.01864,                 !- <none>
    0.01901,                 !- <none>
    0.01973,                 !- <none>
    0.02207,                 !- <none>
    0.02545,                 !- <none>
    0.02275,                 !- <none>
    0.01255,                 !- <none>
    0.00305,                 !- <none>
    0.01881,                 !- <none>
    0.04184,                 !- <none>
    0.05632,                 !- <none>
    0.06125,                 !- <none>
    0.05632,                 !- <none>
    0.04184,                 !- <none>
    0.01881,                 !- <none>
    0.00305,                 !- <none>
    0.01255,                 !- <none>
    0.02275,                 !- <none>
    0.02078,                 !- <none>
    0.01730,                 !- <none>
    0.01630,                 !- <none>
    0.01554,                 !- <none>
    0.01505,                 !- <none>
    0.01489,                 !- <none>
    0.01505,                 !- <none>
    0.01554,                 !- <none>
    0.01630,                 !- <none>
    0.01730,                 !- <none>
    0.02078,                 !- <none>
    0.01703,                 !- <none>
    0.00183,                 !- <none>
    0.05901,                 !- <none>
    0.06656,                 !- <none>
    0.06459,                 !- <none>
    0.06640,                 !- <none>
    0.05901,                 !- <none>
    0.00460,                 !- <none>
    0.01703,                 !- <none>
    0.01261,                 !- <none>
    0.01097,                 !- <none>
    0.01077,                 !- <none>
    0.01069,                 !- <none>
    0.01076,                 !- <none>
    0.01097,                 !- <none>
    0.01252,                 !- <none>
    0.00522,                 !- <none>
    0.01653,                 !- <none>
    0.00713,                 !- <none>
    0.00711,                 !- <none>
    0.00713,                 !- <none>
    0.01653,                 !- <none>
    0.00522,                 !- <none>
    0.00319,                 !- <none>
    0.00310,                 !- <none>
    0.00310,                 !- <none>
    0.00310,                 !- <none>
    0.00319,                 !- <none>
    0.03017,                 !- <none>
    0.03010,                 !- <none>
    0.02635,                 !- <none>
    0.02480,                 !- <none>
    0.02635,                 !- <none>
    0.03010,                 !- <none>
    0.03350,                 !- <none>
    0.03258,                 !- <none>
    0.03350,                 !- <none>
    0.02990,                 !- <none>
    0.02582,                 !- <none>
    0.02220,                 !- <none>
    0.01988,                 !- <none>
    0.01902,                 !- <none>
    0.01981,                 !- <none>
    0.02220,                 !- <none>
    0.02565,                 !- <none>
    0.02990,                 !- <none>
    0.03307,                 !- <none>
    0.03093,                 !- <none>
    0.02956,                 !- <none>
    0.02905,                 !- <none>
    0.02952,                 !- <none>
    0.03093,                 !- <none>
    0.03296,                 !- <none>
    0.02948,                 !- <none>
    0.02422,                 !- <none>
    0.01948,                 !- <none>
    0.01571,                 !- <none>
    0.01329,                 !- <none>
    0.01246,                 !- <none>
    0.01329,                 !- <none>
    0.01571,                 !- <none>
    0.01948,                 !- <none>
    0.02422,                 !- <none>
    0.02948,                 !- <none>
    0.03187,                 !- <none>
    0.02908,                 !- <none>
    0.02736,                 !- <none>
    0.02652,                 !- <none>
    0.02623,                 !- <none>
    0.02652,                 !- <none>
    0.02736,                 !- <none>
    0.02908,                 !- <none>
    0.03187,                 !- <none>
    0.02869,                 !- <none>
    0.02246,                 !- <none>
    0.01665,                 !- <none>
    0.01167,                 !- <none>
    0.00784,                 !- <none>
    0.00544,                 !- <none>
    0.00462,                 !- <none>
    0.00544,                 !- <none>
    0.00784,                 !- <none>
    0.01167,                 !- <none>
    0.01665,                 !- <none>
    0.02246,                 !- <none>
    0.02869,                 !- <none>
    0.03036,                 !- <none>
    0.02710,                 !- <none>
    0.02537,                 !- <none>
    0.02404,                 !- <none>
    0.02321,                 !- <none>
    0.02292,                 !- <none>
    0.02321,                 !- <none>
    0.02404,                 !- <none>
    0.02537,                 !- <none>
    0.02710,                 !- <none>
    0.03036,                 !- <none>
    0.02714,                 !- <none>
    0.01877,                 !- <none>
    0.01097,                 !- <none>
    0.00427,                 !- <none>
    0.00305,                 !- <none>
    0.01434,                 !- <none>
    0.01820,                 !- <none>
    0.01434,                 !- <none>
    0.00305,                 !- <none>
    0.00427,                 !- <none>
    0.01097,                 !- <none>
    0.01877,                 !- <none>
    0.02714,                 !- <none>
    0.02726,                 !- <none>
    0.02398,                 !- <none>
    0.02165,                 !- <none>
    0.02092,                 !- <none>
    0.02053,                 !- <none>
    0.02040,                 !- <none>
    0.02053,                 !- <none>
    0.02092,                 !- <none>
    0.02165,                 !- <none>
    0.02398,                 !- <none>
    0.02726,                 !- <none>
    0.02403,                 !- <none>
    0.01326,                 !- <none>
    0.00322,                 !- <none>
    0.01888,                 !- <none>
    0.04201,                 !- <none>
    0.05655,                 !- <none>
    0.06151,                 !- <none>
    0.05655,                 !- <none>
    0.04201,                 !- <none>
    0.01888,                 !- <none>
    0.00322,                 !- <none>
    0.01326,                 !- <none>
    0.02403,                 !- <none>
    0.02247,                 !- <none>
    0.01901,                 !- <none>
    0.01798,                 !- <none>
    0.01719,                 !- <none>
    0.01669,                 !- <none>
    0.01652,                 !- <none>
    0.01669,                 !- <none>
    0.01719,                 !- <none>
    0.01798,                 !- <none>
    0.01901,                 !- <none>
    0.02247,                 !- <none>
    0.01798,                 !- <none>
    0.00184,                 !- <none>
    0.05925,                 !- <none>
    0.06859,                 !- <none>
    0.06754,                 !- <none>
    0.06850,                 !- <none>
    0.05925,                 !- <none>
    0.00462,                 !- <none>
    0.01798,                 !- <none>
    0.01388,                 !- <none>
    0.01220,                 !- <none>
    0.01203,                 !- <none>
    0.01196,                 !- <none>
    0.01202,                 !- <none>
    0.01220,                 !- <none>
    0.01378,                 !- <none>
    0.00552,                 !- <none>
    0.01877,                 !- <none>
    0.01287,                 !- <none>
    0.01285,                 !- <none>
    0.01287,                 !- <none>
    0.01877,                 !- <none>
    0.00552,                 !- <none>
    0.00360,                 !- <none>
    0.00353,                 !- <none>
    0.00353,                 !- <none>
    0.00353,                 !- <none>
    0.00360,                 !- <none>
    0.03248,                 !- <none>
    0.03241,                 !- <none>
    0.02837,                 !- <none>
    0.02670,                 !- <none>
    0.02837,                 !- <none>
    0.03241,                 !- <none>
    0.03609,                 !- <none>
    0.03525,                 !- <none>
    0.03609,                 !- <none>
    0.03219,                 !- <none>
    0.02780,                 !- <none>
    0.02390,                 !- <none>
    0.02140,                 !- <none>
    0.02047,                 !- <none>
    0.02133,                 !- <none>
    0.02390,                 !- <none>
    0.02761,                 !- <none>
    0.03219,                 !- <none>
    0.03566,                 !- <none>
    0.03371,                 !- <none>
    0.03247,                 !- <none>
    0.03200,                 !- <none>
    0.03243,                 !- <none>
    0.03371,                 !- <none>
    0.03556,                 !- <none>
    0.03174,                 !- <none>
    0.02608,                 !- <none>
    0.02097,                 !- <none>
    0.01692,                 !- <none>
    0.01431,                 !- <none>
    0.01342,                 !- <none>
    0.01431,                 !- <none>
    0.01692,                 !- <none>
    0.02097,                 !- <none>
    0.02608,                 !- <none>
    0.03174,                 !- <none>
    0.03449,                 !- <none>
    0.03195,                 !- <none>
    0.03033,                 !- <none>
    0.02950,                 !- <none>
    0.02921,                 !- <none>
    0.02950,                 !- <none>
    0.03033,                 !- <none>
    0.03195,                 !- <none>
    0.03449,                 !- <none>
    0.03089,                 !- <none>
    0.02418,                 !- <none>
    0.01793,                 !- <none>
    0.01256,                 !- <none>
    0.00844,                 !- <none>
    0.00585,                 !- <none>
    0.00497,                 !- <none>
    0.00585,                 !- <none>
    0.00844,                 !- <none>
    0.01256,                 !- <none>
    0.01793,                 !- <none>
    0.02418,                 !- <none>
    0.03089,                 !- <none>
    0.03297,                 !- <none>
    0.02998,                 !- <none>
    0.02827,                 !- <none>
    0.02695,                 !- <none>
    0.02613,                 !- <none>
    0.02584,                 !- <none>
    0.02613,                 !- <none>
    0.02695,                 !- <none>
    0.02827,                 !- <none>
    0.02998,                 !- <none>
    0.03297,                 !- <none>
    0.02922,                 !- <none>
    0.02021,                 !- <none>
    0.01181,                 !- <none>
    0.00460,                 !- <none>
    0.00306,                 !- <none>
    0.01443,                 !- <none>
    0.01830,                 !- <none>
    0.01443,                 !- <none>
    0.00306,                 !- <none>
    0.00460,                 !- <none>
    0.01181,                 !- <none>
    0.02021,                 !- <none>
    0.02922,                 !- <none>
    0.02986,                 !- <none>
    0.02672,                 !- <none>
    0.02442,                 !- <none>
    0.02367,                 !- <none>
    0.02326,                 !- <none>
    0.02313,                 !- <none>
    0.02326,                 !- <none>
    0.02367,                 !- <none>
    0.02442,                 !- <none>
    0.02672,                 !- <none>
    0.02986,                 !- <none>
    0.02587,                 !- <none>
    0.01428,                 !- <none>
    0.00347,                 !- <none>
    0.01899,                 !- <none>
    0.04226,                 !- <none>
    0.05688,                 !- <none>
    0.06187,                 !- <none>
    0.05688,                 !- <none>
    0.04226,                 !- <none>
    0.01899,                 !- <none>
    0.00347,                 !- <none>
    0.01428,                 !- <none>
    0.02587,                 !- <none>
    0.02488,                 !- <none>
    0.02146,                 !- <none>
    0.02039,                 !- <none>
    0.01956,                 !- <none>
    0.01905,                 !- <none>
    0.01887,                 !- <none>
    0.01905,                 !- <none>
    0.01956,                 !- <none>
    0.02039,                 !- <none>
    0.02146,                 !- <none>
    0.02488,                 !- <none>
    0.01936,                 !- <none>
    0.00185,                 !- <none>
    0.05960,                 !- <none>
    0.07151,                 !- <none>
    0.07178,                 !- <none>
    0.07153,                 !- <none>
    0.05960,                 !- <none>
    0.00465,                 !- <none>
    0.01936,                 !- <none>
    0.01570,                 !- <none>
    0.01396,                 !- <none>
    0.01384,                 !- <none>
    0.01379,                 !- <none>
    0.01383,                 !- <none>
    0.01396,                 !- <none>
    0.01560,                 !- <none>
    0.00594,                 !- <none>
    0.02198,                 !- <none>
    0.02110,                 !- <none>
    0.02110,                 !- <none>
    0.02110,                 !- <none>
    0.02198,                 !- <none>
    0.00594,                 !- <none>
    0.00418,                 !- <none>
    0.00414,                 !- <none>
    0.00414,                 !- <none>
    0.00414,                 !- <none>
    0.00418,                 !- <none>
    0.03078,                 !- <none>
    0.03071,                 !- <none>
    0.02689,                 !- <none>
    0.02530,                 !- <none>
    0.02689,                 !- <none>
    0.03071,                 !- <none>
    0.03421,                 !- <none>
    0.03348,                 !- <none>
    0.03421,                 !- <none>
    0.03051,                 !- <none>
    0.02635,                 !- <none>
    0.02266,                 !- <none>
    0.02029,                 !- <none>
    0.01940,                 !- <none>
    0.02021,                 !- <none>
    0.02266,                 !- <none>
    0.02617,                 !- <none>
    0.03051,                 !- <none>
    0.03381,                 !- <none>
    0.03211,                 !- <none>
    0.03101,                 !- <none>
    0.03061,                 !- <none>
    0.03098,                 !- <none>
    0.03211,                 !- <none>
    0.03373,                 !- <none>
    2.65924,                 !- <none>
    0.02472,                 !- <none>
    0.01987,                 !- <none>
    0.01603,                 !- <none>
    0.01356,                 !- <none>
    0.01271,                 !- <none>
    0.01356,                 !- <none>
    0.01603,                 !- <none>
    0.01987,                 !- <none>
    0.02472,                 !- <none>
    0.03008,                 !- <none>
    0.03276,                 !- <none>
    0.03052,                 !- <none>
    0.02909,                 !- <none>
    0.02834,                 !- <none>
    0.02809,                 !- <none>
    0.02834,                 !- <none>
    0.02909,                 !- <none>
    0.03052,                 !- <none>
    0.03276,                 !- <none>
    0.02928,                 !- <none>
    0.02292,                 !- <none>
    0.01699,                 !- <none>
    0.01191,                 !- <none>
    0.00800,                 !- <none>
    0.00555,                 !- <none>
    0.00471,                 !- <none>
    0.00555,                 !- <none>
    0.00800,                 !- <none>
    0.01191,                 !- <none>
    0.01699,                 !- <none>
    0.02292,                 !- <none>
    0.02928,                 !- <none>
    0.03136,                 !- <none>
    0.02873,                 !- <none>
    0.02719,                 !- <none>
    0.02601,                 !- <none>
    0.02527,                 !- <none>
    0.02502,                 !- <none>
    0.02527,                 !- <none>
    0.02601,                 !- <none>
    0.02719,                 !- <none>
    0.02873,                 !- <none>
    0.03136,                 !- <none>
    0.02770,                 !- <none>
    0.01915,                 !- <none>
    0.01119,                 !- <none>
    0.00436,                 !- <none>
    0.00276,                 !- <none>
    0.01298,                 !- <none>
    0.01647,                 !- <none>
    0.01298,                 !- <none>
    0.00276,                 !- <none>
    0.00436,                 !- <none>
    0.01119,                 !- <none>
    0.01915,                 !- <none>
    0.02770,                 !- <none>
    0.02850,                 !- <none>
    0.02571,                 !- <none>
    0.02364,                 !- <none>
    0.02296,                 !- <none>
    0.02260,                 !- <none>
    0.02247,                 !- <none>
    0.02260,                 !- <none>
    0.02296,                 !- <none>
    0.02364,                 !- <none>
    0.02571,                 !- <none>
    0.02850,                 !- <none>
    0.02453,                 !- <none>
    0.01353,                 !- <none>
    0.00329,                 !- <none>
    0.01709,                 !- <none>
    0.03802,                 !- <none>
    0.05118,                 !- <none>
    0.05567,                 !- <none>
    0.05118,                 !- <none>
    0.03802,                 !- <none>
    0.01709,                 !- <none>
    0.00329,                 !- <none>
    0.01353,                 !- <none>
    0.02453,                 !- <none>
    0.02387,                 !- <none>
    0.02079,                 !- <none>
    0.01982,                 !- <none>
    0.01907,                 !- <none>
    0.01861,                 !- <none>
    0.01845,                 !- <none>
    0.01861,                 !- <none>
    0.01907,                 !- <none>
    0.01982,                 !- <none>
    0.02079,                 !- <none>
    0.02387,                 !- <none>
    0.01836,                 !- <none>
    0.00166,                 !- <none>
    0.05363,                 !- <none>
    0.06488,                 !- <none>
    0.06540,                 !- <none>
    0.06492,                 !- <none>
    0.05363,                 !- <none>
    0.00418,                 !- <none>
    0.01836,                 !- <none>
    0.01524,                 !- <none>
    0.01367,                 !- <none>
    0.01356,                 !- <none>
    0.01352,                 !- <none>
    0.01356,                 !- <none>
    0.01367,                 !- <none>
    0.01515,                 !- <none>
    0.00564,                 !- <none>
    0.02042,                 !- <none>
    0.02062,                 !- <none>
    0.02063,                 !- <none>
    0.02062,                 !- <none>
    0.02042,                 !- <none>
    0.00564,                 !- <none>
    0.00412,                 !- <none>
    0.00408,                 !- <none>
    0.00408,                 !- <none>
    0.00408,                 !- <none>
    0.00412,                 !- <none>
    0.02780,                 !- <none>
    0.02774,                 !- <none>
    0.02428,                 !- <none>
    0.02285,                 !- <none>
    0.02428,                 !- <none>
    0.02774,                 !- <none>
    0.03091,                 !- <none>
    0.03034,                 !- <none>
    0.03091,                 !- <none>
    0.02755,                 !- <none>
    0.02380,                 !- <none>
    0.02046,                 !- <none>
    0.01832,                 !- <none>
    0.01752,                 !- <none>
    0.01825,                 !- <none>
    0.02046,                 !- <none>
    0.02363,                 !- <none>
    0.02755,                 !- <none>
    0.03057,                 !- <none>
    0.02924,                 !- <none>
    0.02839,                 !- <none>
    0.02807,                 !- <none>
    0.02836,                 !- <none>
    0.02924,                 !- <none>
    0.03051,                 !- <none>
    0.02717,                 !- <none>
    6.65281,                 !- <none>
    0.01795,                 !- <none>
    0.01448,                 !- <none>
    0.01225,                 !- <none>
    0.01148,                 !- <none>
    0.01225,                 !- <none>
    0.01448,                 !- <none>
    0.01795,                 !- <none>
    0.02233,                 !- <none>
    0.02717,                 !- <none>
    0.02970,                 !- <none>
    0.02795,                 !- <none>
    0.02680,                 !- <none>
    0.02618,                 !- <none>
    0.02597,                 !- <none>
    0.02618,                 !- <none>
    0.02680,                 !- <none>
    0.02795,                 !- <none>
    0.02970,                 !- <none>
    0.02645,                 !- <none>
    0.02070,                 !- <none>
    0.01535,                 !- <none>
    0.01076,                 !- <none>
    0.00723,                 !- <none>
    0.00501,                 !- <none>
    0.00426,                 !- <none>
    0.00501,                 !- <none>
    0.00723,                 !- <none>
    0.01076,                 !- <none>
    0.01535,                 !- <none>
    0.02070,                 !- <none>
    0.02645,                 !- <none>
    0.02850,                 !- <none>
    0.02644,                 !- <none>
    0.02516,                 !- <none>
    0.02418,                 !- <none>
    0.02357,                 !- <none>
    0.02336,                 !- <none>
    0.02357,                 !- <none>
    0.02418,                 !- <none>
    0.02516,                 !- <none>
    0.02644,                 !- <none>
    0.02850,                 !- <none>
    0.02503,                 !- <none>
    0.01731,                 !- <none>
    0.01011,                 !- <none>
    0.00394,                 !- <none>
    0.00229,                 !- <none>
    0.01076,                 !- <none>
    0.01366,                 !- <none>
    0.01076,                 !- <none>
    0.00229,                 !- <none>
    0.00394,                 !- <none>
    0.01011,                 !- <none>
    0.01731,                 !- <none>
    0.02503,                 !- <none>
    0.02606,                 !- <none>
    0.02380,                 !- <none>
    0.02209,                 !- <none>
    0.02152,                 !- <none>
    0.02122,                 !- <none>
    0.02111,                 !- <none>
    0.02122,                 !- <none>
    0.02152,                 !- <none>
    0.02209,                 !- <none>
    0.02380,                 !- <none>
    0.02606,                 !- <none>
    0.02217,                 !- <none>
    0.01223,                 !- <none>
    0.00297,                 !- <none>
    0.01417,                 !- <none>
    0.03153,                 !- <none>
    0.04244,                 !- <none>
    0.04616,                 !- <none>
    0.04244,                 !- <none>
    0.03153,                 !- <none>
    0.01417,                 !- <none>
    0.00297,                 !- <none>
    0.01223,                 !- <none>
    0.02217,                 !- <none>
    0.02199,                 !- <none>
    0.01944,                 !- <none>
    0.01864,                 !- <none>
    0.01802,                 !- <none>
    0.01763,                 !- <none>
    0.01750,                 !- <none>
    0.01763,                 !- <none>
    0.01802,                 !- <none>
    0.01864,                 !- <none>
    0.01944,                 !- <none>
    0.02199,                 !- <none>
    0.01660,                 !- <none>
    0.00138,                 !- <none>
    0.04447,                 !- <none>
    0.05390,                 !- <none>
    0.05437,                 !- <none>
    0.05394,                 !- <none>
    0.04447,                 !- <none>
    0.00347,                 !- <none>
    0.01660,                 !- <none>
    0.01429,                 !- <none>
    0.01299,                 !- <none>
    0.01290,                 !- <none>
    0.01287,                 !- <none>
    0.01290,                 !- <none>
    0.01299,                 !- <none>
    0.01422,                 !- <none>
    0.00511,                 !- <none>
    0.01702,                 !- <none>
    0.01721,                 !- <none>
    0.01721,                 !- <none>
    0.01721,                 !- <none>
    0.01702,                 !- <none>
    0.00511,                 !- <none>
    0.00394,                 !- <none>
    0.00390,                 !- <none>
    0.00390,                 !- <none>
    0.00390,                 !- <none>
    0.00394,                 !- <none>
    0.02495,                 !- <none>
    0.02490,                 !- <none>
    0.02179,                 !- <none>
    0.02051,                 !- <none>
    0.02179,                 !- <none>
    0.02490,                 !- <none>
    0.02777,                 !- <none>
    0.02748,                 !- <none>
    0.02777,                 !- <none>
    0.02473,                 !- <none>
    0.02136,                 !- <none>
    0.01837,                 !- <none>
    0.01645,                 !- <none>
    0.01573,                 !- <none>
    0.01639,                 !- <none>
    0.01837,                 !- <none>
    0.02121,                 !- <none>
    0.02473,                 !- <none>
    0.02752,                 !- <none>
    0.02683,                 !- <none>
    0.02639,                 !- <none>
    0.02622,                 !- <none>
    0.02637,                 !- <none>
    0.02683,                 !- <none>
    0.02749,                 !- <none>
    0.02439,                 !- <none>
    0.02004,                 !- <none>
    10.25626,                !- <none>
    0.01300,                 !- <none>
    0.01100,                 !- <none>
    0.01031,                 !- <none>
    0.01100,                 !- <none>
    0.01300,                 !- <none>
    0.01612,                 !- <none>
    0.02004,                 !- <none>
    0.02439,                 !- <none>
    0.02691,                 !- <none>
    0.02601,                 !- <none>
    0.02525,                 !- <none>
    0.02475,                 !- <none>
    0.02458,                 !- <none>
    0.02475,                 !- <none>
    0.02525,                 !- <none>
    0.02601,                 !- <none>
    0.02691,                 !- <none>
    0.02375,                 !- <none>
    0.01859,                 !- <none>
    0.01378,                 !- <none>
    0.00966,                 !- <none>
    0.00649,                 !- <none>
    0.00450,                 !- <none>
    0.00382,                 !- <none>
    0.00450,                 !- <none>
    0.00649,                 !- <none>
    0.00966,                 !- <none>
    0.01378,                 !- <none>
    0.01859,                 !- <none>
    0.02375,                 !- <none>
    0.02599,                 !- <none>
    0.02487,                 !- <none>
    0.02383,                 !- <none>
    0.02304,                 !- <none>
    0.02254,                 !- <none>
    0.02237,                 !- <none>
    0.02254,                 !- <none>
    0.02304,                 !- <none>
    0.02383,                 !- <none>
    0.02487,                 !- <none>
    0.02599,                 !- <none>
    0.02248,                 !- <none>
    0.01555,                 !- <none>
    0.00908,                 !- <none>
    0.00354,                 !- <none>
    0.00186,                 !- <none>
    0.00875,                 !- <none>
    0.01109,                 !- <none>
    0.00875,                 !- <none>
    0.00186,                 !- <none>
    0.00354,                 !- <none>
    0.00908,                 !- <none>
    0.01555,                 !- <none>
    0.02248,                 !- <none>
    0.02413,                 !- <none>
    0.02255,                 !- <none>
    0.02116,                 !- <none>
    0.02070,                 !- <none>
    0.02045,                 !- <none>
    0.02037,                 !- <none>
    0.02045,                 !- <none>
    0.02070,                 !- <none>
    0.02116,                 !- <none>
    0.02255,                 !- <none>
    0.02413,                 !- <none>
    0.01992,                 !- <none>
    0.01099,                 !- <none>
    0.00267,                 !- <none>
    0.01151,                 !- <none>
    0.02561,                 !- <none>
    0.03448,                 !- <none>
    0.03750,                 !- <none>
    0.03448,                 !- <none>
    0.02561,                 !- <none>
    0.01151,                 !- <none>
    0.00267,                 !- <none>
    0.01099,                 !- <none>
    0.01992,                 !- <none>
    0.02073,                 !- <none>
    0.01866,                 !- <none>
    0.01800,                 !- <none>
    0.01749,                 !- <none>
    0.01718,                 !- <none>
    0.01707,                 !- <none>
    0.01718,                 !- <none>
    0.01749,                 !- <none>
    0.01800,                 !- <none>
    0.01866,                 !- <none>
    0.02073,                 !- <none>
    0.01492,                 !- <none>
    0.00112,                 !- <none>
    0.03613,                 !- <none>
    0.04388,                 !- <none>
    0.04431,                 !- <none>
    0.04392,                 !- <none>
    0.03613,                 !- <none>
    0.00282,                 !- <none>
    0.01492,                 !- <none>
    0.01376,                 !- <none>
    0.01270,                 !- <none>
    0.01263,                 !- <none>
    0.01260,                 !- <none>
    0.01263,                 !- <none>
    0.01270,                 !- <none>
    0.01370,                 !- <none>
    0.00461,                 !- <none>
    0.01392,                 !- <none>
    0.01412,                 !- <none>
    0.01412,                 !- <none>
    0.01412,                 !- <none>
    0.01392,                 !- <none>
    0.00461,                 !- <none>
    0.00388,                 !- <none>
    0.00385,                 !- <none>
    0.00385,                 !- <none>
    0.00385,                 !- <none>
    0.00388,                 !- <none>
    0.02268,                 !- <none>
    0.02263,                 !- <none>
    0.01981,                 !- <none>
    0.01864,                 !- <none>
    0.01981,                 !- <none>
    0.02263,                 !- <none>
    0.02527,                 !- <none>
    0.02518,                 !- <none>
    0.02527,                 !- <none>
    0.02248,                 !- <none>
    0.01942,                 !- <none>
    0.01670,                 !- <none>
    0.01495,                 !- <none>
    0.01430,                 !- <none>
    0.01490,                 !- <none>
    0.01670,                 !- <none>
    0.01928,                 !- <none>
    0.02248,                 !- <none>
    0.02509,                 !- <none>
    0.02488,                 !- <none>
    0.02475,                 !- <none>
    0.02470,                 !- <none>
    0.02475,                 !- <none>
    0.02488,                 !- <none>
    0.02508,                 !- <none>
    0.02218,                 !- <none>
    0.01822,                 !- <none>
    0.01465,                 !- <none>
    13.11660,                !- <none>
    0.01000,                 !- <none>
    0.00937,                 !- <none>
    0.01000,                 !- <none>
    0.01182,                 !- <none>
    0.01465,                 !- <none>
    0.01822,                 !- <none>
    0.02218,                 !- <none>
    0.02468,                 !- <none>
    0.02441,                 !- <none>
    0.02403,                 !- <none>
    0.02369,                 !- <none>
    0.02358,                 !- <none>
    0.02369,                 !- <none>
    0.02403,                 !- <none>
    0.02441,                 !- <none>
    0.02468,                 !- <none>
    0.02159,                 !- <none>
    0.01690,                 !- <none>
    0.01253,                 !- <none>
    0.00878,                 !- <none>
    0.00590,                 !- <none>
    0.00409,                 !- <none>
    0.00347,                 !- <none>
    0.00409,                 !- <none>
    0.00590,                 !- <none>
    0.00878,                 !- <none>
    0.01253,                 !- <none>
    0.01690,                 !- <none>
    0.02159,                 !- <none>
    0.02397,                 !- <none>
    0.02359,                 !- <none>
    0.02290,                 !- <none>
    0.02236,                 !- <none>
    0.02203,                 !- <none>
    0.02192,                 !- <none>
    0.02203,                 !- <none>
    0.02236,                 !- <none>
    0.02290,                 !- <none>
    0.02359,                 !- <none>
    0.02397,                 !- <none>
    0.02044,                 !- <none>
    0.01414,                 !- <none>
    0.00826,                 !- <none>
    0.00322,                 !- <none>
    0.00152,                 !- <none>
    0.00714,                 !- <none>
    0.00906,                 !- <none>
    0.00714,                 !- <none>
    0.00152,                 !- <none>
    0.00322,                 !- <none>
    0.00826,                 !- <none>
    0.01414,                 !- <none>
    0.02044,                 !- <none>
    0.02256,                 !- <none>
    0.02168,                 !- <none>
    0.02074,                 !- <none>
    0.02038,                 !- <none>
    0.02018,                 !- <none>
    0.02011,                 !- <none>
    0.02018,                 !- <none>
    0.02038,                 !- <none>
    0.02074,                 !- <none>
    0.02168,                 !- <none>
    0.02256,                 !- <none>
    0.01812,                 !- <none>
    0.01000,                 !- <none>
    0.00243,                 !- <none>
    0.00940,                 !- <none>
    0.02091,                 !- <none>
    0.02814,                 !- <none>
    0.03061,                 !- <none>
    0.02814,                 !- <none>
    0.02091,                 !- <none>
    0.00940,                 !- <none>
    0.00243,                 !- <none>
    0.01000,                 !- <none>
    0.01812,                 !- <none>
    0.01971,                 !- <none>
    0.01833,                 !- <none>
    0.01779,                 !- <none>
    0.01738,                 !- <none>
    0.01712,                 !- <none>
    0.01703,                 !- <none>
    0.01712,                 !- <none>
    0.01738,                 !- <none>
    0.01779,                 !- <none>
    0.01833,                 !- <none>
    0.01971,                 !- <none>
    0.01358,                 !- <none>
    0.00091,                 !- <none>
    0.02949,                 !- <none>
    0.03591,                 !- <none>
    0.03630,                 !- <none>
    0.03594,                 !- <none>
    0.02949,                 !- <none>
    0.00230,                 !- <none>
    0.01358,                 !- <none>
    0.01357,                 !- <none>
    0.01270,                 !- <none>
    0.01264,                 !- <none>
    0.01262,                 !- <none>
    0.01264,                 !- <none>
    0.01270,                 !- <none>
    0.01352,                 !- <none>
    0.00420,                 !- <none>
    0.01145,                 !- <none>
    0.01166,                 !- <none>
    0.01166,                 !- <none>
    0.01166,                 !- <none>
    0.01145,                 !- <none>
    0.00420,                 !- <none>
    0.00390,                 !- <none>
    0.00388,                 !- <none>
    0.00388,                 !- <none>
    0.00388,                 !- <none>
    0.00390,                 !- <none>
    0.02121,                 !- <none>
    0.02117,                 !- <none>
    0.01853,                 !- <none>
    0.01744,                 !- <none>
    0.01853,                 !- <none>
    0.02117,                 !- <none>
    0.02365,                 !- <none>
    0.02367,                 !- <none>
    0.02365,                 !- <none>
    0.02103,                 !- <none>
    0.01816,                 !- <none>
    0.01562,                 !- <none>
    0.01399,                 !- <none>
    0.01338,                 !- <none>
    0.01393,                 !- <none>
    0.01562,                 !- <none>
    0.01804,                 !- <none>
    0.02103,                 !- <none>
    0.02350,                 !- <none>
    0.02354,                 !- <none>
    0.02356,                 !- <none>
    0.02357,                 !- <none>
    0.02356,                 !- <none>
    0.02354,                 !- <none>
    0.02351,                 !- <none>
    0.02075,                 !- <none>
    0.01705,                 !- <none>
    0.01371,                 !- <none>
    0.01106,                 !- <none>
    14.95334,                !- <none>
    0.00877,                 !- <none>
    0.00936,                 !- <none>
    0.01106,                 !- <none>
    0.01371,                 !- <none>
    0.01705,                 !- <none>
    0.02075,                 !- <none>
    0.02320,                 !- <none>
    0.02325,                 !- <none>
    0.02312,                 !- <none>
    0.02295,                 !- <none>
    0.02289,                 !- <none>
    0.02295,                 !- <none>
    0.02312,                 !- <none>
    0.02325,                 !- <none>
    0.02320,                 !- <none>
    0.02021,                 !- <none>
    0.01582,                 !- <none>
    0.01173,                 !- <none>
    0.00822,                 !- <none>
    0.00552,                 !- <none>
    0.00383,                 !- <none>
    0.00325,                 !- <none>
    0.00383,                 !- <none>
    0.00552,                 !- <none>
    0.00822,                 !- <none>
    0.01173,                 !- <none>
    0.01582,                 !- <none>
    0.02021,                 !- <none>
    0.02261,                 !- <none>
    0.02262,                 !- <none>
    0.02227,                 !- <none>
    0.02200,                 !- <none>
    0.02183,                 !- <none>
    0.02177,                 !- <none>
    0.02183,                 !- <none>
    0.02200,                 !- <none>
    0.02227,                 !- <none>
    0.02262,                 !- <none>
    0.02261,                 !- <none>
    0.01913,                 !- <none>
    0.01323,                 !- <none>
    0.00773,                 !- <none>
    0.00301,                 !- <none>
    0.00130,                 !- <none>
    0.00610,                 !- <none>
    0.00774,                 !- <none>
    0.00610,                 !- <none>
    0.00130,                 !- <none>
    0.00301,                 !- <none>
    0.00773,                 !- <none>
    0.01323,                 !- <none>
    0.01913,                 !- <none>
    0.02144,                 !- <none>
    0.02109,                 !- <none>
    0.02062,                 !- <none>
    0.02034,                 !- <none>
    0.02016,                 !- <none>
    0.02010,                 !- <none>
    0.02016,                 !- <none>
    0.02034,                 !- <none>
    0.02062,                 !- <none>
    0.02109,                 !- <none>
    0.02144,                 !- <none>
    0.01696,                 !- <none>
    0.00936,                 !- <none>
    0.00227,                 !- <none>
    0.00804,                 !- <none>
    0.01788,                 !- <none>
    0.02407,                 !- <none>
    0.02618,                 !- <none>
    0.02407,                 !- <none>
    0.01788,                 !- <none>
    0.00804,                 !- <none>
    0.00227,                 !- <none>
    0.00936,                 !- <none>
    0.01696,                 !- <none>
    0.01895,                 !- <none>
    0.01826,                 !- <none>
    0.01779,                 !- <none>
    0.01744,                 !- <none>
    0.01722,                 !- <none>
    0.01714,                 !- <none>
    0.01722,                 !- <none>
    0.01744,                 !- <none>
    0.01779,                 !- <none>
    0.01826,                 !- <none>
    0.01895,                 !- <none>
    0.01272,                 !- <none>
    0.00078,                 !- <none>
    0.02523,                 !- <none>
    0.03078,                 !- <none>
    0.03114,                 !- <none>
    0.03081,                 !- <none>
    0.02523,                 !- <none>
    0.00197,                 !- <none>
    0.01272,                 !- <none>
    0.01354,                 !- <none>
    0.01280,                 !- <none>
    0.01275,                 !- <none>
    0.01273,                 !- <none>
    0.01275,                 !- <none>
    0.01280,                 !- <none>
    0.01350,                 !- <none>
    0.00394,                 !- <none>
    0.00986,                 !- <none>
    0.01007,                 !- <none>
    0.01008,                 !- <none>
    0.01007,                 !- <none>
    0.00986,                 !- <none>
    0.00394,                 !- <none>
    0.00394,                 !- <none>
    0.00393,                 !- <none>
    0.00393,                 !- <none>
    0.00393,                 !- <none>
    0.00394,                 !- <none>
    0.02071,                 !- <none>
    0.02067,                 !- <none>
    0.01809,                 !- <none>
    0.01702,                 !- <none>
    0.01809,                 !- <none>
    0.02067,                 !- <none>
    0.02310,                 !- <none>
    0.02315,                 !- <none>
    0.02310,                 !- <none>
    0.02053,                 !- <none>
    0.01773,                 !- <none>
    0.01525,                 !- <none>
    0.01365,                 !- <none>
    0.01306,                 !- <none>
    0.01360,                 !- <none>
    0.01525,                 !- <none>
    0.01761,                 !- <none>
    0.02053,                 !- <none>
    0.02296,                 !- <none>
    0.02308,                 !- <none>
    0.02315,                 !- <none>
    0.02318,                 !- <none>
    0.02316,                 !- <none>
    0.02308,                 !- <none>
    0.02296,                 !- <none>
    0.02026,                 !- <none>
    0.01664,                 !- <none>
    0.01338,                 !- <none>
    0.01080,                 !- <none>
    0.00913,                 !- <none>
    15.58630,                !- <none>
    0.00913,                 !- <none>
    0.01080,                 !- <none>
    0.01338,                 !- <none>
    0.01664,                 !- <none>
    0.02026,                 !- <none>
    0.02269,                 !- <none>
    0.02285,                 !- <none>
    0.02281,                 !- <none>
    0.02271,                 !- <none>
    0.02267,                 !- <none>
    0.02271,                 !- <none>
    0.02281,                 !- <none>
    0.02285,                 !- <none>
    0.02269,                 !- <none>
    0.01973,                 !- <none>
    0.01544,                 !- <none>
    0.01145,                 !- <none>
    0.00802,                 !- <none>
    0.00539,                 !- <none>
    0.00374,                 !- <none>
    0.00317,                 !- <none>
    0.00374,                 !- <none>
    0.00539,                 !- <none>
    0.00802,                 !- <none>
    0.01145,                 !- <none>
    0.01544,                 !- <none>
    0.01973,                 !- <none>
    0.02214,                 !- <none>
    0.02228,                 !- <none>
    0.02206,                 !- <none>
    0.02189,                 !- <none>
    0.02179,                 !- <none>
    0.02175,                 !- <none>
    0.02179,                 !- <none>
    0.02189,                 !- <none>
    0.02206,                 !- <none>
    0.02228,                 !- <none>
    0.02214,                 !- <none>
    0.01868,                 !- <none>
    0.01292,                 !- <none>
    0.00755,                 !- <none>
    0.00294,                 !- <none>
    0.00122,                 !- <none>
    0.00575,                 !- <none>
    0.00729,                 !- <none>
    0.00575,                 !- <none>
    0.00122,                 !- <none>
    0.00294,                 !- <none>
    0.00755,                 !- <none>
    0.01292,                 !- <none>
    0.01868,                 !- <none>
    0.02105,                 !- <none>
    0.02090,                 !- <none>
    0.02060,                 !- <none>
    0.02035,                 !- <none>
    0.02019,                 !- <none>
    0.02013,                 !- <none>
    0.02019,                 !- <none>
    0.02035,                 !- <none>
    0.02060,                 !- <none>
    0.02090,                 !- <none>
    0.02105,                 !- <none>
    0.01656,                 !- <none>
    0.00914,                 !- <none>
    0.00222,                 !- <none>
    0.00757,                 !- <none>
    0.01684,                 !- <none>
    0.02266,                 !- <none>
    0.02465,                 !- <none>
    0.02266,                 !- <none>
    0.01684,                 !- <none>
    0.00757,                 !- <none>
    0.00222,                 !- <none>
    0.00914,                 !- <none>
    0.01656,                 !- <none>
    0.01869,                 !- <none>
    0.01826,                 !- <none>
    0.01782,                 !- <none>
    0.01749,                 !- <none>
    0.01728,                 !- <none>
    0.01721,                 !- <none>
    0.01728,                 !- <none>
    0.01749,                 !- <none>
    0.01782,                 !- <none>
    0.01826,                 !- <none>
    0.01869,                 !- <none>
    0.01242,                 !- <none>
    0.00074,                 !- <none>
    0.02375,                 !- <none>
    0.02901,                 !- <none>
    0.02936,                 !- <none>
    0.02904,                 !- <none>
    0.02375,                 !- <none>
    0.00185,                 !- <none>
    0.01242,                 !- <none>
    0.01355,                 !- <none>
    0.01285,                 !- <none>
    0.01281,                 !- <none>
    0.01279,                 !- <none>
    0.01281,                 !- <none>
    0.01285,                 !- <none>
    0.01351,                 !- <none>
    0.00385,                 !- <none>
    0.00931,                 !- <none>
    0.00953,                 !- <none>
    0.00953,                 !- <none>
    0.00953,                 !- <none>
    0.00931,                 !- <none>
    0.00385,                 !- <none>
    0.00397,                 !- <none>
    0.00395,                 !- <none>
    0.00395,                 !- <none>
    0.00395,                 !- <none>
    0.00397,                 !- <none>
    0.02121,                 !- <none>
    0.02117,                 !- <none>
    0.01853,                 !- <none>
    0.01744,                 !- <none>
    0.01853,                 !- <none>
    0.02117,                 !- <none>
    0.02365,                 !- <none>
    0.02367,                 !- <none>
    0.02365,                 !- <none>
    0.02103,                 !- <none>
    0.01816,                 !- <none>
    0.01562,                 !- <none>
    0.01399,                 !- <none>
    0.01338,                 !- <none>
    0.01393,                 !- <none>
    0.01562,                 !- <none>
    0.01804,                 !- <none>
    0.02103,                 !- <none>
    0.02350,                 !- <none>
    0.02354,                 !- <none>
    0.02356,                 !- <none>
    0.02357,                 !- <none>
    0.02356,                 !- <none>
    0.02354,                 !- <none>
    0.02351,                 !- <none>
    0.02075,                 !- <none>
    0.01705,                 !- <none>
    0.01371,                 !- <none>
    0.01106,                 !- <none>
    0.00936,                 !- <none>
    0.00877,                 !- <none>
    14.95334,                !- <none>
    0.01106,                 !- <none>
    0.01371,                 !- <none>
    0.01705,                 !- <none>
    0.02075,                 !- <none>
    0.02320,                 !- <none>
    0.02325,                 !- <none>
    0.02312,                 !- <none>
    0.02295,                 !- <none>
    0.02289,                 !- <none>
    0.02295,                 !- <none>
    0.02312,                 !- <none>
    0.02325,                 !- <none>
    0.02320,                 !- <none>
    0.02021,                 !- <none>
    0.01582,                 !- <none>
    0.01173,                 !- <none>
    0.00822,                 !- <none>
    0.00552,                 !- <none>
    0.00383,                 !- <none>
    0.00325,                 !- <none>
    0.00383,                 !- <none>
    0.00552,                 !- <none>
    0.00822,                 !- <none>
    0.01173,                 !- <none>
    0.01582,                 !- <none>
    0.02021,                 !- <none>
    0.02261,                 !- <none>
    0.02262,                 !- <none>
    0.02227,                 !- <none>
    0.02200,                 !- <none>
    0.02183,                 !- <none>
    0.02177,                 !- <none>
    0.02183,                 !- <none>
    0.02200,                 !- <none>
    0.02227,                 !- <none>
    0.02262,                 !- <none>
    0.02261,                 !- <none>
    0.01913,                 !- <none>
    0.01323,                 !- <none>
    0.00773,                 !- <none>
    0.00301,                 !- <none>
    0.00130,                 !- <none>
    0.00610,                 !- <none>
    0.00774,                 !- <none>
    0.00610,                 !- <none>
    0.00130,                 !- <none>
    0.00301,                 !- <none>
    0.00773,                 !- <none>
    0.01323,                 !- <none>
    0.01913,                 !- <none>
    0.02144,                 !- <none>
    0.02109,                 !- <none>
    0.02062,                 !- <none>
    0.02034,                 !- <none>
    0.02016,                 !- <none>
    0.02010,                 !- <none>
    0.02016,                 !- <none>
    0.02034,                 !- <none>
    0.02062,                 !- <none>
    0.02109,                 !- <none>
    0.02144,                 !- <none>
    0.01696,                 !- <none>
    0.00936,                 !- <none>
    0.00227,                 !- <none>
    0.00804,                 !- <none>
    0.01788,                 !- <none>
    0.02407,                 !- <none>
    0.02618,                 !- <none>
    0.02407,                 !- <none>
    0.01788,                 !- <none>
    0.00804,                 !- <none>
    0.00227,                 !- <none>
    0.00936,                 !- <none>
    0.01696,                 !- <none>
    0.01895,                 !- <none>
    0.01826,                 !- <none>
    0.01779,                 !- <none>
    0.01744,                 !- <none>
    0.01722,                 !- <none>
    0.01714,                 !- <none>
    0.01722,                 !- <none>
    0.01744,                 !- <none>
    0.01779,                 !- <none>
    0.01826,                 !- <none>
    0.01895,                 !- <none>
    0.01272,                 !- <none>
    0.00078,                 !- <none>
    0.02523,                 !- <none>
    0.03078,                 !- <none>
    0.03114,                 !- <none>
    0.03081,                 !- <none>
    0.02523,                 !- <none>
    0.00197,                 !- <none>
    0.01272,                 !- <none>
    0.01354,                 !- <none>
    0.01280,                 !- <none>
    0.01275,                 !- <none>
    0.01273,                 !- <none>
    0.01275,                 !- <none>
    0.01280,                 !- <none>
    0.01350,                 !- <none>
    0.00394,                 !- <none>
    0.00986,                 !- <none>
    0.01007,                 !- <none>
    0.01008,                 !- <none>
    0.01007,                 !- <none>
    0.00986,                 !- <none>
    0.00394,                 !- <none>
    0.00394,                 !- <none>
    0.00393,                 !- <none>
    0.00393,                 !- <none>
    0.00393,                 !- <none>
    0.00394,                 !- <none>
    0.02268,                 !- <none>
    0.02263,                 !- <none>
    0.01981,                 !- <none>
    0.01864,                 !- <none>
    0.01981,                 !- <none>
    0.02263,                 !- <none>
    0.02527,                 !- <none>
    0.02518,                 !- <none>
    0.02527,                 !- <none>
    0.02248,                 !- <none>
    0.01942,                 !- <none>
    0.01670,                 !- <none>
    0.01495,                 !- <none>
    0.01430,                 !- <none>
    0.01490,                 !- <none>
    0.01670,                 !- <none>
    0.01928,                 !- <none>
    0.02248,                 !- <none>
    0.02509,                 !- <none>
    0.02488,                 !- <none>
    0.02475,                 !- <none>
    0.02470,                 !- <none>
    0.02475,                 !- <none>
    0.02488,                 !- <none>
    0.02508,                 !- <none>
    0.02218,                 !- <none>
    0.01822,                 !- <none>
    0.01465,                 !- <none>
    0.01182,                 !- <none>
    0.01000,                 !- <none>
    0.00937,                 !- <none>
    0.01000,                 !- <none>
    13.11660,                !- <none>
    0.01465,                 !- <none>
    0.01822,                 !- <none>
    0.02218,                 !- <none>
    0.02468,                 !- <none>
    0.02441,                 !- <none>
    0.02403,                 !- <none>
    0.02369,                 !- <none>
    0.02358,                 !- <none>
    0.02369,                 !- <none>
    0.02403,                 !- <none>
    0.02441,                 !- <none>
    0.02468,                 !- <none>
    0.02159,                 !- <none>
    0.01690,                 !- <none>
    0.01253,                 !- <none>
    0.00878,                 !- <none>
    0.00590,                 !- <none>
    0.00409,                 !- <none>
    0.00347,                 !- <none>
    0.00409,                 !- <none>
    0.00590,                 !- <none>
    0.00878,                 !- <none>
    0.01253,                 !- <none>
    0.01690,                 !- <none>
    0.02159,                 !- <none>
    0.02397,                 !- <none>
    0.02359,                 !- <none>
    0.02290,                 !- <none>
    0.02236,                 !- <none>
    0.02203,                 !- <none>
    0.02192,                 !- <none>
    0.02203,                 !- <none>
    0.02236,                 !- <none>
    0.02290,                 !- <none>
    0.02359,                 !- <none>
    0.02397,                 !- <none>
    0.02044,                 !- <none>
    0.01414,                 !- <none>
    0.00826,                 !- <none>
    0.00322,                 !- <none>
    0.00152,                 !- <none>
    0.00714,                 !- <none>
    0.00906,                 !- <none>
    0.00714,                 !- <none>
    0.00152,                 !- <none>
    0.00322,                 !- <none>
    0.00826,                 !- <none>
    0.01414,                 !- <none>
    0.02044,                 !- <none>
    0.02256,                 !- <none>
    0.02168,                 !- <none>
    0.02074,                 !- <none>
    0.02038,                 !- <none>
    0.02018,                 !- <none>
    0.02011,                 !- <none>
    0.02018,                 !- <none>
    0.02038,                 !- <none>
    0.02074,                 !- <none>
    0.02168,                 !- <none>
    0.02256,                 !- <none>
    0.01812,                 !- <none>
    0.01000,                 !- <none>
    0.00243,                 !- <none>
    0.00940,                 !- <none>
    0.02091,                 !- <none>
    0.02814,                 !- <none>
    0.03061,                 !- <none>
    0.02814,                 !- <none>
    0.02091,                 !- <none>
    0.00940,                 !- <none>
    0.00243,                 !- <none>
    0.01000,                 !- <none>
    0.01812,                 !- <none>
    0.01971,                 !- <none>
    0.01833,                 !- <none>
    0.01779,                 !- <none>
    0.01738,                 !- <none>
    0.01712,                 !- <none>
    0.01703,                 !- <none>
    0.01712,                 !- <none>
    0.01738,                 !- <none>
    0.01779,                 !- <none>
    0.01833,                 !- <none>
    0.01971,                 !- <none>
    0.01358,                 !- <none>
    0.00091,                 !- <none>
    0.02949,                 !- <none>
    0.03591,                 !- <none>
    0.03630,                 !- <none>
    0.03594,                 !- <none>
    0.02949,                 !- <none>
    0.00230,                 !- <none>
    0.01358,                 !- <none>
    0.01357,                 !- <none>
    0.01270,                 !- <none>
    0.01264,                 !- <none>
    0.01262,                 !- <none>
    0.01264,                 !- <none>
    0.01270,                 !- <none>
    0.01352,                 !- <none>
    0.00420,                 !- <none>
    0.01145,                 !- <none>
    0.01166,                 !- <none>
    0.01166,                 !- <none>
    0.01166,                 !- <none>
    0.01145,                 !- <none>
    0.00420,                 !- <none>
    0.00390,                 !- <none>
    0.00388,                 !- <none>
    0.00388,                 !- <none>
    0.00388,                 !- <none>
    0.00390,                 !- <none>
    0.02495,                 !- <none>
    0.02490,                 !- <none>
    0.02179,                 !- <none>
    0.02051,                 !- <none>
    0.02179,                 !- <none>
    0.02490,                 !- <none>
    0.02777,                 !- <none>
    0.02748,                 !- <none>
    0.02777,                 !- <none>
    0.02473,                 !- <none>
    0.02136,                 !- <none>
    0.01837,                 !- <none>
    0.01645,                 !- <none>
    0.01573,                 !- <none>
    0.01639,                 !- <none>
    0.01837,                 !- <none>
    0.02121,                 !- <none>
    0.02473,                 !- <none>
    0.02752,                 !- <none>
    0.02683,                 !- <none>
    0.02639,                 !- <none>
    0.02622,                 !- <none>
    0.02637,                 !- <none>
    0.02683,                 !- <none>
    0.02749,                 !- <none>
    0.02439,                 !- <none>
    0.02004,                 !- <none>
    0.01612,                 !- <none>
    0.01300,                 !- <none>
    0.01100,                 !- <none>
    0.01031,                 !- <none>
    0.01100,                 !- <none>
    0.01300,                 !- <none>
    10.25626,                !- <none>
    0.02004,                 !- <none>
    0.02439,                 !- <none>
    0.02691,                 !- <none>
    0.02601,                 !- <none>
    0.02525,                 !- <none>
    0.02475,                 !- <none>
    0.02458,                 !- <none>
    0.02475,                 !- <none>
    0.02525,                 !- <none>
    0.02601,                 !- <none>
    0.02691,                 !- <none>
    0.02375,                 !- <none>
    0.01859,                 !- <none>
    0.01378,                 !- <none>
    0.00966,                 !- <none>
    0.00649,                 !- <none>
    0.00450,                 !- <none>
    0.00382,                 !- <none>
    0.00450,                 !- <none>
    0.00649,                 !- <none>
    0.00966,                 !- <none>
    0.01378,                 !- <none>
    0.01859,                 !- <none>
    0.02375,                 !- <none>
    0.02599,                 !- <none>
    0.02487,                 !- <none>
    0.02383,                 !- <none>
    0.02304,                 !- <none>
    0.02254,                 !- <none>
    0.02237,                 !- <none>
    0.02254,                 !- <none>
    0.02304,                 !- <none>
    0.02383,                 !- <none>
    0.02487,                 !- <none>
    0.02599,                 !- <none>
    0.02248,                 !- <none>
    0.01555,                 !- <none>
    0.00908,                 !- <none>
    0.00354,                 !- <none>
    0.00186,                 !- <none>
    0.00875,                 !- <none>
    0.01109,                 !- <none>
    0.00875,                 !- <none>
    0.00186,                 !- <none>
    0.00354,                 !- <none>
    0.00908,                 !- <none>
    0.01555,                 !- <none>
    0.02248,                 !- <none>
    0.02413,                 !- <none>
    0.02255,                 !- <none>
    0.02116,                 !- <none>
    0.02070,                 !- <none>
    0.02045,                 !- <none>
    0.02037,                 !- <none>
    0.02045,                 !- <none>
    0.02070,                 !- <none>
    0.02116,                 !- <none>
    0.02255,                 !- <none>
    0.02413,                 !- <none>
    0.01992,                 !- <none>
    0.01099,                 !- <none>
    0.00267,                 !- <none>
    0.01151,                 !- <none>
    0.02561,                 !- <none>
    0.03448,                 !- <none>
    0.03750,                 !- <none>
    0.03448,                 !- <none>
    0.02561,                 !- <none>
    0.01151,                 !- <none>
    0.00267,                 !- <none>
    0.01099,                 !- <none>
    0.01992,                 !- <none>
    0.02073,                 !- <none>
    0.01866,                 !- <none>
    0.01800,                 !- <none>
    0.01749,                 !- <none>
    0.01718,                 !- <none>
    0.01707,                 !- <none>
    0.01718,                 !- <none>
    0.01749,                 !- <none>
    0.01800,                 !- <none>
    0.01866,                 !- <none>
    0.02073,                 !- <none>
    0.01492,                 !- <none>
    0.00112,                 !- <none>
    0.03613,                 !- <none>
    0.04388,                 !- <none>
    0.04431,                 !- <none>
    0.04392,                 !- <none>
    0.03613,                 !- <none>
    0.00282,                 !- <none>
    0.01492,                 !- <none>
    0.01376,                 !- <none>
    0.01270,                 !- <none>
    0.01263,                 !- <none>
    0.01260,                 !- <none>
    0.01263,                 !- <none>
    0.01270,                 !- <none>
    0.01370,                 !- <none>
    0.00461,                 !- <none>
    0.01392,                 !- <none>
    0.01412,                 !- <none>
    0.01412,                 !- <none>
    0.01412,                 !- <none>
    0.01392,                 !- <none>
    0.00461,                 !- <none>
    0.00388,                 !- <none>
    0.00385,                 !- <none>
    0.00385,                 !- <none>
    0.00385,                 !- <none>
    0.00388,                 !- <none>
    0.02780,                 !- <none>
    0.02774,                 !- <none>
    0.02428,                 !- <none>
    0.02285,                 !- <none>
    0.02428,                 !- <none>
    0.02774,                 !- <none>
    0.03091,                 !- <none>
    0.03034,                 !- <none>
    0.03091,                 !- <none>
    0.02755,                 !- <none>
    0.02380,                 !- <none>
    0.02046,                 !- <none>
    0.01832,                 !- <none>
    0.01752,                 !- <none>
    0.01825,                 !- <none>
    0.02046,                 !- <none>
    0.02363,                 !- <none>
    0.02755,                 !- <none>
    0.03057,                 !- <none>
    0.02924,                 !- <none>
    0.02839,                 !- <none>
    0.02807,                 !- <none>
    0.02836,                 !- <none>
    0.02924,                 !- <none>
    0.03051,                 !- <none>
    0.02717,                 !- <none>
    0.02233,                 !- <none>
    0.01795,                 !- <none>
    0.01448,                 !- <none>
    0.01225,                 !- <none>
    0.01148,                 !- <none>
    0.01225,                 !- <none>
    0.01448,                 !- <none>
    0.01795,                 !- <none>
    6.65281,                 !- <none>
    0.02717,                 !- <none>
    0.02970,                 !- <none>
    0.02795,                 !- <none>
    0.02680,                 !- <none>
    0.02618,                 !- <none>
    0.02597,                 !- <none>
    0.02618,                 !- <none>
    0.02680,                 !- <none>
    0.02795,                 !- <none>
    0.02970,                 !- <none>
    0.02645,                 !- <none>
    0.02070,                 !- <none>
    0.01535,                 !- <none>
    0.01076,                 !- <none>
    0.00723,                 !- <none>
    0.00501,                 !- <none>
    0.00426,                 !- <none>
    0.00501,                 !- <none>
    0.00723,                 !- <none>
    0.01076,                 !- <none>
    0.01535,                 !- <none>
    0.02070,                 !- <none>
    0.02645,                 !- <none>
    0.02850,                 !- <none>
    0.02644,                 !- <none>
    0.02516,                 !- <none>
    0.02418,                 !- <none>
    0.02357,                 !- <none>
    0.02336,                 !- <none>
    0.02357,                 !- <none>
    0.02418,                 !- <none>
    0.02516,                 !- <none>
    0.02644,                 !- <none>
    0.02850,                 !- <none>
    0.02503,                 !- <none>
    0.01731,                 !- <none>
    0.01011,                 !- <none>
    0.00394,                 !- <none>
    0.00229,                 !- <none>
    0.01076,                 !- <none>
    0.01366,                 !- <none>
    0.01076,                 !- <none>
    0.00229,                 !- <none>
    0.00394,                 !- <none>
    0.01011,                 !- <none>
    0.01731,                 !- <none>
    0.02503,                 !- <none>
    0.02606,                 !- <none>
    0.02380,                 !- <none>
    0.02209,                 !- <none>
    0.02152,                 !- <none>
    0.02122,                 !- <none>
    0.02111,                 !- <none>
    0.02122,                 !- <none>
    0.02152,                 !- <none>
    0.02209,                 !- <none>
    0.02380,                 !- <none>
    0.02606,                 !- <none>
    0.02217,                 !- <none>
    0.01223,                 !- <none>
    0.00297,                 !- <none>
    0.01417,                 !- <none>
    0.03153,                 !- <none>
    0.04244,                 !- <none>
    0.04616,                 !- <none>
    0.04244,                 !- <none>
    0.03153,                 !- <none>
    0.01417,                 !- <none>
    0.00297,                 !- <none>
    0.01223,                 !- <none>
    0.02217,                 !- <none>
    0.02199,                 !- <none>
    0.01944,                 !- <none>
    0.01864,                 !- <none>
    0.01802,                 !- <none>
    0.01763,                 !- <none>
    0.01750,                 !- <none>
    0.01763,                 !- <none>
    0.01802,                 !- <none>
    0.01864,                 !- <none>
    0.01944,                 !- <none>
    0.02199,                 !- <none>
    0.01660,                 !- <none>
    0.00138,                 !- <none>
    0.04447,                 !- <none>
    0.05390,                 !- <none>
    0.05437,                 !- <none>
    0.05394,                 !- <none>
    0.04447,                 !- <none>
    0.00347,                 !- <none>
    0.01660,                 !- <none>
    0.01429,                 !- <none>
    0.01299,                 !- <none>
    0.01290,                 !- <none>
    0.01287,                 !- <none>
    0.01290,                 !- <none>
    0.01299,                 !- <none>
    0.01422,                 !- <none>
    0.00511,                 !- <none>
    0.01702,                 !- <none>
    0.01721,                 !- <none>
    0.01721,                 !- <none>
    0.01721,                 !- <none>
    0.01702,                 !- <none>
    0.00511,                 !- <none>
    0.00394,                 !- <none>
    0.00390,                 !- <none>
    0.00390,                 !- <none>
    0.00390,                 !- <none>
    0.00394,                 !- <none>
    0.03078,                 !- <none>
    0.03071,                 !- <none>
    0.02689,                 !- <none>
    0.02530,                 !- <none>
    0.02689,                 !- <none>
    0.03071,                 !- <none>
    0.03421,                 !- <none>
    0.03348,                 !- <none>
    0.03421,                 !- <none>
    0.03051,                 !- <none>
    0.02635,                 !- <none>
    0.02266,                 !- <none>
    0.02029,                 !- <none>
    0.01940,                 !- <none>
    0.02021,                 !- <none>
    0.02266,                 !- <none>
    0.02617,                 !- <none>
    0.03051,                 !- <none>
    0.03381,                 !- <none>
    0.03211,                 !- <none>
    0.03101,                 !- <none>
    0.03061,                 !- <none>
    0.03098,                 !- <none>
    0.03211,                 !- <none>
    0.03373,                 !- <none>
    0.03008,                 !- <none>
    0.02472,                 !- <none>
    0.01987,                 !- <none>
    0.01603,                 !- <none>
    0.01356,                 !- <none>
    0.01271,                 !- <none>
    0.01356,                 !- <none>
    0.01603,                 !- <none>
    0.01987,                 !- <none>
    0.02472,                 !- <none>
    2.65924,                 !- <none>
    0.03276,                 !- <none>
    0.03052,                 !- <none>
    0.02909,                 !- <none>
    0.02834,                 !- <none>
    0.02809,                 !- <none>
    0.02834,                 !- <none>
    0.02909,                 !- <none>
    0.03052,                 !- <none>
    0.03276,                 !- <none>
    0.02928,                 !- <none>
    0.02292,                 !- <none>
    0.01699,                 !- <none>
    0.01191,                 !- <none>
    0.00800,                 !- <none>
    0.00555,                 !- <none>
    0.00471,                 !- <none>
    0.00555,                 !- <none>
    0.00800,                 !- <none>
    0.01191,                 !- <none>
    0.01699,                 !- <none>
    0.02292,                 !- <none>
    0.02928,                 !- <none>
    0.03136,                 !- <none>
    0.02873,                 !- <none>
    0.02719,                 !- <none>
    0.02601,                 !- <none>
    0.02527,                 !- <none>
    0.02502,                 !- <none>
    0.02527,                 !- <none>
    0.02601,                 !- <none>
    0.02719,                 !- <none>
    0.02873,                 !- <none>
    0.03136,                 !- <none>
    0.02770,                 !- <none>
    0.01915,                 !- <none>
    0.01119,                 !- <none>
    0.00436,                 !- <none>
    0.00276,                 !- <none>
    0.01298,                 !- <none>
    0.01647,                 !- <none>
    0.01298,                 !- <none>
    0.00276,                 !- <none>
    0.00436,                 !- <none>
    0.01119,                 !- <none>
    0.01915,                 !- <none>
    0.02770,                 !- <none>
    0.02850,                 !- <none>
    0.02571,                 !- <none>
    0.02364,                 !- <none>
    0.02296,                 !- <none>
    0.02260,                 !- <none>
    0.02247,                 !- <none>
    0.02260,                 !- <none>
    0.02296,                 !- <none>
    0.02364,                 !- <none>
    0.02571,                 !- <none>
    0.02850,                 !- <none>
    0.02453,                 !- <none>
    0.01353,                 !- <none>
    0.00329,                 !- <none>
    0.01709,                 !- <none>
    0.03802,                 !- <none>
    0.05118,                 !- <none>
    0.05567,                 !- <none>
    0.05118,                 !- <none>
    0.03802,                 !- <none>
    0.01709,                 !- <none>
    0.00329,                 !- <none>
    0.01353,                 !- <none>
    0.02453,                 !- <none>
    0.02387,                 !- <none>
    0.02079,                 !- <none>
    0.01982,                 !- <none>
    0.01907,                 !- <none>
    0.01861,                 !- <none>
    0.01845,                 !- <none>
    0.01861,                 !- <none>
    0.01907,                 !- <none>
    0.01982,                 !- <none>
    0.02079,                 !- <none>
    0.02387,                 !- <none>
    0.01836,                 !- <none>
    0.00166,                 !- <none>
    0.05363,                 !- <none>
    0.06488,                 !- <none>
    0.06540,                 !- <none>
    0.06492,                 !- <none>
    0.05363,                 !- <none>
    0.00418,                 !- <none>
    0.01836,                 !- <none>
    0.01524,                 !- <none>
    0.01367,                 !- <none>
    0.01356,                 !- <none>
    0.01352,                 !- <none>
    0.01356,                 !- <none>
    0.01367,                 !- <none>
    0.01515,                 !- <none>
    0.00564,                 !- <none>
    0.02042,                 !- <none>
    0.02062,                 !- <none>
    0.02063,                 !- <none>
    0.02062,                 !- <none>
    0.02042,                 !- <none>
    0.00564,                 !- <none>
    0.00412,                 !- <none>
    0.00408,                 !- <none>
    0.00408,                 !- <none>
    0.00408,                 !- <none>
    0.00412,                 !- <none>
    0.03175,                 !- <none>
    0.03169,                 !- <none>
    0.02773,                 !- <none>
    0.02610,                 !- <none>
    0.02773,                 !- <none>
    0.03169,                 !- <none>
    0.03528,                 !- <none>
    0.03442,                 !- <none>
    0.03528,                 !- <none>
    0.03147,                 !- <none>
    0.02718,                 !- <none>
    0.02337,                 !- <none>
    0.02093,                 !- <none>
    0.02002,                 !- <none>
    0.02085,                 !- <none>
    0.02337,                 !- <none>
    0.02699,                 !- <none>
    0.03147,                 !- <none>
    0.03484,                 !- <none>
    0.03284,                 !- <none>
    0.03156,                 !- <none>
    0.03108,                 !- <none>
    0.03152,                 !- <none>
    0.03284,                 !- <none>
    0.03475,                 !- <none>
    0.03103,                 !- <none>
    0.02549,                 !- <none>
    0.02050,                 !- <none>
    0.01654,                 !- <none>
    0.01399,                 !- <none>
    0.01312,                 !- <none>
    0.01399,                 !- <none>
    0.01654,                 !- <none>
    0.02050,                 !- <none>
    0.02549,                 !- <none>
    0.03103,                 !- <none>
    0.03367,                 !- <none>
    0.03105,                 !- <none>
    0.02940,                 !- <none>
    0.02856,                 !- <none>
    0.02827,                 !- <none>
    0.02856,                 !- <none>
    0.02940,                 !- <none>
    0.03105,                 !- <none>
    0.03367,                 !- <none>
    0.03019,                 !- <none>
    0.02364,                 !- <none>
    0.01753,                 !- <none>
    0.01228,                 !- <none>
    0.00825,                 !- <none>
    0.00572,                 !- <none>
    0.00486,                 !- <none>
    0.00572,                 !- <none>
    0.00825,                 !- <none>
    0.01228,                 !- <none>
    0.01753,                 !- <none>
    0.02364,                 !- <none>
    0.03019,                 !- <none>
    0.03215,                 !- <none>
    0.02908,                 !- <none>
    0.02736,                 !- <none>
    0.02604,                 !- <none>
    0.02521,                 !- <none>
    0.02493,                 !- <none>
    0.02521,                 !- <none>
    0.02604,                 !- <none>
    0.02736,                 !- <none>
    0.02908,                 !- <none>
    0.03215,                 !- <none>
    0.02856,                 !- <none>
    0.01975,                 !- <none>
    0.01154,                 !- <none>
    0.00449,                 !- <none>
    0.00306,                 !- <none>
    0.01440,                 !- <none>
    0.01827,                 !- <none>
    0.01440,                 !- <none>
    0.00306,                 !- <none>
    0.00449,                 !- <none>
    0.01154,                 !- <none>
    0.01975,                 !- <none>
    0.02856,                 !- <none>
    0.02904,                 !- <none>
    0.02586,                 !- <none>
    0.02355,                 !- <none>
    0.02280,                 !- <none>
    0.02241,                 !- <none>
    0.02227,                 !- <none>
    0.02241,                 !- <none>
    0.02280,                 !- <none>
    0.02355,                 !- <none>
    0.02586,                 !- <none>
    0.02904,                 !- <none>
    0.02530,                 !- <none>
    0.01396,                 !- <none>
    0.00339,                 !- <none>
    0.01896,                 !- <none>
    0.04218,                 !- <none>
    0.05678,                 !- <none>
    0.06175,                 !- <none>
    0.05678,                 !- <none>
    0.04218,                 !- <none>
    0.01896,                 !- <none>
    0.00339,                 !- <none>
    0.01396,                 !- <none>
    0.02530,                 !- <none>
    0.02412,                 !- <none>
    0.02069,                 !- <none>
    0.01963,                 !- <none>
    0.01882,                 !- <none>
    0.01831,                 !- <none>
    0.01813,                 !- <none>
    0.01831,                 !- <none>
    0.01882,                 !- <none>
    0.01963,                 !- <none>
    0.02069,                 !- <none>
    0.02412,                 !- <none>
    0.01893,                 !- <none>
    0.00184,                 !- <none>
    0.05949,                 !- <none>
    0.07059,                 !- <none>
    0.07045,                 !- <none>
    0.07058,                 !- <none>
    0.05949,                 !- <none>
    0.00464,                 !- <none>
    0.01893,                 !- <none>
    0.01513,                 !- <none>
    0.01341,                 !- <none>
    0.01327,                 !- <none>
    0.01322,                 !- <none>
    0.01326,                 !- <none>
    0.01341,                 !- <none>
    0.01503,                 !- <none>
    0.00581,                 !- <none>
    0.02097,                 !- <none>
    0.01851,                 !- <none>
    0.01851,                 !- <none>
    0.01851,                 !- <none>
    0.02097,                 !- <none>
    0.00581,                 !- <none>
    0.00400,                 !- <none>
    0.00394,                 !- <none>
    0.00394,                 !- <none>
    0.00394,                 !- <none>
    0.00400,                 !- <none>
    0.02852,                 !- <none>
    0.02846,                 !- <none>
    0.02491,                 !- <none>
    0.02344,                 !- <none>
    0.02491,                 !- <none>
    0.02846,                 !- <none>
    0.03166,                 !- <none>
    0.03068,                 !- <none>
    0.03166,                 !- <none>
    0.02827,                 !- <none>
    0.02441,                 !- <none>
    0.02099,                 !- <none>
    0.01880,                 !- <none>
    0.01798,                 !- <none>
    0.01873,                 !- <none>
    0.02099,                 !- <none>
    0.02425,                 !- <none>
    0.02827,                 !- <none>
    0.03122,                 !- <none>
    0.02895,                 !- <none>
    0.02749,                 !- <none>
    0.02695,                 !- <none>
    0.02745,                 !- <none>
    0.02895,                 !- <none>
    0.03111,                 !- <none>
    0.02787,                 !- <none>
    0.02290,                 !- <none>
    0.01842,                 !- <none>
    0.01485,                 !- <none>
    0.01257,                 !- <none>
    0.01178,                 !- <none>
    0.01257,                 !- <none>
    0.01485,                 !- <none>
    0.01842,                 !- <none>
    0.02290,                 !- <none>
    0.02787,                 !- <none>
    0.03001,                 !- <none>
    0.02703,                 !- <none>
    0.02525,                 !- <none>
    0.02440,                 !- <none>
    0.02411,                 !- <none>
    0.02440,                 !- <none>
    0.02525,                 !- <none>
    0.02703,                 !- <none>
    0.03001,                 !- <none>
    0.02712,                 !- <none>
    0.02123,                 !- <none>
    0.01574,                 !- <none>
    0.01103,                 !- <none>
    0.00741,                 !- <none>
    0.00514,                 !- <none>
    0.00436,                 !- <none>
    0.00514,                 !- <none>
    0.00741,                 !- <none>
    0.01103,                 !- <none>
    0.01574,                 !- <none>
    0.02123,                 !- <none>
    0.02712,                 !- <none>
    0.02850,                 !- <none>
    0.02504,                 !- <none>
    0.02330,                 !- <none>
    0.02197,                 !- <none>
    0.02113,                 !- <none>
    0.02084,                 !- <none>
    0.02113,                 !- <none>
    0.02197,                 !- <none>
    0.02330,                 !- <none>
    0.02504,                 !- <none>
    0.02850,                 !- <none>
    0.02566,                 !- <none>
    0.01774,                 !- <none>
    0.01037,                 !- <none>
    0.00404,                 !- <none>
    0.00303,                 !- <none>
    0.01428,                 !- <none>
    0.01812,                 !- <none>
    0.01428,                 !- <none>
    0.00303,                 !- <none>
    0.00404,                 !- <none>
    0.01037,                 !- <none>
    0.01774,                 !- <none>
    0.02566,                 !- <none>
    0.02541,                 !- <none>
    0.02202,                 !- <none>
    0.01968,                 !- <none>
    0.01897,                 !- <none>
    0.01859,                 !- <none>
    0.01846,                 !- <none>
    0.01859,                 !- <none>
    0.01897,                 !- <none>
    0.01968,                 !- <none>
    0.02202,                 !- <none>
    0.02541,                 !- <none>
    0.02272,                 !- <none>
    0.01254,                 !- <none>
    0.00304,                 !- <none>
    0.01880,                 !- <none>
    0.04183,                 !- <none>
    0.05631,                 !- <none>
    0.06125,                 !- <none>
    0.05631,                 !- <none>
    0.04183,                 !- <none>
    0.01880,                 !- <none>
    0.00304,                 !- <none>
    0.01254,                 !- <none>
    0.02272,                 !- <none>
    0.02074,                 !- <none>
    0.01726,                 !- <none>
    0.01626,                 !- <none>
    0.01550,                 !- <none>
    0.01502,                 !- <none>
    0.01485,                 !- <none>
    0.01502,                 !- <none>
    0.01550,                 !- <none>
    0.01626,                 !- <none>
    0.01726,                 !- <none>
    0.02074,                 !- <none>
    0.01700,                 !- <none>
    0.00183,                 !- <none>
    0.05900,                 !- <none>
    0.06651,                 !- <none>
    0.06452,                 !- <none>
    0.06635,                 !- <none>
    0.05900,                 !- <none>
    0.00460,                 !- <none>
    0.01700,                 !- <none>
    0.01258,                 !- <none>
    0.01094,                 !- <none>
    0.01074,                 !- <none>
    0.01066,                 !- <none>
    0.01073,                 !- <none>
    0.01094,                 !- <none>
    0.01249,                 !- <none>
    0.00522,                 !- <none>
    0.01647,                 !- <none>
    0.00700,                 !- <none>
    0.00697,                 !- <none>
    0.00700,                 !- <none>
    0.01647,                 !- <none>
    0.00522,                 !- <none>
    0.00318,                 !- <none>
    0.00309,                 !- <none>
    0.00309,                 !- <none>
    0.00309,                 !- <none>
    0.00318,                 !- <none>
    0.02650,                 !- <none>
    0.02645,                 !- <none>
    0.02315,                 !- <none>
    0.02178,                 !- <none>
    0.02315,                 !- <none>
    0.02645,                 !- <none>
    0.02940,                 !- <none>
    0.02839,                 !- <none>
    0.02940,                 !- <none>
    0.02627,                 !- <none>
    0.02269,                 !- <none>
    0.01951,                 !- <none>
    0.01747,                 !- <none>
    0.01671,                 !- <none>
    0.01740,                 !- <none>
    0.01951,                 !- <none>
    0.02253,                 !- <none>
    0.02627,                 !- <none>
    0.02897,                 !- <none>
    0.02662,                 !- <none>
    0.02510,                 !- <none>
    0.02454,                 !- <none>
    0.02506,                 !- <none>
    0.02662,                 !- <none>
    0.02886,                 !- <none>
    0.02590,                 !- <none>
    0.02128,                 !- <none>
    0.01711,                 !- <none>
    0.01380,                 !- <none>
    0.01168,                 !- <none>
    0.01095,                 !- <none>
    0.01168,                 !- <none>
    0.01380,                 !- <none>
    0.01711,                 !- <none>
    0.02128,                 !- <none>
    0.02590,                 !- <none>
    0.02776,                 !- <none>
    0.02467,                 !- <none>
    0.02286,                 !- <none>
    0.02204,                 !- <none>
    0.02176,                 !- <none>
    0.02204,                 !- <none>
    0.02286,                 !- <none>
    0.02467,                 !- <none>
    0.02776,                 !- <none>
    0.02520,                 !- <none>
    0.01973,                 !- <none>
    0.01463,                 !- <none>
    0.01025,                 !- <none>
    0.00689,                 !- <none>
    0.00478,                 !- <none>
    0.00406,                 !- <none>
    0.00478,                 !- <none>
    0.00689,                 !- <none>
    0.01025,                 !- <none>
    0.01463,                 !- <none>
    0.01973,                 !- <none>
    0.02520,                 !- <none>
    0.02629,                 !- <none>
    0.02271,                 !- <none>
    0.02102,                 !- <none>
    0.01971,                 !- <none>
    0.01889,                 !- <none>
    0.01861,                 !- <none>
    0.01889,                 !- <none>
    0.01971,                 !- <none>
    0.02102,                 !- <none>
    0.02271,                 !- <none>
    0.02629,                 !- <none>
    0.02384,                 !- <none>
    0.01649,                 !- <none>
    0.00964,                 !- <none>
    0.00375,                 !- <none>
    0.00302,                 !- <none>
    0.01420,                 !- <none>
    0.01802,                 !- <none>
    0.01420,                 !- <none>
    0.00302,                 !- <none>
    0.00375,                 !- <none>
    0.00964,                 !- <none>
    0.01649,                 !- <none>
    0.02384,                 !- <none>
    0.02326,                 !- <none>
    0.01986,                 !- <none>
    0.01758,                 !- <none>
    0.01690,                 !- <none>
    0.01655,                 !- <none>
    0.01643,                 !- <none>
    0.01655,                 !- <none>
    0.01690,                 !- <none>
    0.01758,                 !- <none>
    0.01986,                 !- <none>
    0.02326,                 !- <none>
    0.02111,                 !- <none>
    0.01165,                 !- <none>
    0.00283,                 !- <none>
    0.01870,                 !- <none>
    0.04160,                 !- <none>
    0.05600,                 !- <none>
    0.06091,                 !- <none>
    0.05600,                 !- <none>
    0.04160,                 !- <none>
    0.01870,                 !- <none>
    0.00283,                 !- <none>
    0.01165,                 !- <none>
    0.02111,                 !- <none>
    0.01880,                 !- <none>
    0.01540,                 !- <none>
    0.01447,                 !- <none>
    0.01375,                 !- <none>
    0.01329,                 !- <none>
    0.01314,                 !- <none>
    0.01329,                 !- <none>
    0.01375,                 !- <none>
    0.01447,                 !- <none>
    0.01540,                 !- <none>
    0.01880,                 !- <none>
    0.01580,                 !- <none>
    0.00182,                 !- <none>
    0.05867,                 !- <none>
    0.06336,                 !- <none>
    0.05992,                 !- <none>
    0.06307,                 !- <none>
    0.05867,                 !- <none>
    0.00458,                 !- <none>
    0.01580,                 !- <none>
    0.01121,                 !- <none>
    0.00966,                 !- <none>
    0.00944,                 !- <none>
    0.00936,                 !- <none>
    0.00944,                 !- <none>
    0.00966,                 !- <none>
    0.01113,                 !- <none>
    0.00485,                 !- <none>
    0.01295,                 !- <none>
    0.00281,                 !- <none>
    0.00278,                 !- <none>
    0.00281,                 !- <none>
    0.01295,                 !- <none>
    0.00485,                 !- <none>
    0.00276,                 !- <none>
    0.00267,                 !- <none>
    0.00267,                 !- <none>
    0.00267,                 !- <none>
    0.00276,                 !- <none>
    0.02549,                 !- <none>
    0.02544,                 !- <none>
    0.02227,                 !- <none>
    0.02095,                 !- <none>
    0.02227,                 !- <none>
    0.02544,                 !- <none>
    0.02827,                 !- <none>
    0.02726,                 !- <none>
    0.02827,                 !- <none>
    0.02526,                 !- <none>
    0.02182,                 !- <none>
    0.01876,                 !- <none>
    0.01680,                 !- <none>
    0.01607,                 !- <none>
    0.01674,                 !- <none>
    0.01876,                 !- <none>
    0.02167,                 !- <none>
    0.02526,                 !- <none>
    0.02785,                 !- <none>
    0.02551,                 !- <none>
    0.02400,                 !- <none>
    0.02344,                 !- <none>
    0.02395,                 !- <none>
    0.02551,                 !- <none>
    0.02774,                 !- <none>
    0.02491,                 !- <none>
    0.02047,                 !- <none>
    0.01646,                 !- <none>
    0.01328,                 !- <none>
    0.01123,                 !- <none>
    0.01053,                 !- <none>
    0.01123,                 !- <none>
    0.01328,                 !- <none>
    0.01646,                 !- <none>
    0.02047,                 !- <none>
    0.02491,                 !- <none>
    0.02666,                 !- <none>
    0.02359,                 !- <none>
    0.02181,                 !- <none>
    0.02101,                 !- <none>
    0.02074,                 !- <none>
    0.02101,                 !- <none>
    0.02181,                 !- <none>
    0.02359,                 !- <none>
    0.02666,                 !- <none>
    0.02424,                 !- <none>
    0.01897,                 !- <none>
    0.01407,                 !- <none>
    0.00986,                 !- <none>
    0.00662,                 !- <none>
    0.00459,                 !- <none>
    0.00390,                 !- <none>
    0.00459,                 !- <none>
    0.00662,                 !- <none>
    0.00986,                 !- <none>
    0.01407,                 !- <none>
    0.01897,                 !- <none>
    0.02424,                 !- <none>
    0.02522,                 !- <none>
    0.02167,                 !- <none>
    0.02003,                 !- <none>
    0.01878,                 !- <none>
    0.01799,                 !- <none>
    0.01772,                 !- <none>
    0.01799,                 !- <none>
    0.01878,                 !- <none>
    0.02003,                 !- <none>
    0.02167,                 !- <none>
    0.02522,                 !- <none>
    0.02293,                 !- <none>
    0.01586,                 !- <none>
    0.00927,                 !- <none>
    0.00361,                 !- <none>
    0.00301,                 !- <none>
    0.01416,                 !- <none>
    0.01797,                 !- <none>
    0.01416,                 !- <none>
    0.00301,                 !- <none>
    0.00361,                 !- <none>
    0.00927,                 !- <none>
    0.01586,                 !- <none>
    0.02293,                 !- <none>
    0.02226,                 !- <none>
    0.01893,                 !- <none>
    0.01673,                 !- <none>
    0.01608,                 !- <none>
    0.01575,                 !- <none>
    0.01563,                 !- <none>
    0.01575,                 !- <none>
    0.01608,                 !- <none>
    0.01673,                 !- <none>
    0.01893,                 !- <none>
    0.02226,                 !- <none>
    0.02031,                 !- <none>
    0.01120,                 !- <none>
    0.00272,                 !- <none>
    0.01864,                 !- <none>
    0.04147,                 !- <none>
    0.05582,                 !- <none>
    0.06072,                 !- <none>
    0.05582,                 !- <none>
    0.04147,                 !- <none>
    0.01864,                 !- <none>
    0.00272,                 !- <none>
    0.01120,                 !- <none>
    0.02031,                 !- <none>
    0.01793,                 !- <none>
    0.01466,                 !- <none>
    0.01377,                 !- <none>
    0.01308,                 !- <none>
    0.01265,                 !- <none>
    0.01251,                 !- <none>
    0.01265,                 !- <none>
    0.01308,                 !- <none>
    0.01377,                 !- <none>
    0.01466,                 !- <none>
    0.01793,                 !- <none>
    0.01519,                 !- <none>
    0.00181,                 !- <none>
    0.05849,                 !- <none>
    0.06139,                 !- <none>
    0.05702,                 !- <none>
    0.06102,                 !- <none>
    0.05849,                 !- <none>
    0.00456,                 !- <none>
    0.01519,                 !- <none>
    0.01067,                 !- <none>
    0.00920,                 !- <none>
    0.00898,                 !- <none>
    0.00890,                 !- <none>
    0.00897,                 !- <none>
    0.00920,                 !- <none>
    0.01059,                 !- <none>
    0.00466,                 !- <none>
    0.01072,                 !- <none>
    0.00270,                 !- <none>
    0.00267,                 !- <none>
    0.00270,                 !- <none>
    0.01072,                 !- <none>
    0.00466,                 !- <none>
    0.00263,                 !- <none>
    0.00254,                 !- <none>
    0.00254,                 !- <none>
    0.00254,                 !- <none>
    0.00263,                 !- <none>
    0.02514,                 !- <none>
    0.02509,                 !- <none>
    0.02196,                 !- <none>
    0.02066,                 !- <none>
    0.02196,                 !- <none>
    0.02509,                 !- <none>
    0.02788,                 !- <none>
    0.02688,                 !- <none>
    0.02788,                 !- <none>
    0.02492,                 !- <none>
    0.02152,                 !- <none>
    0.01850,                 !- <none>
    0.01657,                 !- <none>
    0.01585,                 !- <none>
    0.01651,                 !- <none>
    0.01850,                 !- <none>
    0.02137,                 !- <none>
    0.02492,                 !- <none>
    0.02747,                 !- <none>
    0.02513,                 !- <none>
    0.02362,                 !- <none>
    0.02306,                 !- <none>
    0.02358,                 !- <none>
    0.02513,                 !- <none>
    0.02735,                 !- <none>
    0.02457,                 !- <none>
    0.02019,                 !- <none>
    0.01623,                 !- <none>
    0.01309,                 !- <none>
    0.01108,                 !- <none>
    0.01038,                 !- <none>
    0.01108,                 !- <none>
    0.01309,                 !- <none>
    0.01623,                 !- <none>
    0.02019,                 !- <none>
    0.02457,                 !- <none>
    0.02628,                 !- <none>
    0.02321,                 !- <none>
    0.02145,                 !- <none>
    0.02066,                 !- <none>
    0.02039,                 !- <none>
    0.02066,                 !- <none>
    0.02145,                 !- <none>
    0.02321,                 !- <none>
    0.02628,                 !- <none>
    0.02391,                 !- <none>
    0.01871,                 !- <none>
    0.01388,                 !- <none>
    0.00972,                 !- <none>
    0.00653,                 !- <none>
    0.00453,                 !- <none>
    0.00385,                 !- <none>
    0.00453,                 !- <none>
    0.00653,                 !- <none>
    0.00972,                 !- <none>
    0.01388,                 !- <none>
    0.01871,                 !- <none>
    0.02391,                 !- <none>
    0.02485,                 !- <none>
    0.02131,                 !- <none>
    0.01969,                 !- <none>
    0.01845,                 !- <none>
    0.01767,                 !- <none>
    0.01741,                 !- <none>
    0.01767,                 !- <none>
    0.01845,                 !- <none>
    0.01969,                 !- <none>
    0.02131,                 !- <none>
    0.02485,                 !- <none>
    0.02262,                 !- <none>
    0.01564,                 !- <none>
    0.00914,                 !- <none>
    0.00356,                 !- <none>
    0.00300,                 !- <none>
    0.01415,                 !- <none>
    0.01795,                 !- <none>
    0.01415,                 !- <none>
    0.00300,                 !- <none>
    0.00356,                 !- <none>
    0.00914,                 !- <none>
    0.01564,                 !- <none>
    0.02262,                 !- <none>
    0.02191,                 !- <none>
    0.01861,                 !- <none>
    0.01644,                 !- <none>
    0.01580,                 !- <none>
    0.01547,                 !- <none>
    0.01536,                 !- <none>
    0.01547,                 !- <none>
    0.01580,                 !- <none>
    0.01644,                 !- <none>
    0.01861,                 !- <none>
    0.02191,                 !- <none>
    0.02003,                 !- <none>
    0.01105,                 !- <none>
    0.00268,                 !- <none>
    0.01862,                 !- <none>
    0.04143,                 !- <none>
    0.05577,                 !- <none>
    0.06066,                 !- <none>
    0.05577,                 !- <none>
    0.04143,                 !- <none>
    0.01862,                 !- <none>
    0.00268,                 !- <none>
    0.01105,                 !- <none>
    0.02003,                 !- <none>
    0.01763,                 !- <none>
    0.01440,                 !- <none>
    0.01353,                 !- <none>
    0.01285,                 !- <none>
    0.01243,                 !- <none>
    0.01229,                 !- <none>
    0.01243,                 !- <none>
    0.01285,                 !- <none>
    0.01353,                 !- <none>
    0.01440,                 !- <none>
    0.01763,                 !- <none>
    0.01499,                 !- <none>
    0.00181,                 !- <none>
    0.05843,                 !- <none>
    0.06071,                 !- <none>
    0.05602,                 !- <none>
    0.06031,                 !- <none>
    0.05843,                 !- <none>
    0.00456,                 !- <none>
    0.01499,                 !- <none>
    0.01048,                 !- <none>
    0.00904,                 !- <none>
    0.00882,                 !- <none>
    0.00874,                 !- <none>
    0.00882,                 !- <none>
    0.00904,                 !- <none>
    0.01040,                 !- <none>
    0.00460,                 !- <none>
    0.00995,                 !- <none>
    0.00266,                 !- <none>
    0.00264,                 !- <none>
    0.00266,                 !- <none>
    0.00995,                 !- <none>
    0.00460,                 !- <none>
    0.00258,                 !- <none>
    0.00249,                 !- <none>
    0.00249,                 !- <none>
    0.00249,                 !- <none>
    0.00258,                 !- <none>
    0.02549,                 !- <none>
    0.02544,                 !- <none>
    0.02227,                 !- <none>
    0.02095,                 !- <none>
    0.02227,                 !- <none>
    0.02544,                 !- <none>
    0.02827,                 !- <none>
    0.02726,                 !- <none>
    0.02827,                 !- <none>
    0.02526,                 !- <none>
    0.02182,                 !- <none>
    0.01876,                 !- <none>
    0.01680,                 !- <none>
    0.01607,                 !- <none>
    0.01674,                 !- <none>
    0.01876,                 !- <none>
    0.02167,                 !- <none>
    0.02526,                 !- <none>
    0.02785,                 !- <none>
    0.02551,                 !- <none>
    0.02400,                 !- <none>
    0.02344,                 !- <none>
    0.02395,                 !- <none>
    0.02551,                 !- <none>
    0.02774,                 !- <none>
    0.02491,                 !- <none>
    0.02047,                 !- <none>
    0.01646,                 !- <none>
    0.01328,                 !- <none>
    0.01123,                 !- <none>
    0.01053,                 !- <none>
    0.01123,                 !- <none>
    0.01328,                 !- <none>
    0.01646,                 !- <none>
    0.02047,                 !- <none>
    0.02491,                 !- <none>
    0.02666,                 !- <none>
    0.02359,                 !- <none>
    0.02181,                 !- <none>
    0.02101,                 !- <none>
    0.02074,                 !- <none>
    0.02101,                 !- <none>
    0.02181,                 !- <none>
    0.02359,                 !- <none>
    0.02666,                 !- <none>
    0.02424,                 !- <none>
    0.01897,                 !- <none>
    0.01407,                 !- <none>
    0.00986,                 !- <none>
    0.00662,                 !- <none>
    0.00459,                 !- <none>
    0.00390,                 !- <none>
    0.00459,                 !- <none>
    0.00662,                 !- <none>
    0.00986,                 !- <none>
    0.01407,                 !- <none>
    0.01897,                 !- <none>
    0.02424,                 !- <none>
    0.02522,                 !- <none>
    0.02167,                 !- <none>
    0.02003,                 !- <none>
    0.01878,                 !- <none>
    0.01799,                 !- <none>
    0.01772,                 !- <none>
    0.01799,                 !- <none>
    0.01878,                 !- <none>
    0.02003,                 !- <none>
    0.02167,                 !- <none>
    0.02522,                 !- <none>
    0.02293,                 !- <none>
    0.01586,                 !- <none>
    0.00927,                 !- <none>
    0.00361,                 !- <none>
    0.00301,                 !- <none>
    0.01416,                 !- <none>
    0.01797,                 !- <none>
    0.01416,                 !- <none>
    0.00301,                 !- <none>
    0.00361,                 !- <none>
    0.00927,                 !- <none>
    0.01586,                 !- <none>
    0.02293,                 !- <none>
    0.02226,                 !- <none>
    0.01893,                 !- <none>
    0.01673,                 !- <none>
    0.01608,                 !- <none>
    0.01575,                 !- <none>
    0.01563,                 !- <none>
    0.01575,                 !- <none>
    0.01608,                 !- <none>
    0.01673,                 !- <none>
    0.01893,                 !- <none>
    0.02226,                 !- <none>
    0.02031,                 !- <none>
    0.01120,                 !- <none>
    0.00272,                 !- <none>
    0.01864,                 !- <none>
    0.04147,                 !- <none>
    0.05582,                 !- <none>
    0.06072,                 !- <none>
    0.05582,                 !- <none>
    0.04147,                 !- <none>
    0.01864,                 !- <none>
    0.00272,                 !- <none>
    0.01120,                 !- <none>
    0.02031,                 !- <none>
    0.01793,                 !- <none>
    0.01466,                 !- <none>
    0.01377,                 !- <none>
    0.01308,                 !- <none>
    0.01265,                 !- <none>
    0.01251,                 !- <none>
    0.01265,                 !- <none>
    0.01308,                 !- <none>
    0.01377,                 !- <none>
    0.01466,                 !- <none>
    0.01793,                 !- <none>
    0.01519,                 !- <none>
    0.00181,                 !- <none>
    0.05849,                 !- <none>
    0.06139,                 !- <none>
    0.05702,                 !- <none>
    0.06102,                 !- <none>
    0.05849,                 !- <none>
    0.00456,                 !- <none>
    0.01519,                 !- <none>
    0.01067,                 !- <none>
    0.00920,                 !- <none>
    0.00898,                 !- <none>
    0.00890,                 !- <none>
    0.00897,                 !- <none>
    0.00920,                 !- <none>
    0.01059,                 !- <none>
    0.00466,                 !- <none>
    0.01072,                 !- <none>
    0.00270,                 !- <none>
    0.00267,                 !- <none>
    0.00270,                 !- <none>
    0.01072,                 !- <none>
    0.00466,                 !- <none>
    0.00263,                 !- <none>
    0.00254,                 !- <none>
    0.00254,                 !- <none>
    0.00254,                 !- <none>
    0.00263,                 !- <none>
    0.02650,                 !- <none>
    0.02645,                 !- <none>
    0.02315,                 !- <none>
    0.02178,                 !- <none>
    0.02315,                 !- <none>
    0.02645,                 !- <none>
    0.02940,                 !- <none>
    0.02839,                 !- <none>
    0.02940,                 !- <none>
    0.02627,                 !- <none>
    0.02269,                 !- <none>
    0.01951,                 !- <none>
    0.01747,                 !- <none>
    0.01671,                 !- <none>
    0.01740,                 !- <none>
    0.01951,                 !- <none>
    0.02253,                 !- <none>
    0.02627,                 !- <none>
    0.02897,                 !- <none>
    0.02662,                 !- <none>
    0.02510,                 !- <none>
    0.02454,                 !- <none>
    0.02506,                 !- <none>
    0.02662,                 !- <none>
    0.02886,                 !- <none>
    0.02590,                 !- <none>
    0.02128,                 !- <none>
    0.01711,                 !- <none>
    0.01380,                 !- <none>
    0.01168,                 !- <none>
    0.01095,                 !- <none>
    0.01168,                 !- <none>
    0.01380,                 !- <none>
    0.01711,                 !- <none>
    0.02128,                 !- <none>
    0.02590,                 !- <none>
    0.02776,                 !- <none>
    0.02467,                 !- <none>
    0.02286,                 !- <none>
    0.02204,                 !- <none>
    0.02176,                 !- <none>
    0.02204,                 !- <none>
    0.02286,                 !- <none>
    0.02467,                 !- <none>
    0.02776,                 !- <none>
    0.02520,                 !- <none>
    0.01973,                 !- <none>
    0.01463,                 !- <none>
    0.01025,                 !- <none>
    0.00689,                 !- <none>
    0.00478,                 !- <none>
    0.00406,                 !- <none>
    0.00478,                 !- <none>
    0.00689,                 !- <none>
    0.01025,                 !- <none>
    0.01463,                 !- <none>
    0.01973,                 !- <none>
    0.02520,                 !- <none>
    0.02629,                 !- <none>
    0.02271,                 !- <none>
    0.02102,                 !- <none>
    0.01971,                 !- <none>
    0.01889,                 !- <none>
    0.01861,                 !- <none>
    0.01889,                 !- <none>
    0.01971,                 !- <none>
    0.02102,                 !- <none>
    0.02271,                 !- <none>
    0.02629,                 !- <none>
    0.02384,                 !- <none>
    0.01649,                 !- <none>
    0.00964,                 !- <none>
    0.00375,                 !- <none>
    0.00302,                 !- <none>
    0.01420,                 !- <none>
    0.01802,                 !- <none>
    0.01420,                 !- <none>
    0.00302,                 !- <none>
    0.00375,                 !- <none>
    0.00964,                 !- <none>
    0.01649,                 !- <none>
    0.02384,                 !- <none>
    0.02326,                 !- <none>
    0.01986,                 !- <none>
    0.01758,                 !- <none>
    0.01690,                 !- <none>
    0.01655,                 !- <none>
    0.01643,                 !- <none>
    0.01655,                 !- <none>
    0.01690,                 !- <none>
    0.01758,                 !- <none>
    0.01986,                 !- <none>
    0.02326,                 !- <none>
    0.02111,                 !- <none>
    0.01165,                 !- <none>
    0.00283,                 !- <none>
    0.01870,                 !- <none>
    0.04160,                 !- <none>
    0.05600,                 !- <none>
    0.06091,                 !- <none>
    0.05600,                 !- <none>
    0.04160,                 !- <none>
    0.01870,                 !- <none>
    0.00283,                 !- <none>
    0.01165,                 !- <none>
    0.02111,                 !- <none>
    0.01880,                 !- <none>
    0.01540,                 !- <none>
    0.01447,                 !- <none>
    0.01375,                 !- <none>
    0.01329,                 !- <none>
    0.01314,                 !- <none>
    0.01329,                 !- <none>
    0.01375,                 !- <none>
    0.01447,                 !- <none>
    0.01540,                 !- <none>
    0.01880,                 !- <none>
    0.01580,                 !- <none>
    0.00182,                 !- <none>
    0.05867,                 !- <none>
    0.06336,                 !- <none>
    0.05992,                 !- <none>
    0.06307,                 !- <none>
    0.05867,                 !- <none>
    0.00458,                 !- <none>
    0.01580,                 !- <none>
    0.01121,                 !- <none>
    0.00966,                 !- <none>
    0.00944,                 !- <none>
    0.00936,                 !- <none>
    0.00944,                 !- <none>
    0.00966,                 !- <none>
    0.01113,                 !- <none>
    0.00485,                 !- <none>
    0.01295,                 !- <none>
    0.00281,                 !- <none>
    0.00278,                 !- <none>
    0.00281,                 !- <none>
    0.01295,                 !- <none>
    0.00485,                 !- <none>
    0.00276,                 !- <none>
    0.00267,                 !- <none>
    0.00267,                 !- <none>
    0.00267,                 !- <none>
    0.00276,                 !- <none>
    0.02852,                 !- <none>
    0.02846,                 !- <none>
    0.02491,                 !- <none>
    0.02344,                 !- <none>
    0.02491,                 !- <none>
    0.02846,                 !- <none>
    0.03166,                 !- <none>
    0.03068,                 !- <none>
    0.03166,                 !- <none>
    0.02827,                 !- <none>
    0.02441,                 !- <none>
    0.02099,                 !- <none>
    0.01880,                 !- <none>
    0.01798,                 !- <none>
    0.01873,                 !- <none>
    0.02099,                 !- <none>
    0.02425,                 !- <none>
    0.02827,                 !- <none>
    0.03122,                 !- <none>
    0.02895,                 !- <none>
    0.02749,                 !- <none>
    0.02695,                 !- <none>
    0.02745,                 !- <none>
    0.02895,                 !- <none>
    0.03111,                 !- <none>
    0.02787,                 !- <none>
    0.02290,                 !- <none>
    0.01842,                 !- <none>
    0.01485,                 !- <none>
    0.01257,                 !- <none>
    0.01178,                 !- <none>
    0.01257,                 !- <none>
    0.01485,                 !- <none>
    0.01842,                 !- <none>
    0.02290,                 !- <none>
    0.02787,                 !- <none>
    0.03001,                 !- <none>
    0.02703,                 !- <none>
    0.02525,                 !- <none>
    0.02440,                 !- <none>
    0.02411,                 !- <none>
    0.02440,                 !- <none>
    0.02525,                 !- <none>
    0.02703,                 !- <none>
    0.03001,                 !- <none>
    0.02712,                 !- <none>
    0.02123,                 !- <none>
    0.01574,                 !- <none>
    0.01103,                 !- <none>
    0.00741,                 !- <none>
    0.00514,                 !- <none>
    0.00436,                 !- <none>
    0.00514,                 !- <none>
    0.00741,                 !- <none>
    0.01103,                 !- <none>
    0.01574,                 !- <none>
    0.02123,                 !- <none>
    0.02712,                 !- <none>
    0.02850,                 !- <none>
    0.02504,                 !- <none>
    0.02330,                 !- <none>
    0.02197,                 !- <none>
    0.02113,                 !- <none>
    0.02084,                 !- <none>
    0.02113,                 !- <none>
    0.02197,                 !- <none>
    0.02330,                 !- <none>
    0.02504,                 !- <none>
    0.02850,                 !- <none>
    0.02566,                 !- <none>
    0.01774,                 !- <none>
    0.01037,                 !- <none>
    0.00404,                 !- <none>
    0.00303,                 !- <none>
    0.01428,                 !- <none>
    0.01812,                 !- <none>
    0.01428,                 !- <none>
    0.00303,                 !- <none>
    0.00404,                 !- <none>
    0.01037,                 !- <none>
    0.01774,                 !- <none>
    0.02566,                 !- <none>
    0.02541,                 !- <none>
    0.02202,                 !- <none>
    0.01968,                 !- <none>
    0.01897,                 !- <none>
    0.01859,                 !- <none>
    0.01846,                 !- <none>
    0.01859,                 !- <none>
    0.01897,                 !- <none>
    0.01968,                 !- <none>
    0.02202,                 !- <none>
    0.02541,                 !- <none>
    0.02272,                 !- <none>
    0.01254,                 !- <none>
    0.00304,                 !- <none>
    0.01880,                 !- <none>
    0.04183,                 !- <none>
    0.05631,                 !- <none>
    0.06125,                 !- <none>
    0.05631,                 !- <none>
    0.04183,                 !- <none>
    0.01880,                 !- <none>
    0.00304,                 !- <none>
    0.01254,                 !- <none>
    0.02272,                 !- <none>
    0.02074,                 !- <none>
    0.01726,                 !- <none>
    0.01626,                 !- <none>
    0.01550,                 !- <none>
    0.01502,                 !- <none>
    0.01485,                 !- <none>
    0.01502,                 !- <none>
    0.01550,                 !- <none>
    0.01626,                 !- <none>
    0.01726,                 !- <none>
    0.02074,                 !- <none>
    0.01700,                 !- <none>
    0.00183,                 !- <none>
    0.05900,                 !- <none>
    0.06651,                 !- <none>
    0.06452,                 !- <none>
    0.06635,                 !- <none>
    0.05900,                 !- <none>
    0.00460,                 !- <none>
    0.01700,                 !- <none>
    0.01258,                 !- <none>
    0.01094,                 !- <none>
    0.01074,                 !- <none>
    0.01066,                 !- <none>
    0.01073,                 !- <none>
    0.01094,                 !- <none>
    0.01249,                 !- <none>
    0.00522,                 !- <none>
    0.01647,                 !- <none>
    0.00700,                 !- <none>
    0.00697,                 !- <none>
    0.00700,                 !- <none>
    0.01647,                 !- <none>
    0.00522,                 !- <none>
    0.00318,                 !- <none>
    0.00309,                 !- <none>
    0.00309,                 !- <none>
    0.00309,                 !- <none>
    0.00318,                 !- <none>
    0.03175,                 !- <none>
    0.03169,                 !- <none>
    0.02773,                 !- <none>
    0.02610,                 !- <none>
    0.02773,                 !- <none>
    0.03169,                 !- <none>
    0.03528,                 !- <none>
    0.03442,                 !- <none>
    0.03528,                 !- <none>
    0.03147,                 !- <none>
    0.02718,                 !- <none>
    0.02337,                 !- <none>
    0.02093,                 !- <none>
    0.02002,                 !- <none>
    0.02085,                 !- <none>
    0.02337,                 !- <none>
    0.02699,                 !- <none>
    0.03147,                 !- <none>
    0.03484,                 !- <none>
    0.03284,                 !- <none>
    0.03156,                 !- <none>
    0.03108,                 !- <none>
    0.03152,                 !- <none>
    0.03284,                 !- <none>
    0.03475,                 !- <none>
    0.03103,                 !- <none>
    0.02549,                 !- <none>
    0.02050,                 !- <none>
    0.01654,                 !- <none>
    0.01399,                 !- <none>
    0.01312,                 !- <none>
    0.01399,                 !- <none>
    0.01654,                 !- <none>
    0.02050,                 !- <none>
    0.02549,                 !- <none>
    0.03103,                 !- <none>
    0.03367,                 !- <none>
    0.03105,                 !- <none>
    0.02940,                 !- <none>
    0.02856,                 !- <none>
    0.02827,                 !- <none>
    0.02856,                 !- <none>
    0.02940,                 !- <none>
    0.03105,                 !- <none>
    0.03367,                 !- <none>
    0.03019,                 !- <none>
    0.02364,                 !- <none>
    0.01753,                 !- <none>
    0.01228,                 !- <none>
    0.00825,                 !- <none>
    0.00572,                 !- <none>
    0.00486,                 !- <none>
    0.00572,                 !- <none>
    0.00825,                 !- <none>
    0.01228,                 !- <none>
    0.01753,                 !- <none>
    0.02364,                 !- <none>
    0.03019,                 !- <none>
    0.03215,                 !- <none>
    0.02908,                 !- <none>
    0.02736,                 !- <none>
    0.02604,                 !- <none>
    0.02521,                 !- <none>
    0.02493,                 !- <none>
    0.02521,                 !- <none>
    0.02604,                 !- <none>
    0.02736,                 !- <none>
    0.02908,                 !- <none>
    0.03215,                 !- <none>
    0.02856,                 !- <none>
    0.01975,                 !- <none>
    0.01154,                 !- <none>
    0.00449,                 !- <none>
    0.00306,                 !- <none>
    0.01440,                 !- <none>
    0.01827,                 !- <none>
    0.01440,                 !- <none>
    0.00306,                 !- <none>
    0.00449,                 !- <none>
    0.01154,                 !- <none>
    0.01975,                 !- <none>
    0.02856,                 !- <none>
    0.02904,                 !- <none>
    0.02586,                 !- <none>
    0.02355,                 !- <none>
    0.02280,                 !- <none>
    0.02241,                 !- <none>
    0.02227,                 !- <none>
    0.02241,                 !- <none>
    0.02280,                 !- <none>
    0.02355,                 !- <none>
    0.02586,                 !- <none>
    0.02904,                 !- <none>
    0.02530,                 !- <none>
    0.01396,                 !- <none>
    0.00339,                 !- <none>
    0.01896,                 !- <none>
    0.04218,                 !- <none>
    0.05678,                 !- <none>
    0.06175,                 !- <none>
    0.05678,                 !- <none>
    0.04218,                 !- <none>
    0.01896,                 !- <none>
    0.00339,                 !- <none>
    0.01396,                 !- <none>
    0.02530,                 !- <none>
    0.02412,                 !- <none>
    0.02069,                 !- <none>
    0.01963,                 !- <none>
    0.01882,                 !- <none>
    0.01831,                 !- <none>
    0.01813,                 !- <none>
    0.01831,                 !- <none>
    0.01882,                 !- <none>
    0.01963,                 !- <none>
    0.02069,                 !- <none>
    0.02412,                 !- <none>
    0.01893,                 !- <none>
    0.00184,                 !- <none>
    0.05949,                 !- <none>
    0.07059,                 !- <none>
    0.07045,                 !- <none>
    0.07058,                 !- <none>
    0.05949,                 !- <none>
    0.00464,                 !- <none>
    0.01893,                 !- <none>
    0.01513,                 !- <none>
    0.01341,                 !- <none>
    0.01327,                 !- <none>
    0.01322,                 !- <none>
    0.01326,                 !- <none>
    0.01341,                 !- <none>
    0.01503,                 !- <none>
    0.00581,                 !- <none>
    0.02097,                 !- <none>
    0.01851,                 !- <none>
    0.01851,                 !- <none>
    0.01851,                 !- <none>
    0.02097,                 !- <none>
    0.00581,                 !- <none>
    0.00400,                 !- <none>
    0.00394,                 !- <none>
    0.00394,                 !- <none>
    0.00394,                 !- <none>
    0.00400,                 !- <none>
    0.03086,                 !- <none>
    0.03080,                 !- <none>
    0.02696,                 !- <none>
    0.02537,                 !- <none>
    0.02696,                 !- <none>
    0.03080,                 !- <none>
    0.03430,                 !- <none>
    0.03357,                 !- <none>
    0.03430,                 !- <none>
    0.03059,                 !- <none>
    0.02642,                 !- <none>
    0.02272,                 !- <none>
    0.02034,                 !- <none>
    0.01946,                 !- <none>
    0.02027,                 !- <none>
    0.02272,                 !- <none>
    0.02624,                 !- <none>
    0.03059,                 !- <none>
    0.03390,                 !- <none>
    0.03220,                 !- <none>
    0.03110,                 !- <none>
    0.03070,                 !- <none>
    0.03107,                 !- <none>
    0.03220,                 !- <none>
    0.03382,                 !- <none>
    0.03016,                 !- <none>
    0.02478,                 !- <none>
    0.01993,                 !- <none>
    0.01607,                 !- <none>
    0.01360,                 !- <none>
    0.01275,                 !- <none>
    0.01360,                 !- <none>
    0.01607,                 !- <none>
    0.01993,                 !- <none>
    0.02478,                 !- <none>
    0.03016,                 !- <none>
    0.03285,                 !- <none>
    0.03061,                 !- <none>
    0.02918,                 !- <none>
    0.02843,                 !- <none>
    0.02817,                 !- <none>
    0.02843,                 !- <none>
    0.02918,                 !- <none>
    0.03061,                 !- <none>
    0.03285,                 !- <none>
    2.72859,                 !- <none>
    0.02298,                 !- <none>
    0.01704,                 !- <none>
    0.01194,                 !- <none>
    0.00802,                 !- <none>
    0.00556,                 !- <none>
    0.00472,                 !- <none>
    0.00556,                 !- <none>
    0.00802,                 !- <none>
    0.01194,                 !- <none>
    0.01704,                 !- <none>
    0.02298,                 !- <none>
    0.02935,                 !- <none>
    0.03144,                 !- <none>
    0.02882,                 !- <none>
    0.02728,                 !- <none>
    0.02610,                 !- <none>
    0.02536,                 !- <none>
    0.02510,                 !- <none>
    0.02536,                 !- <none>
    0.02610,                 !- <none>
    0.02728,                 !- <none>
    0.02882,                 !- <none>
    0.03144,                 !- <none>
    0.02777,                 !- <none>
    0.01921,                 !- <none>
    0.01122,                 !- <none>
    0.00437,                 !- <none>
    0.00276,                 !- <none>
    0.01299,                 !- <none>
    0.01647,                 !- <none>
    0.01299,                 !- <none>
    0.00276,                 !- <none>
    0.00437,                 !- <none>
    0.01122,                 !- <none>
    0.01921,                 !- <none>
    0.02777,                 !- <none>
    0.02858,                 !- <none>
    0.02579,                 !- <none>
    0.02373,                 !- <none>
    0.02304,                 !- <none>
    0.02268,                 !- <none>
    0.02255,                 !- <none>
    0.02268,                 !- <none>
    0.02304,                 !- <none>
    0.02373,                 !- <none>
    0.02579,                 !- <none>
    0.02858,                 !- <none>
    0.02460,                 !- <none>
    0.01357,                 !- <none>
    0.00330,                 !- <none>
    0.01709,                 !- <none>
    0.03803,                 !- <none>
    0.05119,                 !- <none>
    0.05568,                 !- <none>
    0.05119,                 !- <none>
    0.03803,                 !- <none>
    0.01709,                 !- <none>
    0.00330,                 !- <none>
    0.01357,                 !- <none>
    0.02460,                 !- <none>
    0.02394,                 !- <none>
    0.02087,                 !- <none>
    0.01989,                 !- <none>
    0.01915,                 !- <none>
    0.01868,                 !- <none>
    0.01852,                 !- <none>
    0.01868,                 !- <none>
    0.01915,                 !- <none>
    0.01989,                 !- <none>
    0.02087,                 !- <none>
    0.02394,                 !- <none>
    0.01841,                 !- <none>
    0.00166,                 !- <none>
    0.05364,                 !- <none>
    0.06490,                 !- <none>
    0.06542,                 !- <none>
    0.06494,                 !- <none>
    0.05364,                 !- <none>
    0.00418,                 !- <none>
    0.01841,                 !- <none>
    0.01529,                 !- <none>
    0.01372,                 !- <none>
    0.01362,                 !- <none>
    0.01358,                 !- <none>
    0.01361,                 !- <none>
    0.01372,                 !- <none>
    0.01520,                 !- <none>
    0.00566,                 !- <none>
    0.02043,                 !- <none>
    0.02063,                 !- <none>
    0.02063,                 !- <none>
    0.02063,                 !- <none>
    0.02043,                 !- <none>
    0.00566,                 !- <none>
    0.00414,                 !- <none>
    0.00410,                 !- <none>
    0.00410,                 !- <none>
    0.00410,                 !- <none>
    0.00414,                 !- <none>
    0.02737,                 !- <none>
    0.02732,                 !- <none>
    0.02391,                 !- <none>
    0.02250,                 !- <none>
    0.02391,                 !- <none>
    0.02732,                 !- <none>
    0.03045,                 !- <none>
    0.02994,                 !- <none>
    0.03045,                 !- <none>
    0.02714,                 !- <none>
    0.02344,                 !- <none>
    0.02015,                 !- <none>
    0.01804,                 !- <none>
    0.01726,                 !- <none>
    0.01798,                 !- <none>
    0.02015,                 !- <none>
    0.02328,                 !- <none>
    0.02714,                 !- <none>
    0.03013,                 !- <none>
    0.02894,                 !- <none>
    0.02818,                 !- <none>
    0.02789,                 !- <none>
    0.02815,                 !- <none>
    0.02894,                 !- <none>
    0.03007,                 !- <none>
    0.02676,                 !- <none>
    0.02199,                 !- <none>
    0.01768,                 !- <none>
    0.01426,                 !- <none>
    0.01207,                 !- <none>
    0.01131,                 !- <none>
    0.01207,                 !- <none>
    0.01426,                 !- <none>
    0.01768,                 !- <none>
    0.02199,                 !- <none>
    0.02676,                 !- <none>
    0.02931,                 !- <none>
    0.02775,                 !- <none>
    0.02669,                 !- <none>
    0.02610,                 !- <none>
    0.02589,                 !- <none>
    0.02610,                 !- <none>
    0.02669,                 !- <none>
    0.02775,                 !- <none>
    0.02931,                 !- <none>
    0.02605,                 !- <none>
    7.72017,                 !- <none>
    0.01512,                 !- <none>
    0.01059,                 !- <none>
    0.00712,                 !- <none>
    0.00494,                 !- <none>
    0.00419,                 !- <none>
    0.00494,                 !- <none>
    0.00712,                 !- <none>
    0.01059,                 !- <none>
    0.01512,                 !- <none>
    0.02039,                 !- <none>
    0.02605,                 !- <none>
    0.02816,                 !- <none>
    0.02631,                 !- <none>
    0.02509,                 !- <none>
    0.02416,                 !- <none>
    0.02357,                 !- <none>
    0.02337,                 !- <none>
    0.02357,                 !- <none>
    0.02416,                 !- <none>
    0.02509,                 !- <none>
    0.02631,                 !- <none>
    0.02816,                 !- <none>
    0.02465,                 !- <none>
    0.01705,                 !- <none>
    0.00996,                 !- <none>
    0.00388,                 !- <none>
    0.00218,                 !- <none>
    0.01029,                 !- <none>
    0.01305,                 !- <none>
    0.01029,                 !- <none>
    0.00218,                 !- <none>
    0.00388,                 !- <none>
    0.00996,                 !- <none>
    0.01705,                 !- <none>
    0.02465,                 !- <none>
    0.02584,                 !- <none>
    0.02374,                 !- <none>
    0.02210,                 !- <none>
    0.02156,                 !- <none>
    0.02127,                 !- <none>
    0.02117,                 !- <none>
    0.02127,                 !- <none>
    0.02156,                 !- <none>
    0.02210,                 !- <none>
    0.02374,                 !- <none>
    0.02584,                 !- <none>
    0.02184,                 !- <none>
    0.01205,                 !- <none>
    0.00293,                 !- <none>
    0.01355,                 !- <none>
    0.03014,                 !- <none>
    0.04057,                 !- <none>
    0.04412,                 !- <none>
    0.04057,                 !- <none>
    0.03014,                 !- <none>
    0.01355,                 !- <none>
    0.00293,                 !- <none>
    0.01205,                 !- <none>
    0.02184,                 !- <none>
    0.02190,                 !- <none>
    0.01947,                 !- <none>
    0.01869,                 !- <none>
    0.01810,                 !- <none>
    0.01773,                 !- <none>
    0.01760,                 !- <none>
    0.01773,                 !- <none>
    0.01810,                 !- <none>
    0.01869,                 !- <none>
    0.01947,                 !- <none>
    0.02190,                 !- <none>
    0.01636,                 !- <none>
    0.00132,                 !- <none>
    0.04251,                 !- <none>
    0.05155,                 !- <none>
    0.05201,                 !- <none>
    0.05159,                 !- <none>
    0.04251,                 !- <none>
    0.00332,                 !- <none>
    0.01636,                 !- <none>
    0.01432,                 !- <none>
    0.01308,                 !- <none>
    0.01299,                 !- <none>
    0.01296,                 !- <none>
    0.01299,                 !- <none>
    0.01308,                 !- <none>
    0.01425,                 !- <none>
    0.00504,                 !- <none>
    0.01630,                 !- <none>
    0.01650,                 !- <none>
    0.01650,                 !- <none>
    0.01650,                 !- <none>
    0.01630,                 !- <none>
    0.00504,                 !- <none>
    0.00397,                 !- <none>
    0.00394,                 !- <none>
    0.00394,                 !- <none>
    0.00394,                 !- <none>
    0.00397,                 !- <none>
    0.02394,                 !- <none>
    0.02389,                 !- <none>
    0.02091,                 !- <none>
    0.01968,                 !- <none>
    0.02091,                 !- <none>
    0.02389,                 !- <none>
    0.02667,                 !- <none>
    0.02655,                 !- <none>
    0.02667,                 !- <none>
    0.02374,                 !- <none>
    0.02050,                 !- <none>
    0.01763,                 !- <none>
    0.01578,                 !- <none>
    0.01510,                 !- <none>
    0.01573,                 !- <none>
    0.01763,                 !- <none>
    0.02036,                 !- <none>
    0.02374,                 !- <none>
    0.02647,                 !- <none>
    0.02617,                 !- <none>
    0.02598,                 !- <none>
    0.02591,                 !- <none>
    0.02597,                 !- <none>
    0.02617,                 !- <none>
    0.02646,                 !- <none>
    0.02341,                 !- <none>
    0.01924,                 !- <none>
    0.01547,                 !- <none>
    0.01248,                 !- <none>
    0.01056,                 !- <none>
    0.00990,                 !- <none>
    0.01056,                 !- <none>
    0.01248,                 !- <none>
    0.01547,                 !- <none>
    0.01924,                 !- <none>
    0.02341,                 !- <none>
    0.02601,                 !- <none>
    0.02562,                 !- <none>
    0.02512,                 !- <none>
    0.02470,                 !- <none>
    0.02455,                 !- <none>
    0.02470,                 !- <none>
    0.02512,                 !- <none>
    0.02562,                 !- <none>
    0.02601,                 !- <none>
    0.02280,                 !- <none>
    0.01785,                 !- <none>
    12.37277,                !- <none>
    0.00927,                 !- <none>
    0.00623,                 !- <none>
    0.00432,                 !- <none>
    0.00367,                 !- <none>
    0.00432,                 !- <none>
    0.00623,                 !- <none>
    0.00927,                 !- <none>
    0.01323,                 !- <none>
    0.01785,                 !- <none>
    0.02280,                 !- <none>
    0.02523,                 !- <none>
    0.02470,                 !- <none>
    0.02383,                 !- <none>
    0.02316,                 !- <none>
    0.02274,                 !- <none>
    0.02260,                 !- <none>
    0.02274,                 !- <none>
    0.02316,                 !- <none>
    0.02383,                 !- <none>
    0.02470,                 !- <none>
    0.02523,                 !- <none>
    0.02158,                 !- <none>
    0.01492,                 !- <none>
    0.00872,                 !- <none>
    0.00339,                 !- <none>
    0.00165,                 !- <none>
    0.00775,                 !- <none>
    0.00983,                 !- <none>
    0.00775,                 !- <none>
    0.00165,                 !- <none>
    0.00339,                 !- <none>
    0.00872,                 !- <none>
    0.01492,                 !- <none>
    0.02158,                 !- <none>
    0.02369,                 !- <none>
    0.02255,                 !- <none>
    0.02138,                 !- <none>
    0.02098,                 !- <none>
    0.02076,                 !- <none>
    0.02069,                 !- <none>
    0.02076,                 !- <none>
    0.02098,                 !- <none>
    0.02138,                 !- <none>
    0.02255,                 !- <none>
    0.02369,                 !- <none>
    0.01913,                 !- <none>
    0.01055,                 !- <none>
    0.00256,                 !- <none>
    0.01020,                 !- <none>
    0.02270,                 !- <none>
    0.03056,                 !- <none>
    0.03324,                 !- <none>
    0.03056,                 !- <none>
    0.02270,                 !- <none>
    0.01020,                 !- <none>
    0.00256,                 !- <none>
    0.01055,                 !- <none>
    0.01913,                 !- <none>
    0.02062,                 !- <none>
    0.01888,                 !- <none>
    0.01829,                 !- <none>
    0.01785,                 !- <none>
    0.01756,                 !- <none>
    0.01747,                 !- <none>
    0.01756,                 !- <none>
    0.01785,                 !- <none>
    0.01829,                 !- <none>
    0.01888,                 !- <none>
    0.02062,                 !- <none>
    0.01434,                 !- <none>
    0.00099,                 !- <none>
    0.03203,                 !- <none>
    0.03897,                 !- <none>
    0.03938,                 !- <none>
    0.03900,                 !- <none>
    0.03203,                 !- <none>
    0.00250,                 !- <none>
    0.01434,                 !- <none>
    0.01396,                 !- <none>
    0.01302,                 !- <none>
    0.01296,                 !- <none>
    0.01293,                 !- <none>
    0.01295,                 !- <none>
    0.01302,                 !- <none>
    0.01391,                 !- <none>
    0.00443,                 !- <none>
    0.01241,                 !- <none>
    0.01262,                 !- <none>
    0.01263,                 !- <none>
    0.01262,                 !- <none>
    0.01241,                 !- <none>
    0.00443,                 !- <none>
    0.00399,                 !- <none>
    0.00397,                 !- <none>
    0.00397,                 !- <none>
    0.00397,                 !- <none>
    0.00399,                 !- <none>
    0.02097,                 !- <none>
    0.02093,                 !- <none>
    0.01832,                 !- <none>
    0.01724,                 !- <none>
    0.01832,                 !- <none>
    0.02093,                 !- <none>
    0.02340,                 !- <none>
    0.02349,                 !- <none>
    0.02340,                 !- <none>
    0.02080,                 !- <none>
    0.01796,                 !- <none>
    0.01544,                 !- <none>
    0.01383,                 !- <none>
    0.01323,                 !- <none>
    0.01378,                 !- <none>
    0.01544,                 !- <none>
    0.01784,                 !- <none>
    0.02080,                 !- <none>
    0.02327,                 !- <none>
    0.02349,                 !- <none>
    0.02363,                 !- <none>
    0.02369,                 !- <none>
    0.02364,                 !- <none>
    0.02349,                 !- <none>
    0.02328,                 !- <none>
    0.02052,                 !- <none>
    0.01686,                 !- <none>
    0.01355,                 !- <none>
    0.01093,                 !- <none>
    0.00925,                 !- <none>
    0.00867,                 !- <none>
    0.00925,                 !- <none>
    0.01093,                 !- <none>
    0.01355,                 !- <none>
    0.01686,                 !- <none>
    0.02052,                 !- <none>
    0.02303,                 !- <none>
    0.02333,                 !- <none>
    0.02339,                 !- <none>
    0.02333,                 !- <none>
    0.02331,                 !- <none>
    0.02333,                 !- <none>
    0.02339,                 !- <none>
    0.02333,                 !- <none>
    0.02303,                 !- <none>
    0.01998,                 !- <none>
    0.01564,                 !- <none>
    0.01160,                 !- <none>
    16.36909,                !- <none>
    0.00546,                 !- <none>
    0.00379,                 !- <none>
    0.00322,                 !- <none>
    0.00379,                 !- <none>
    0.00546,                 !- <none>
    0.00813,                 !- <none>
    0.01160,                 !- <none>
    0.01564,                 !- <none>
    0.01998,                 !- <none>
    0.02250,                 !- <none>
    0.02281,                 !- <none>
    0.02270,                 !- <none>
    0.02261,                 !- <none>
    0.02256,                 !- <none>
    0.02254,                 !- <none>
    0.02256,                 !- <none>
    0.02261,                 !- <none>
    0.02270,                 !- <none>
    0.02281,                 !- <none>
    0.02250,                 !- <none>
    0.01892,                 !- <none>
    0.01309,                 !- <none>
    0.00765,                 !- <none>
    0.00298,                 !- <none>
    0.00118,                 !- <none>
    0.00557,                 !- <none>
    0.00706,                 !- <none>
    0.00557,                 !- <none>
    0.00118,                 !- <none>
    0.00298,                 !- <none>
    0.00765,                 !- <none>
    0.01309,                 !- <none>
    0.01892,                 !- <none>
    0.02147,                 !- <none>
    0.02150,                 !- <none>
    0.02136,                 !- <none>
    0.02112,                 !- <none>
    0.02096,                 !- <none>
    0.02091,                 !- <none>
    0.02096,                 !- <none>
    0.02112,                 !- <none>
    0.02136,                 !- <none>
    0.02150,                 !- <none>
    0.02147,                 !- <none>
    0.01678,                 !- <none>
    0.00926,                 !- <none>
    0.00225,                 !- <none>
    0.00733,                 !- <none>
    0.01630,                 !- <none>
    0.02194,                 !- <none>
    0.02387,                 !- <none>
    0.02194,                 !- <none>
    0.01630,                 !- <none>
    0.00733,                 !- <none>
    0.00225,                 !- <none>
    0.00926,                 !- <none>
    0.01678,                 !- <none>
    0.01915,                 !- <none>
    0.01893,                 !- <none>
    0.01851,                 !- <none>
    0.01819,                 !- <none>
    0.01799,                 !- <none>
    0.01792,                 !- <none>
    0.01799,                 !- <none>
    0.01819,                 !- <none>
    0.01851,                 !- <none>
    0.01893,                 !- <none>
    0.01915,                 !- <none>
    0.01259,                 !- <none>
    0.00071,                 !- <none>
    0.02300,                 !- <none>
    0.02812,                 !- <none>
    0.02848,                 !- <none>
    0.02815,                 !- <none>
    0.02300,                 !- <none>
    0.00179,                 !- <none>
    0.01259,                 !- <none>
    0.01407,                 !- <none>
    0.01339,                 !- <none>
    0.01335,                 !- <none>
    0.01333,                 !- <none>
    0.01335,                 !- <none>
    0.01339,                 !- <none>
    0.01403,                 !- <none>
    0.00391,                 !- <none>
    0.00905,                 !- <none>
    0.00928,                 !- <none>
    0.00928,                 !- <none>
    0.00928,                 !- <none>
    0.00905,                 !- <none>
    0.00391,                 !- <none>
    0.00414,                 !- <none>
    0.00412,                 !- <none>
    0.00412,                 !- <none>
    0.00412,                 !- <none>
    0.00414,                 !- <none>
    0.01868,                 !- <none>
    0.01864,                 !- <none>
    0.01632,                 !- <none>
    0.01536,                 !- <none>
    0.01632,                 !- <none>
    0.01864,                 !- <none>
    0.02087,                 !- <none>
    0.02113,                 !- <none>
    0.02087,                 !- <none>
    0.01852,                 !- <none>
    0.01600,                 !- <none>
    0.01376,                 !- <none>
    0.01232,                 !- <none>
    0.01178,                 !- <none>
    0.01227,                 !- <none>
    0.01376,                 !- <none>
    0.01589,                 !- <none>
    0.01852,                 !- <none>
    0.02079,                 !- <none>
    0.02142,                 !- <none>
    0.02182,                 !- <none>
    0.02197,                 !- <none>
    0.02183,                 !- <none>
    0.02142,                 !- <none>
    0.02083,                 !- <none>
    0.01828,                 !- <none>
    0.01502,                 !- <none>
    0.01208,                 !- <none>
    0.00974,                 !- <none>
    0.00824,                 !- <none>
    0.00773,                 !- <none>
    0.00824,                 !- <none>
    0.00974,                 !- <none>
    0.01208,                 !- <none>
    0.01502,                 !- <none>
    0.01828,                 !- <none>
    0.02074,                 !- <none>
    0.02155,                 !- <none>
    0.02211,                 !- <none>
    0.02241,                 !- <none>
    0.02252,                 !- <none>
    0.02241,                 !- <none>
    0.02211,                 !- <none>
    0.02155,                 !- <none>
    0.02074,                 !- <none>
    0.01781,                 !- <none>
    0.01394,                 !- <none>
    0.01034,                 !- <none>
    0.00724,                 !- <none>
    19.43624,                !- <none>
    0.00337,                 !- <none>
    0.00287,                 !- <none>
    0.00337,                 !- <none>
    0.00487,                 !- <none>
    0.00724,                 !- <none>
    0.01034,                 !- <none>
    0.01394,                 !- <none>
    0.01781,                 !- <none>
    0.02039,                 !- <none>
    0.02137,                 !- <none>
    0.02200,                 !- <none>
    0.02249,                 !- <none>
    0.02279,                 !- <none>
    0.02290,                 !- <none>
    0.02279,                 !- <none>
    0.02249,                 !- <none>
    0.02200,                 !- <none>
    0.02137,                 !- <none>
    0.02039,                 !- <none>
    0.01687,                 !- <none>
    0.01167,                 !- <none>
    0.00682,                 !- <none>
    0.00265,                 !- <none>
    0.00082,                 !- <none>
    0.00388,                 !- <none>
    0.00493,                 !- <none>
    0.00388,                 !- <none>
    0.00082,                 !- <none>
    0.00265,                 !- <none>
    0.00682,                 !- <none>
    0.01167,                 !- <none>
    0.01687,                 !- <none>
    0.01975,                 !- <none>
    0.02086,                 !- <none>
    0.02171,                 !- <none>
    0.02162,                 !- <none>
    0.02151,                 !- <none>
    0.02147,                 !- <none>
    0.02151,                 !- <none>
    0.02162,                 !- <none>
    0.02171,                 !- <none>
    0.02086,                 !- <none>
    0.01975,                 !- <none>
    0.01497,                 !- <none>
    0.00826,                 !- <none>
    0.00201,                 !- <none>
    0.00511,                 !- <none>
    0.01137,                 !- <none>
    0.01531,                 !- <none>
    0.01665,                 !- <none>
    0.01531,                 !- <none>
    0.01137,                 !- <none>
    0.00511,                 !- <none>
    0.00201,                 !- <none>
    0.00826,                 !- <none>
    0.01497,                 !- <none>
    0.01806,                 !- <none>
    0.01933,                 !- <none>
    0.01904,                 !- <none>
    0.01881,                 !- <none>
    0.01867,                 !- <none>
    0.01862,                 !- <none>
    0.01867,                 !- <none>
    0.01881,                 !- <none>
    0.01904,                 !- <none>
    0.01933,                 !- <none>
    0.01806,                 !- <none>
    0.01124,                 !- <none>
    0.00050,                 !- <none>
    0.01605,                 !- <none>
    0.01977,                 !- <none>
    0.02008,                 !- <none>
    0.01980,                 !- <none>
    0.01605,                 !- <none>
    0.00125,                 !- <none>
    0.01124,                 !- <none>
    0.01442,                 !- <none>
    0.01394,                 !- <none>
    0.01391,                 !- <none>
    0.01390,                 !- <none>
    0.01391,                 !- <none>
    0.01394,                 !- <none>
    0.01439,                 !- <none>
    0.00350,                 !- <none>
    0.00646,                 !- <none>
    0.00670,                 !- <none>
    0.00670,                 !- <none>
    0.00670,                 !- <none>
    0.00646,                 !- <none>
    0.00350,                 !- <none>
    0.00434,                 !- <none>
    0.00433,                 !- <none>
    0.00433,                 !- <none>
    0.00433,                 !- <none>
    0.00434,                 !- <none>
    0.01723,                 !- <none>
    0.01720,                 !- <none>
    0.01505,                 !- <none>
    0.01417,                 !- <none>
    0.01505,                 !- <none>
    0.01720,                 !- <none>
    0.01927,                 !- <none>
    0.01964,                 !- <none>
    0.01927,                 !- <none>
    0.01709,                 !- <none>
    0.01476,                 !- <none>
    0.01269,                 !- <none>
    0.01137,                 !- <none>
    0.01087,                 !- <none>
    0.01132,                 !- <none>
    0.01269,                 !- <none>
    0.01466,                 !- <none>
    0.01709,                 !- <none>
    0.01923,                 !- <none>
    0.02011,                 !- <none>
    0.02067,                 !- <none>
    0.02088,                 !- <none>
    0.02069,                 !- <none>
    0.02011,                 !- <none>
    0.01928,                 !- <none>
    0.01687,                 !- <none>
    0.01386,                 !- <none>
    0.01114,                 !- <none>
    0.00899,                 !- <none>
    0.00761,                 !- <none>
    0.00713,                 !- <none>
    0.00761,                 !- <none>
    0.00899,                 !- <none>
    0.01114,                 !- <none>
    0.01386,                 !- <none>
    0.01687,                 !- <none>
    0.01928,                 !- <none>
    0.02043,                 !- <none>
    0.02133,                 !- <none>
    0.02190,                 !- <none>
    0.02209,                 !- <none>
    0.02190,                 !- <none>
    0.02133,                 !- <none>
    0.02043,                 !- <none>
    0.01928,                 !- <none>
    0.01644,                 !- <none>
    0.01287,                 !- <none>
    0.00954,                 !- <none>
    0.00668,                 !- <none>
    0.00449,                 !- <none>
    21.36462,                !- <none>
    0.00264,                 !- <none>
    0.00311,                 !- <none>
    0.00449,                 !- <none>
    0.00668,                 !- <none>
    0.00954,                 !- <none>
    0.01287,                 !- <none>
    0.01644,                 !- <none>
    0.01906,                 !- <none>
    0.02047,                 !- <none>
    0.02164,                 !- <none>
    0.02254,                 !- <none>
    0.02310,                 !- <none>
    0.02330,                 !- <none>
    0.02310,                 !- <none>
    0.02254,                 !- <none>
    0.02164,                 !- <none>
    0.02047,                 !- <none>
    0.01906,                 !- <none>
    0.01558,                 !- <none>
    0.01077,                 !- <none>
    0.00630,                 !- <none>
    0.00245,                 !- <none>
    0.00060,                 !- <none>
    0.00282,                 !- <none>
    0.00358,                 !- <none>
    0.00282,                 !- <none>
    0.00060,                 !- <none>
    0.00245,                 !- <none>
    0.00630,                 !- <none>
    0.01077,                 !- <none>
    0.01558,                 !- <none>
    0.01867,                 !- <none>
    0.02053,                 !- <none>
    0.02211,                 !- <none>
    0.02212,                 !- <none>
    0.02203,                 !- <none>
    0.02201,                 !- <none>
    0.02203,                 !- <none>
    0.02212,                 !- <none>
    0.02211,                 !- <none>
    0.02053,                 !- <none>
    0.01867,                 !- <none>
    0.01383,                 !- <none>
    0.00763,                 !- <none>
    0.00185,                 !- <none>
    0.00372,                 !- <none>
    0.00827,                 !- <none>
    0.01113,                 !- <none>
    0.01210,                 !- <none>
    0.01113,                 !- <none>
    0.00827,                 !- <none>
    0.00372,                 !- <none>
    0.00185,                 !- <none>
    0.00763,                 !- <none>
    0.01383,                 !- <none>
    0.01739,                 !- <none>
    0.01974,                 !- <none>
    0.01952,                 !- <none>
    0.01936,                 !- <none>
    0.01925,                 !- <none>
    0.01921,                 !- <none>
    0.01925,                 !- <none>
    0.01936,                 !- <none>
    0.01952,                 !- <none>
    0.01974,                 !- <none>
    0.01739,                 !- <none>
    0.01038,                 !- <none>
    0.00036,                 !- <none>
    0.01167,                 !- <none>
    0.01450,                 !- <none>
    0.01479,                 !- <none>
    0.01453,                 !- <none>
    0.01167,                 !- <none>
    0.00091,                 !- <none>
    0.01038,                 !- <none>
    0.01476,                 !- <none>
    0.01441,                 !- <none>
    0.01439,                 !- <none>
    0.01438,                 !- <none>
    0.01439,                 !- <none>
    0.01441,                 !- <none>
    0.01474,                 !- <none>
    0.00324,                 !- <none>
    0.00482,                 !- <none>
    0.00507,                 !- <none>
    0.00507,                 !- <none>
    0.00507,                 !- <none>
    0.00482,                 !- <none>
    0.00324,                 !- <none>
    0.00450,                 !- <none>
    0.00449,                 !- <none>
    0.00449,                 !- <none>
    0.00449,                 !- <none>
    0.00450,                 !- <none>
    0.01674,                 !- <none>
    0.01671,                 !- <none>
    0.01462,                 !- <none>
    0.01376,                 !- <none>
    0.01462,                 !- <none>
    0.01671,                 !- <none>
    0.01872,                 !- <none>
    0.01914,                 !- <none>
    0.01872,                 !- <none>
    0.01660,                 !- <none>
    0.01434,                 !- <none>
    0.01233,                 !- <none>
    0.01104,                 !- <none>
    0.01056,                 !- <none>
    0.01100,                 !- <none>
    0.01233,                 !- <none>
    0.01424,                 !- <none>
    0.01660,                 !- <none>
    0.01870,                 !- <none>
    0.01966,                 !- <none>
    0.02028,                 !- <none>
    0.02051,                 !- <none>
    0.02030,                 !- <none>
    0.01966,                 !- <none>
    0.01875,                 !- <none>
    0.01639,                 !- <none>
    0.01346,                 !- <none>
    0.01083,                 !- <none>
    0.00873,                 !- <none>
    0.00739,                 !- <none>
    0.00693,                 !- <none>
    0.00739,                 !- <none>
    0.00873,                 !- <none>
    0.01083,                 !- <none>
    0.01346,                 !- <none>
    0.01639,                 !- <none>
    0.01879,                 !- <none>
    0.02005,                 !- <none>
    0.02107,                 !- <none>
    0.02173,                 !- <none>
    0.02196,                 !- <none>
    0.02173,                 !- <none>
    0.02107,                 !- <none>
    0.02005,                 !- <none>
    0.01879,                 !- <none>
    0.01597,                 !- <none>
    0.01250,                 !- <none>
    0.00927,                 !- <none>
    0.00649,                 !- <none>
    0.00436,                 !- <none>
    0.00303,                 !- <none>
    22.02241,                !- <none>
    0.00303,                 !- <none>
    0.00436,                 !- <none>
    0.00649,                 !- <none>
    0.00927,                 !- <none>
    0.01250,                 !- <none>
    0.01597,                 !- <none>
    0.01860,                 !- <none>
    0.02016,                 !- <none>
    0.02153,                 !- <none>
    0.02258,                 !- <none>
    0.02324,                 !- <none>
    0.02346,                 !- <none>
    0.02324,                 !- <none>
    0.02258,                 !- <none>
    0.02153,                 !- <none>
    0.02016,                 !- <none>
    0.01860,                 !- <none>
    0.01513,                 !- <none>
    0.01047,                 !- <none>
    0.00612,                 !- <none>
    0.00238,                 !- <none>
    0.00052,                 !- <none>
    0.00246,                 !- <none>
    0.00312,                 !- <none>
    0.00246,                 !- <none>
    0.00052,                 !- <none>
    0.00238,                 !- <none>
    0.00612,                 !- <none>
    0.01047,                 !- <none>
    0.01513,                 !- <none>
    0.01830,                 !- <none>
    0.02043,                 !- <none>
    0.02227,                 !- <none>
    0.02232,                 !- <none>
    0.02224,                 !- <none>
    0.02222,                 !- <none>
    0.02224,                 !- <none>
    0.02232,                 !- <none>
    0.02227,                 !- <none>
    0.02043,                 !- <none>
    0.01830,                 !- <none>
    0.01343,                 !- <none>
    0.00741,                 !- <none>
    0.00180,                 !- <none>
    0.00324,                 !- <none>
    0.00721,                 !- <none>
    0.00970,                 !- <none>
    0.01055,                 !- <none>
    0.00970,                 !- <none>
    0.00721,                 !- <none>
    0.00324,                 !- <none>
    0.00180,                 !- <none>
    0.00741,                 !- <none>
    0.01343,                 !- <none>
    0.01716,                 !- <none>
    0.01990,                 !- <none>
    0.01971,                 !- <none>
    0.01957,                 !- <none>
    0.01948,                 !- <none>
    0.01945,                 !- <none>
    0.01948,                 !- <none>
    0.01957,                 !- <none>
    0.01971,                 !- <none>
    0.01990,                 !- <none>
    0.01716,                 !- <none>
    0.01009,                 !- <none>
    0.00032,                 !- <none>
    0.01017,                 !- <none>
    0.01270,                 !- <none>
    0.01298,                 !- <none>
    0.01272,                 !- <none>
    0.01017,                 !- <none>
    0.00079,                 !- <none>
    0.01009,                 !- <none>
    0.01490,                 !- <none>
    0.01459,                 !- <none>
    0.01457,                 !- <none>
    0.01457,                 !- <none>
    0.01457,                 !- <none>
    0.01459,                 !- <none>
    0.01488,                 !- <none>
    0.00315,                 !- <none>
    0.00426,                 !- <none>
    0.00452,                 !- <none>
    0.00452,                 !- <none>
    0.00452,                 !- <none>
    0.00426,                 !- <none>
    0.00315,                 !- <none>
    0.00456,                 !- <none>
    0.00455,                 !- <none>
    0.00455,                 !- <none>
    0.00455,                 !- <none>
    0.00456,                 !- <none>
    0.01723,                 !- <none>
    0.01720,                 !- <none>
    0.01505,                 !- <none>
    0.01417,                 !- <none>
    0.01505,                 !- <none>
    0.01720,                 !- <none>
    0.01927,                 !- <none>
    0.01964,                 !- <none>
    0.01927,                 !- <none>
    0.01709,                 !- <none>
    0.01476,                 !- <none>
    0.01269,                 !- <none>
    0.01137,                 !- <none>
    0.01087,                 !- <none>
    0.01132,                 !- <none>
    0.01269,                 !- <none>
    0.01466,                 !- <none>
    0.01709,                 !- <none>
    0.01923,                 !- <none>
    0.02011,                 !- <none>
    0.02067,                 !- <none>
    0.02088,                 !- <none>
    0.02069,                 !- <none>
    0.02011,                 !- <none>
    0.01928,                 !- <none>
    0.01687,                 !- <none>
    0.01386,                 !- <none>
    0.01114,                 !- <none>
    0.00899,                 !- <none>
    0.00761,                 !- <none>
    0.00713,                 !- <none>
    0.00761,                 !- <none>
    0.00899,                 !- <none>
    0.01114,                 !- <none>
    0.01386,                 !- <none>
    0.01687,                 !- <none>
    0.01928,                 !- <none>
    0.02043,                 !- <none>
    0.02133,                 !- <none>
    0.02190,                 !- <none>
    0.02209,                 !- <none>
    0.02190,                 !- <none>
    0.02133,                 !- <none>
    0.02043,                 !- <none>
    0.01928,                 !- <none>
    0.01644,                 !- <none>
    0.01287,                 !- <none>
    0.00954,                 !- <none>
    0.00668,                 !- <none>
    0.00449,                 !- <none>
    0.00311,                 !- <none>
    0.00264,                 !- <none>
    21.36462,                !- <none>
    0.00449,                 !- <none>
    0.00668,                 !- <none>
    0.00954,                 !- <none>
    0.01287,                 !- <none>
    0.01644,                 !- <none>
    0.01906,                 !- <none>
    0.02047,                 !- <none>
    0.02164,                 !- <none>
    0.02254,                 !- <none>
    0.02310,                 !- <none>
    0.02330,                 !- <none>
    0.02310,                 !- <none>
    0.02254,                 !- <none>
    0.02164,                 !- <none>
    0.02047,                 !- <none>
    0.01906,                 !- <none>
    0.01558,                 !- <none>
    0.01077,                 !- <none>
    0.00630,                 !- <none>
    0.00245,                 !- <none>
    0.00060,                 !- <none>
    0.00282,                 !- <none>
    0.00358,                 !- <none>
    0.00282,                 !- <none>
    0.00060,                 !- <none>
    0.00245,                 !- <none>
    0.00630,                 !- <none>
    0.01077,                 !- <none>
    0.01558,                 !- <none>
    0.01867,                 !- <none>
    0.02053,                 !- <none>
    0.02211,                 !- <none>
    0.02212,                 !- <none>
    0.02203,                 !- <none>
    0.02201,                 !- <none>
    0.02203,                 !- <none>
    0.02212,                 !- <none>
    0.02211,                 !- <none>
    0.02053,                 !- <none>
    0.01867,                 !- <none>
    0.01383,                 !- <none>
    0.00763,                 !- <none>
    0.00185,                 !- <none>
    0.00372,                 !- <none>
    0.00827,                 !- <none>
    0.01113,                 !- <none>
    0.01210,                 !- <none>
    0.01113,                 !- <none>
    0.00827,                 !- <none>
    0.00372,                 !- <none>
    0.00185,                 !- <none>
    0.00763,                 !- <none>
    0.01383,                 !- <none>
    0.01739,                 !- <none>
    0.01974,                 !- <none>
    0.01952,                 !- <none>
    0.01936,                 !- <none>
    0.01925,                 !- <none>
    0.01921,                 !- <none>
    0.01925,                 !- <none>
    0.01936,                 !- <none>
    0.01952,                 !- <none>
    0.01974,                 !- <none>
    0.01739,                 !- <none>
    0.01038,                 !- <none>
    0.00036,                 !- <none>
    0.01167,                 !- <none>
    0.01450,                 !- <none>
    0.01479,                 !- <none>
    0.01453,                 !- <none>
    0.01167,                 !- <none>
    0.00091,                 !- <none>
    0.01038,                 !- <none>
    0.01476,                 !- <none>
    0.01441,                 !- <none>
    0.01439,                 !- <none>
    0.01438,                 !- <none>
    0.01439,                 !- <none>
    0.01441,                 !- <none>
    0.01474,                 !- <none>
    0.00324,                 !- <none>
    0.00482,                 !- <none>
    0.00507,                 !- <none>
    0.00507,                 !- <none>
    0.00507,                 !- <none>
    0.00482,                 !- <none>
    0.00324,                 !- <none>
    0.00450,                 !- <none>
    0.00449,                 !- <none>
    0.00449,                 !- <none>
    0.00449,                 !- <none>
    0.00450,                 !- <none>
    0.01868,                 !- <none>
    0.01864,                 !- <none>
    0.01632,                 !- <none>
    0.01536,                 !- <none>
    0.01632,                 !- <none>
    0.01864,                 !- <none>
    0.02087,                 !- <none>
    0.02113,                 !- <none>
    0.02087,                 !- <none>
    0.01852,                 !- <none>
    0.01600,                 !- <none>
    0.01376,                 !- <none>
    0.01232,                 !- <none>
    0.01178,                 !- <none>
    0.01227,                 !- <none>
    0.01376,                 !- <none>
    0.01589,                 !- <none>
    0.01852,                 !- <none>
    0.02079,                 !- <none>
    0.02142,                 !- <none>
    0.02182,                 !- <none>
    0.02197,                 !- <none>
    0.02183,                 !- <none>
    0.02142,                 !- <none>
    0.02083,                 !- <none>
    0.01828,                 !- <none>
    0.01502,                 !- <none>
    0.01208,                 !- <none>
    0.00974,                 !- <none>
    0.00824,                 !- <none>
    0.00773,                 !- <none>
    0.00824,                 !- <none>
    0.00974,                 !- <none>
    0.01208,                 !- <none>
    0.01502,                 !- <none>
    0.01828,                 !- <none>
    0.02074,                 !- <none>
    0.02155,                 !- <none>
    0.02211,                 !- <none>
    0.02241,                 !- <none>
    0.02252,                 !- <none>
    0.02241,                 !- <none>
    0.02211,                 !- <none>
    0.02155,                 !- <none>
    0.02074,                 !- <none>
    0.01781,                 !- <none>
    0.01394,                 !- <none>
    0.01034,                 !- <none>
    0.00724,                 !- <none>
    0.00487,                 !- <none>
    0.00337,                 !- <none>
    0.00287,                 !- <none>
    0.00337,                 !- <none>
    19.43624,                !- <none>
    0.00724,                 !- <none>
    0.01034,                 !- <none>
    0.01394,                 !- <none>
    0.01781,                 !- <none>
    0.02039,                 !- <none>
    0.02137,                 !- <none>
    0.02200,                 !- <none>
    0.02249,                 !- <none>
    0.02279,                 !- <none>
    0.02290,                 !- <none>
    0.02279,                 !- <none>
    0.02249,                 !- <none>
    0.02200,                 !- <none>
    0.02137,                 !- <none>
    0.02039,                 !- <none>
    0.01687,                 !- <none>
    0.01167,                 !- <none>
    0.00682,                 !- <none>
    0.00265,                 !- <none>
    0.00082,                 !- <none>
    0.00388,                 !- <none>
    0.00493,                 !- <none>
    0.00388,                 !- <none>
    0.00082,                 !- <none>
    0.00265,                 !- <none>
    0.00682,                 !- <none>
    0.01167,                 !- <none>
    0.01687,                 !- <none>
    0.01975,                 !- <none>
    0.02086,                 !- <none>
    0.02171,                 !- <none>
    0.02162,                 !- <none>
    0.02151,                 !- <none>
    0.02147,                 !- <none>
    0.02151,                 !- <none>
    0.02162,                 !- <none>
    0.02171,                 !- <none>
    0.02086,                 !- <none>
    0.01975,                 !- <none>
    0.01497,                 !- <none>
    0.00826,                 !- <none>
    0.00201,                 !- <none>
    0.00511,                 !- <none>
    0.01137,                 !- <none>
    0.01531,                 !- <none>
    0.01665,                 !- <none>
    0.01531,                 !- <none>
    0.01137,                 !- <none>
    0.00511,                 !- <none>
    0.00201,                 !- <none>
    0.00826,                 !- <none>
    0.01497,                 !- <none>
    0.01806,                 !- <none>
    0.01933,                 !- <none>
    0.01904,                 !- <none>
    0.01881,                 !- <none>
    0.01867,                 !- <none>
    0.01862,                 !- <none>
    0.01867,                 !- <none>
    0.01881,                 !- <none>
    0.01904,                 !- <none>
    0.01933,                 !- <none>
    0.01806,                 !- <none>
    0.01124,                 !- <none>
    0.00050,                 !- <none>
    0.01605,                 !- <none>
    0.01977,                 !- <none>
    0.02008,                 !- <none>
    0.01980,                 !- <none>
    0.01605,                 !- <none>
    0.00125,                 !- <none>
    0.01124,                 !- <none>
    0.01442,                 !- <none>
    0.01394,                 !- <none>
    0.01391,                 !- <none>
    0.01390,                 !- <none>
    0.01391,                 !- <none>
    0.01394,                 !- <none>
    0.01439,                 !- <none>
    0.00350,                 !- <none>
    0.00646,                 !- <none>
    0.00670,                 !- <none>
    0.00670,                 !- <none>
    0.00670,                 !- <none>
    0.00646,                 !- <none>
    0.00350,                 !- <none>
    0.00434,                 !- <none>
    0.00433,                 !- <none>
    0.00433,                 !- <none>
    0.00433,                 !- <none>
    0.00434,                 !- <none>
    0.02097,                 !- <none>
    0.02093,                 !- <none>
    0.01832,                 !- <none>
    0.01724,                 !- <none>
    0.01832,                 !- <none>
    0.02093,                 !- <none>
    0.02340,                 !- <none>
    0.02349,                 !- <none>
    0.02340,                 !- <none>
    0.02080,                 !- <none>
    0.01796,                 !- <none>
    0.01544,                 !- <none>
    0.01383,                 !- <none>
    0.01323,                 !- <none>
    0.01378,                 !- <none>
    0.01544,                 !- <none>
    0.01784,                 !- <none>
    0.02080,                 !- <none>
    0.02327,                 !- <none>
    0.02349,                 !- <none>
    0.02363,                 !- <none>
    0.02369,                 !- <none>
    0.02364,                 !- <none>
    0.02349,                 !- <none>
    0.02328,                 !- <none>
    0.02052,                 !- <none>
    0.01686,                 !- <none>
    0.01355,                 !- <none>
    0.01093,                 !- <none>
    0.00925,                 !- <none>
    0.00867,                 !- <none>
    0.00925,                 !- <none>
    0.01093,                 !- <none>
    0.01355,                 !- <none>
    0.01686,                 !- <none>
    0.02052,                 !- <none>
    0.02303,                 !- <none>
    0.02333,                 !- <none>
    0.02339,                 !- <none>
    0.02333,                 !- <none>
    0.02331,                 !- <none>
    0.02333,                 !- <none>
    0.02339,                 !- <none>
    0.02333,                 !- <none>
    0.02303,                 !- <none>
    0.01998,                 !- <none>
    0.01564,                 !- <none>
    0.01160,                 !- <none>
    0.00813,                 !- <none>
    0.00546,                 !- <none>
    0.00379,                 !- <none>
    0.00322,                 !- <none>
    0.00379,                 !- <none>
    0.00546,                 !- <none>
    16.36909,                !- <none>
    0.01160,                 !- <none>
    0.01564,                 !- <none>
    0.01998,                 !- <none>
    0.02250,                 !- <none>
    0.02281,                 !- <none>
    0.02270,                 !- <none>
    0.02261,                 !- <none>
    0.02256,                 !- <none>
    0.02254,                 !- <none>
    0.02256,                 !- <none>
    0.02261,                 !- <none>
    0.02270,                 !- <none>
    0.02281,                 !- <none>
    0.02250,                 !- <none>
    0.01892,                 !- <none>
    0.01309,                 !- <none>
    0.00765,                 !- <none>
    0.00298,                 !- <none>
    0.00118,                 !- <none>
    0.00557,                 !- <none>
    0.00706,                 !- <none>
    0.00557,                 !- <none>
    0.00118,                 !- <none>
    0.00298,                 !- <none>
    0.00765,                 !- <none>
    0.01309,                 !- <none>
    0.01892,                 !- <none>
    0.02147,                 !- <none>
    0.02150,                 !- <none>
    0.02136,                 !- <none>
    0.02112,                 !- <none>
    0.02096,                 !- <none>
    0.02091,                 !- <none>
    0.02096,                 !- <none>
    0.02112,                 !- <none>
    0.02136,                 !- <none>
    0.02150,                 !- <none>
    0.02147,                 !- <none>
    0.01678,                 !- <none>
    0.00926,                 !- <none>
    0.00225,                 !- <none>
    0.00733,                 !- <none>
    0.01630,                 !- <none>
    0.02194,                 !- <none>
    0.02387,                 !- <none>
    0.02194,                 !- <none>
    0.01630,                 !- <none>
    0.00733,                 !- <none>
    0.00225,                 !- <none>
    0.00926,                 !- <none>
    0.01678,                 !- <none>
    0.01915,                 !- <none>
    0.01893,                 !- <none>
    0.01851,                 !- <none>
    0.01819,                 !- <none>
    0.01799,                 !- <none>
    0.01792,                 !- <none>
    0.01799,                 !- <none>
    0.01819,                 !- <none>
    0.01851,                 !- <none>
    0.01893,                 !- <none>
    0.01915,                 !- <none>
    0.01259,                 !- <none>
    0.00071,                 !- <none>
    0.02300,                 !- <none>
    0.02812,                 !- <none>
    0.02848,                 !- <none>
    0.02815,                 !- <none>
    0.02300,                 !- <none>
    0.00179,                 !- <none>
    0.01259,                 !- <none>
    0.01407,                 !- <none>
    0.01339,                 !- <none>
    0.01335,                 !- <none>
    0.01333,                 !- <none>
    0.01335,                 !- <none>
    0.01339,                 !- <none>
    0.01403,                 !- <none>
    0.00391,                 !- <none>
    0.00905,                 !- <none>
    0.00928,                 !- <none>
    0.00928,                 !- <none>
    0.00928,                 !- <none>
    0.00905,                 !- <none>
    0.00391,                 !- <none>
    0.00414,                 !- <none>
    0.00412,                 !- <none>
    0.00412,                 !- <none>
    0.00412,                 !- <none>
    0.00414,                 !- <none>
    0.02394,                 !- <none>
    0.02389,                 !- <none>
    0.02091,                 !- <none>
    0.01968,                 !- <none>
    0.02091,                 !- <none>
    0.02389,                 !- <none>
    0.02667,                 !- <none>
    0.02655,                 !- <none>
    0.02667,                 !- <none>
    0.02374,                 !- <none>
    0.02050,                 !- <none>
    0.01763,                 !- <none>
    0.01578,                 !- <none>
    0.01510,                 !- <none>
    0.01573,                 !- <none>
    0.01763,                 !- <none>
    0.02036,                 !- <none>
    0.02374,                 !- <none>
    0.02647,                 !- <none>
    0.02617,                 !- <none>
    0.02598,                 !- <none>
    0.02591,                 !- <none>
    0.02597,                 !- <none>
    0.02617,                 !- <none>
    0.02646,                 !- <none>
    0.02341,                 !- <none>
    0.01924,                 !- <none>
    0.01547,                 !- <none>
    0.01248,                 !- <none>
    0.01056,                 !- <none>
    0.00990,                 !- <none>
    0.01056,                 !- <none>
    0.01248,                 !- <none>
    0.01547,                 !- <none>
    0.01924,                 !- <none>
    0.02341,                 !- <none>
    0.02601,                 !- <none>
    0.02562,                 !- <none>
    0.02512,                 !- <none>
    0.02470,                 !- <none>
    0.02455,                 !- <none>
    0.02470,                 !- <none>
    0.02512,                 !- <none>
    0.02562,                 !- <none>
    0.02601,                 !- <none>
    0.02280,                 !- <none>
    0.01785,                 !- <none>
    0.01323,                 !- <none>
    0.00927,                 !- <none>
    0.00623,                 !- <none>
    0.00432,                 !- <none>
    0.00367,                 !- <none>
    0.00432,                 !- <none>
    0.00623,                 !- <none>
    0.00927,                 !- <none>
    12.37277,                !- <none>
    0.01785,                 !- <none>
    0.02280,                 !- <none>
    0.02523,                 !- <none>
    0.02470,                 !- <none>
    0.02383,                 !- <none>
    0.02316,                 !- <none>
    0.02274,                 !- <none>
    0.02260,                 !- <none>
    0.02274,                 !- <none>
    0.02316,                 !- <none>
    0.02383,                 !- <none>
    0.02470,                 !- <none>
    0.02523,                 !- <none>
    0.02158,                 !- <none>
    0.01492,                 !- <none>
    0.00872,                 !- <none>
    0.00339,                 !- <none>
    0.00165,                 !- <none>
    0.00775,                 !- <none>
    0.00983,                 !- <none>
    0.00775,                 !- <none>
    0.00165,                 !- <none>
    0.00339,                 !- <none>
    0.00872,                 !- <none>
    0.01492,                 !- <none>
    0.02158,                 !- <none>
    0.02369,                 !- <none>
    0.02255,                 !- <none>
    0.02138,                 !- <none>
    0.02098,                 !- <none>
    0.02076,                 !- <none>
    0.02069,                 !- <none>
    0.02076,                 !- <none>
    0.02098,                 !- <none>
    0.02138,                 !- <none>
    0.02255,                 !- <none>
    0.02369,                 !- <none>
    0.01913,                 !- <none>
    0.01055,                 !- <none>
    0.00256,                 !- <none>
    0.01020,                 !- <none>
    0.02270,                 !- <none>
    0.03056,                 !- <none>
    0.03324,                 !- <none>
    0.03056,                 !- <none>
    0.02270,                 !- <none>
    0.01020,                 !- <none>
    0.00256,                 !- <none>
    0.01055,                 !- <none>
    0.01913,                 !- <none>
    0.02062,                 !- <none>
    0.01888,                 !- <none>
    0.01829,                 !- <none>
    0.01785,                 !- <none>
    0.01756,                 !- <none>
    0.01747,                 !- <none>
    0.01756,                 !- <none>
    0.01785,                 !- <none>
    0.01829,                 !- <none>
    0.01888,                 !- <none>
    0.02062,                 !- <none>
    0.01434,                 !- <none>
    0.00099,                 !- <none>
    0.03203,                 !- <none>
    0.03897,                 !- <none>
    0.03938,                 !- <none>
    0.03900,                 !- <none>
    0.03203,                 !- <none>
    0.00250,                 !- <none>
    0.01434,                 !- <none>
    0.01396,                 !- <none>
    0.01302,                 !- <none>
    0.01296,                 !- <none>
    0.01293,                 !- <none>
    0.01295,                 !- <none>
    0.01302,                 !- <none>
    0.01391,                 !- <none>
    0.00443,                 !- <none>
    0.01241,                 !- <none>
    0.01262,                 !- <none>
    0.01263,                 !- <none>
    0.01262,                 !- <none>
    0.01241,                 !- <none>
    0.00443,                 !- <none>
    0.00399,                 !- <none>
    0.00397,                 !- <none>
    0.00397,                 !- <none>
    0.00397,                 !- <none>
    0.00399,                 !- <none>
    0.02737,                 !- <none>
    0.02732,                 !- <none>
    0.02391,                 !- <none>
    0.02250,                 !- <none>
    0.02391,                 !- <none>
    0.02732,                 !- <none>
    0.03045,                 !- <none>
    0.02994,                 !- <none>
    0.03045,                 !- <none>
    0.02714,                 !- <none>
    0.02344,                 !- <none>
    0.02015,                 !- <none>
    0.01804,                 !- <none>
    0.01726,                 !- <none>
    0.01798,                 !- <none>
    0.02015,                 !- <none>
    0.02328,                 !- <none>
    0.02714,                 !- <none>
    0.03013,                 !- <none>
    0.02894,                 !- <none>
    0.02818,                 !- <none>
    0.02789,                 !- <none>
    0.02815,                 !- <none>
    0.02894,                 !- <none>
    0.03007,                 !- <none>
    0.02676,                 !- <none>
    0.02199,                 !- <none>
    0.01768,                 !- <none>
    0.01426,                 !- <none>
    0.01207,                 !- <none>
    0.01131,                 !- <none>
    0.01207,                 !- <none>
    0.01426,                 !- <none>
    0.01768,                 !- <none>
    0.02199,                 !- <none>
    0.02676,                 !- <none>
    0.02931,                 !- <none>
    0.02775,                 !- <none>
    0.02669,                 !- <none>
    0.02610,                 !- <none>
    0.02589,                 !- <none>
    0.02610,                 !- <none>
    0.02669,                 !- <none>
    0.02775,                 !- <none>
    0.02931,                 !- <none>
    0.02605,                 !- <none>
    0.02039,                 !- <none>
    0.01512,                 !- <none>
    0.01059,                 !- <none>
    0.00712,                 !- <none>
    0.00494,                 !- <none>
    0.00419,                 !- <none>
    0.00494,                 !- <none>
    0.00712,                 !- <none>
    0.01059,                 !- <none>
    0.01512,                 !- <none>
    7.72017,                 !- <none>
    0.02605,                 !- <none>
    0.02816,                 !- <none>
    0.02631,                 !- <none>
    0.02509,                 !- <none>
    0.02416,                 !- <none>
    0.02357,                 !- <none>
    0.02337,                 !- <none>
    0.02357,                 !- <none>
    0.02416,                 !- <none>
    0.02509,                 !- <none>
    0.02631,                 !- <none>
    0.02816,                 !- <none>
    0.02465,                 !- <none>
    0.01705,                 !- <none>
    0.00996,                 !- <none>
    0.00388,                 !- <none>
    0.00218,                 !- <none>
    0.01029,                 !- <none>
    0.01305,                 !- <none>
    0.01029,                 !- <none>
    0.00218,                 !- <none>
    0.00388,                 !- <none>
    0.00996,                 !- <none>
    0.01705,                 !- <none>
    0.02465,                 !- <none>
    0.02584,                 !- <none>
    0.02374,                 !- <none>
    0.02210,                 !- <none>
    0.02156,                 !- <none>
    0.02127,                 !- <none>
    0.02117,                 !- <none>
    0.02127,                 !- <none>
    0.02156,                 !- <none>
    0.02210,                 !- <none>
    0.02374,                 !- <none>
    0.02584,                 !- <none>
    0.02184,                 !- <none>
    0.01205,                 !- <none>
    0.00293,                 !- <none>
    0.01355,                 !- <none>
    0.03014,                 !- <none>
    0.04057,                 !- <none>
    0.04412,                 !- <none>
    0.04057,                 !- <none>
    0.03014,                 !- <none>
    0.01355,                 !- <none>
    0.00293,                 !- <none>
    0.01205,                 !- <none>
    0.02184,                 !- <none>
    0.02190,                 !- <none>
    0.01947,                 !- <none>
    0.01869,                 !- <none>
    0.01810,                 !- <none>
    0.01773,                 !- <none>
    0.01760,                 !- <none>
    0.01773,                 !- <none>
    0.01810,                 !- <none>
    0.01869,                 !- <none>
    0.01947,                 !- <none>
    0.02190,                 !- <none>
    0.01636,                 !- <none>
    0.00132,                 !- <none>
    0.04251,                 !- <none>
    0.05155,                 !- <none>
    0.05201,                 !- <none>
    0.05159,                 !- <none>
    0.04251,                 !- <none>
    0.00332,                 !- <none>
    0.01636,                 !- <none>
    0.01432,                 !- <none>
    0.01308,                 !- <none>
    0.01299,                 !- <none>
    0.01296,                 !- <none>
    0.01299,                 !- <none>
    0.01308,                 !- <none>
    0.01425,                 !- <none>
    0.00504,                 !- <none>
    0.01630,                 !- <none>
    0.01650,                 !- <none>
    0.01650,                 !- <none>
    0.01650,                 !- <none>
    0.01630,                 !- <none>
    0.00504,                 !- <none>
    0.00397,                 !- <none>
    0.00394,                 !- <none>
    0.00394,                 !- <none>
    0.00394,                 !- <none>
    0.00397,                 !- <none>
    0.03086,                 !- <none>
    0.03080,                 !- <none>
    0.02696,                 !- <none>
    0.02537,                 !- <none>
    0.02696,                 !- <none>
    0.03080,                 !- <none>
    0.03430,                 !- <none>
    0.03357,                 !- <none>
    0.03430,                 !- <none>
    0.03059,                 !- <none>
    0.02642,                 !- <none>
    0.02272,                 !- <none>
    0.02034,                 !- <none>
    0.01946,                 !- <none>
    0.02027,                 !- <none>
    0.02272,                 !- <none>
    0.02624,                 !- <none>
    0.03059,                 !- <none>
    0.03390,                 !- <none>
    0.03220,                 !- <none>
    0.03110,                 !- <none>
    0.03070,                 !- <none>
    0.03107,                 !- <none>
    0.03220,                 !- <none>
    0.03382,                 !- <none>
    0.03016,                 !- <none>
    0.02478,                 !- <none>
    0.01993,                 !- <none>
    0.01607,                 !- <none>
    0.01360,                 !- <none>
    0.01275,                 !- <none>
    0.01360,                 !- <none>
    0.01607,                 !- <none>
    0.01993,                 !- <none>
    0.02478,                 !- <none>
    0.03016,                 !- <none>
    0.03285,                 !- <none>
    0.03061,                 !- <none>
    0.02918,                 !- <none>
    0.02843,                 !- <none>
    0.02817,                 !- <none>
    0.02843,                 !- <none>
    0.02918,                 !- <none>
    0.03061,                 !- <none>
    0.03285,                 !- <none>
    0.02935,                 !- <none>
    0.02298,                 !- <none>
    0.01704,                 !- <none>
    0.01194,                 !- <none>
    0.00802,                 !- <none>
    0.00556,                 !- <none>
    0.00472,                 !- <none>
    0.00556,                 !- <none>
    0.00802,                 !- <none>
    0.01194,                 !- <none>
    0.01704,                 !- <none>
    0.02298,                 !- <none>
    2.72859,                 !- <none>
    0.03144,                 !- <none>
    0.02882,                 !- <none>
    0.02728,                 !- <none>
    0.02610,                 !- <none>
    0.02536,                 !- <none>
    0.02510,                 !- <none>
    0.02536,                 !- <none>
    0.02610,                 !- <none>
    0.02728,                 !- <none>
    0.02882,                 !- <none>
    0.03144,                 !- <none>
    0.02777,                 !- <none>
    0.01921,                 !- <none>
    0.01122,                 !- <none>
    0.00437,                 !- <none>
    0.00276,                 !- <none>
    0.01299,                 !- <none>
    0.01647,                 !- <none>
    0.01299,                 !- <none>
    0.00276,                 !- <none>
    0.00437,                 !- <none>
    0.01122,                 !- <none>
    0.01921,                 !- <none>
    0.02777,                 !- <none>
    0.02858,                 !- <none>
    0.02579,                 !- <none>
    0.02373,                 !- <none>
    0.02304,                 !- <none>
    0.02268,                 !- <none>
    0.02255,                 !- <none>
    0.02268,                 !- <none>
    0.02304,                 !- <none>
    0.02373,                 !- <none>
    0.02579,                 !- <none>
    0.02858,                 !- <none>
    0.02460,                 !- <none>
    0.01357,                 !- <none>
    0.00330,                 !- <none>
    0.01709,                 !- <none>
    0.03803,                 !- <none>
    0.05119,                 !- <none>
    0.05568,                 !- <none>
    0.05119,                 !- <none>
    0.03803,                 !- <none>
    0.01709,                 !- <none>
    0.00330,                 !- <none>
    0.01357,                 !- <none>
    0.02460,                 !- <none>
    0.02394,                 !- <none>
    0.02087,                 !- <none>
    0.01989,                 !- <none>
    0.01915,                 !- <none>
    0.01868,                 !- <none>
    0.01852,                 !- <none>
    0.01868,                 !- <none>
    0.01915,                 !- <none>
    0.01989,                 !- <none>
    0.02087,                 !- <none>
    0.02394,                 !- <none>
    0.01841,                 !- <none>
    0.00166,                 !- <none>
    0.05364,                 !- <none>
    0.06490,                 !- <none>
    0.06542,                 !- <none>
    0.06494,                 !- <none>
    0.05364,                 !- <none>
    0.00418,                 !- <none>
    0.01841,                 !- <none>
    0.01529,                 !- <none>
    0.01372,                 !- <none>
    0.01362,                 !- <none>
    0.01358,                 !- <none>
    0.01361,                 !- <none>
    0.01372,                 !- <none>
    0.01520,                 !- <none>
    0.00566,                 !- <none>
    0.02043,                 !- <none>
    0.02063,                 !- <none>
    0.02063,                 !- <none>
    0.02063,                 !- <none>
    0.02043,                 !- <none>
    0.00566,                 !- <none>
    0.00414,                 !- <none>
    0.00410,                 !- <none>
    0.00410,                 !- <none>
    0.00410,                 !- <none>
    0.00414,                 !- <none>
    0.03097,                 !- <none>
    0.03091,                 !- <none>
    0.02706,                 !- <none>
    0.02546,                 !- <none>
    0.02706,                 !- <none>
    0.03091,                 !- <none>
    0.03440,                 !- <none>
    0.03352,                 !- <none>
    0.03440,                 !- <none>
    0.03070,                 !- <none>
    0.02651,                 !- <none>
    0.02280,                 !- <none>
    0.02041,                 !- <none>
    0.01953,                 !- <none>
    0.02034,                 !- <none>
    0.02280,                 !- <none>
    0.02633,                 !- <none>
    0.03070,                 !- <none>
    0.03397,                 !- <none>
    0.03190,                 !- <none>
    0.03058,                 !- <none>
    0.03008,                 !- <none>
    0.03054,                 !- <none>
    0.03190,                 !- <none>
    0.03387,                 !- <none>
    0.03027,                 !- <none>
    0.02487,                 !- <none>
    0.02000,                 !- <none>
    0.01613,                 !- <none>
    0.01365,                 !- <none>
    0.01279,                 !- <none>
    0.01365,                 !- <none>
    0.01613,                 !- <none>
    0.02000,                 !- <none>
    0.02487,                 !- <none>
    0.03027,                 !- <none>
    0.03279,                 !- <none>
    0.03008,                 !- <none>
    0.02840,                 !- <none>
    0.02756,                 !- <none>
    0.02727,                 !- <none>
    0.02756,                 !- <none>
    0.02840,                 !- <none>
    0.03008,                 !- <none>
    0.03279,                 !- <none>
    0.02945,                 !- <none>
    0.02306,                 !- <none>
    0.01710,                 !- <none>
    0.01198,                 !- <none>
    0.00805,                 !- <none>
    0.00558,                 !- <none>
    0.00474,                 !- <none>
    0.00558,                 !- <none>
    0.00805,                 !- <none>
    0.01198,                 !- <none>
    0.01710,                 !- <none>
    0.02306,                 !- <none>
    0.02945,                 !- <none>
    0.03127,                 !- <none>
    0.02810,                 !- <none>
    0.02638,                 !- <none>
    0.02506,                 !- <none>
    0.02423,                 !- <none>
    0.02394,                 !- <none>
    0.02423,                 !- <none>
    0.02506,                 !- <none>
    0.02638,                 !- <none>
    0.02810,                 !- <none>
    0.03127,                 !- <none>
    0.02786,                 !- <none>
    0.01927,                 !- <none>
    0.01126,                 !- <none>
    0.00438,                 !- <none>
    0.00305,                 !- <none>
    0.01437,                 !- <none>
    0.01824,                 !- <none>
    0.01437,                 !- <none>
    0.00305,                 !- <none>
    0.00438,                 !- <none>
    0.01126,                 !- <none>
    0.01927,                 !- <none>
    0.02786,                 !- <none>
    0.02817,                 !- <none>
    0.02494,                 !- <none>
    0.02262,                 !- <none>
    0.02188,                 !- <none>
    0.02149,                 !- <none>
    0.02135,                 !- <none>
    0.02149,                 !- <none>
    0.02188,                 !- <none>
    0.02262,                 !- <none>
    0.02494,                 !- <none>
    0.02817,                 !- <none>
    0.02468,                 !- <none>
    0.01361,                 !- <none>
    0.00331,                 !- <none>
    0.01892,                 !- <none>
    0.04210,                 !- <none>
    0.05666,                 !- <none>
    0.06163,                 !- <none>
    0.05666,                 !- <none>
    0.04210,                 !- <none>
    0.01892,                 !- <none>
    0.00331,                 !- <none>
    0.01361,                 !- <none>
    0.02468,                 !- <none>
    0.02331,                 !- <none>
    0.01986,                 !- <none>
    0.01882,                 !- <none>
    0.01802,                 !- <none>
    0.01751,                 !- <none>
    0.01734,                 !- <none>
    0.01751,                 !- <none>
    0.01802,                 !- <none>
    0.01882,                 !- <none>
    0.01986,                 !- <none>
    0.02331,                 !- <none>
    0.01847,                 !- <none>
    0.00184,                 !- <none>
    0.05937,                 !- <none>
    0.06961,                 !- <none>
    0.06902,                 !- <none>
    0.06956,                 !- <none>
    0.05937,                 !- <none>
    0.00463,                 !- <none>
    0.01847,                 !- <none>
    0.01451,                 !- <none>
    0.01282,                 !- <none>
    0.01266,                 !- <none>
    0.01260,                 !- <none>
    0.01265,                 !- <none>
    0.01282,                 !- <none>
    0.01442,                 !- <none>
    0.00567,                 !- <none>
    0.01989,                 !- <none>
    0.01574,                 !- <none>
    0.01573,                 !- <none>
    0.01574,                 !- <none>
    0.01989,                 !- <none>
    0.00567,                 !- <none>
    0.00380,                 !- <none>
    0.00374,                 !- <none>
    0.00374,                 !- <none>
    0.00374,                 !- <none>
    0.00380,                 !- <none>
    0.02709,                 !- <none>
    0.02703,                 !- <none>
    0.02366,                 !- <none>
    0.02227,                 !- <none>
    0.02366,                 !- <none>
    0.02703,                 !- <none>
    0.03006,                 !- <none>
    0.02904,                 !- <none>
    0.03006,                 !- <none>
    0.02685,                 !- <none>
    0.02319,                 !- <none>
    0.01994,                 !- <none>
    0.01785,                 !- <none>
    0.01708,                 !- <none>
    0.01779,                 !- <none>
    0.01994,                 !- <none>
    0.02303,                 !- <none>
    0.02685,                 !- <none>
    0.02962,                 !- <none>
    0.02726,                 !- <none>
    0.02574,                 !- <none>
    0.02518,                 !- <none>
    0.02570,                 !- <none>
    0.02726,                 !- <none>
    0.02951,                 !- <none>
    0.02648,                 !- <none>
    0.02175,                 !- <none>
    0.01749,                 !- <none>
    0.01411,                 !- <none>
    0.01194,                 !- <none>
    0.01119,                 !- <none>
    0.01194,                 !- <none>
    0.01411,                 !- <none>
    0.01749,                 !- <none>
    0.02175,                 !- <none>
    0.02648,                 !- <none>
    0.02840,                 !- <none>
    0.02530,                 !- <none>
    0.02348,                 !- <none>
    0.02264,                 !- <none>
    0.02235,                 !- <none>
    0.02264,                 !- <none>
    0.02348,                 !- <none>
    0.02530,                 !- <none>
    0.02840,                 !- <none>
    0.02576,                 !- <none>
    0.02017,                 !- <none>
    0.01495,                 !- <none>
    0.01048,                 !- <none>
    0.00704,                 !- <none>
    0.00488,                 !- <none>
    0.00415,                 !- <none>
    0.00488,                 !- <none>
    0.00704,                 !- <none>
    0.01048,                 !- <none>
    0.01495,                 !- <none>
    0.02017,                 !- <none>
    0.02576,                 !- <none>
    0.02691,                 !- <none>
    0.02332,                 !- <none>
    0.02159,                 !- <none>
    0.02026,                 !- <none>
    0.01942,                 !- <none>
    0.01914,                 !- <none>
    0.01942,                 !- <none>
    0.02026,                 !- <none>
    0.02159,                 !- <none>
    0.02332,                 !- <none>
    0.02691,                 !- <none>
    0.02437,                 !- <none>
    0.01685,                 !- <none>
    0.00985,                 !- <none>
    0.00383,                 !- <none>
    0.00302,                 !- <none>
    0.01423,                 !- <none>
    0.01805,                 !- <none>
    0.01423,                 !- <none>
    0.00302,                 !- <none>
    0.00383,                 !- <none>
    0.00985,                 !- <none>
    0.01685,                 !- <none>
    0.02437,                 !- <none>
    0.02384,                 !- <none>
    0.02040,                 !- <none>
    0.01807,                 !- <none>
    0.01737,                 !- <none>
    0.01701,                 !- <none>
    0.01689,                 !- <none>
    0.01701,                 !- <none>
    0.01737,                 !- <none>
    0.01807,                 !- <none>
    0.02040,                 !- <none>
    0.02384,                 !- <none>
    0.02158,                 !- <none>
    0.01191,                 !- <none>
    0.00289,                 !- <none>
    0.01873,                 !- <none>
    0.04168,                 !- <none>
    0.05610,                 !- <none>
    0.06102,                 !- <none>
    0.05610,                 !- <none>
    0.04168,                 !- <none>
    0.01873,                 !- <none>
    0.00289,                 !- <none>
    0.01191,                 !- <none>
    0.02158,                 !- <none>
    0.01930,                 !- <none>
    0.01583,                 !- <none>
    0.01487,                 !- <none>
    0.01413,                 !- <none>
    0.01367,                 !- <none>
    0.01351,                 !- <none>
    0.01367,                 !- <none>
    0.01413,                 !- <none>
    0.01487,                 !- <none>
    0.01583,                 !- <none>
    0.01930,                 !- <none>
    0.01615,                 !- <none>
    0.00182,                 !- <none>
    0.05878,                 !- <none>
    0.06451,                 !- <none>
    0.06160,                 !- <none>
    0.06427,                 !- <none>
    0.05878,                 !- <none>
    0.00458,                 !- <none>
    0.01615,                 !- <none>
    0.01153,                 !- <none>
    0.00994,                 !- <none>
    0.00971,                 !- <none>
    0.00963,                 !- <none>
    0.00970,                 !- <none>
    0.00994,                 !- <none>
    0.01144,                 !- <none>
    0.00495,                 !- <none>
    0.01425,                 !- <none>
    0.00288,                 !- <none>
    0.00284,                 !- <none>
    0.00288,                 !- <none>
    0.01425,                 !- <none>
    0.00495,                 !- <none>
    0.00285,                 !- <none>
    0.00275,                 !- <none>
    0.00275,                 !- <none>
    0.00275,                 !- <none>
    0.00285,                 !- <none>
    0.02494,                 !- <none>
    0.02489,                 !- <none>
    0.02179,                 !- <none>
    0.02050,                 !- <none>
    0.02179,                 !- <none>
    0.02489,                 !- <none>
    0.02766,                 !- <none>
    0.02666,                 !- <none>
    0.02766,                 !- <none>
    0.02472,                 !- <none>
    0.02135,                 !- <none>
    0.01836,                 !- <none>
    0.01644,                 !- <none>
    0.01572,                 !- <none>
    0.01638,                 !- <none>
    0.01836,                 !- <none>
    0.02121,                 !- <none>
    0.02472,                 !- <none>
    0.02725,                 !- <none>
    0.02491,                 !- <none>
    0.02341,                 !- <none>
    0.02285,                 !- <none>
    0.02336,                 !- <none>
    0.02491,                 !- <none>
    0.02714,                 !- <none>
    0.02438,                 !- <none>
    0.02003,                 !- <none>
    0.01610,                 !- <none>
    0.01299,                 !- <none>
    0.01099,                 !- <none>
    0.01030,                 !- <none>
    0.01099,                 !- <none>
    0.01299,                 !- <none>
    0.01610,                 !- <none>
    0.02003,                 !- <none>
    0.02438,                 !- <none>
    0.02607,                 !- <none>
    0.02300,                 !- <none>
    0.02124,                 !- <none>
    0.02046,                 !- <none>
    0.02019,                 !- <none>
    0.02046,                 !- <none>
    0.02124,                 !- <none>
    0.02300,                 !- <none>
    0.02607,                 !- <none>
    0.02372,                 !- <none>
    0.01857,                 !- <none>
    0.01377,                 !- <none>
    0.00965,                 !- <none>
    0.00648,                 !- <none>
    0.00449,                 !- <none>
    0.00382,                 !- <none>
    0.00449,                 !- <none>
    0.00648,                 !- <none>
    0.00965,                 !- <none>
    0.01377,                 !- <none>
    0.01857,                 !- <none>
    0.02372,                 !- <none>
    0.02465,                 !- <none>
    0.02111,                 !- <none>
    0.01950,                 !- <none>
    0.01827,                 !- <none>
    0.01750,                 !- <none>
    0.01723,                 !- <none>
    0.01750,                 !- <none>
    0.01827,                 !- <none>
    0.01950,                 !- <none>
    0.02111,                 !- <none>
    0.02465,                 !- <none>
    0.02244,                 !- <none>
    0.01552,                 !- <none>
    0.00907,                 !- <none>
    0.00353,                 !- <none>
    0.00300,                 !- <none>
    0.01414,                 !- <none>
    0.01794,                 !- <none>
    0.01414,                 !- <none>
    0.00300,                 !- <none>
    0.00353,                 !- <none>
    0.00907,                 !- <none>
    0.01552,                 !- <none>
    0.02244,                 !- <none>
    0.02172,                 !- <none>
    0.01843,                 !- <none>
    0.01627,                 !- <none>
    0.01564,                 !- <none>
    0.01532,                 !- <none>
    0.01520,                 !- <none>
    0.01532,                 !- <none>
    0.01564,                 !- <none>
    0.01627,                 !- <none>
    0.01843,                 !- <none>
    0.02172,                 !- <none>
    0.01987,                 !- <none>
    0.01096,                 !- <none>
    0.00266,                 !- <none>
    0.01861,                 !- <none>
    0.04140,                 !- <none>
    0.05573,                 !- <none>
    0.06062,                 !- <none>
    0.05573,                 !- <none>
    0.04140,                 !- <none>
    0.01861,                 !- <none>
    0.00266,                 !- <none>
    0.01096,                 !- <none>
    0.01987,                 !- <none>
    0.01746,                 !- <none>
    0.01425,                 !- <none>
    0.01339,                 !- <none>
    0.01272,                 !- <none>
    0.01231,                 !- <none>
    0.01216,                 !- <none>
    0.01231,                 !- <none>
    0.01272,                 !- <none>
    0.01339,                 !- <none>
    0.01425,                 !- <none>
    0.01746,                 !- <none>
    0.01487,                 !- <none>
    0.00181,                 !- <none>
    0.05840,                 !- <none>
    0.06032,                 !- <none>
    0.05545,                 !- <none>
    0.05991,                 !- <none>
    0.05840,                 !- <none>
    0.00455,                 !- <none>
    0.01487,                 !- <none>
    0.01038,                 !- <none>
    0.00895,                 !- <none>
    0.00873,                 !- <none>
    0.00865,                 !- <none>
    0.00873,                 !- <none>
    0.00895,                 !- <none>
    0.01030,                 !- <none>
    0.00456,                 !- <none>
    0.00951,                 !- <none>
    0.00264,                 !- <none>
    0.00262,                 !- <none>
    0.00264,                 !- <none>
    0.00951,                 !- <none>
    0.00456,                 !- <none>
    0.00255,                 !- <none>
    0.00246,                 !- <none>
    0.00246,                 !- <none>
    0.00246,                 !- <none>
    0.00255,                 !- <none>
    0.02329,                 !- <none>
    0.02325,                 !- <none>
    0.02035,                 !- <none>
    0.01915,                 !- <none>
    0.02035,                 !- <none>
    0.02325,                 !- <none>
    0.02583,                 !- <none>
    0.02483,                 !- <none>
    0.02583,                 !- <none>
    0.02309,                 !- <none>
    0.01994,                 !- <none>
    0.01715,                 !- <none>
    0.01535,                 !- <none>
    0.01468,                 !- <none>
    0.01530,                 !- <none>
    0.01715,                 !- <none>
    0.01980,                 !- <none>
    0.02309,                 !- <none>
    0.02543,                 !- <none>
    0.02311,                 !- <none>
    0.02162,                 !- <none>
    0.02106,                 !- <none>
    0.02157,                 !- <none>
    0.02311,                 !- <none>
    0.02531,                 !- <none>
    0.02277,                 !- <none>
    0.01870,                 !- <none>
    0.01504,                 !- <none>
    0.01213,                 !- <none>
    0.01027,                 !- <none>
    0.00962,                 !- <none>
    0.01027,                 !- <none>
    0.01213,                 !- <none>
    0.01504,                 !- <none>
    0.01870,                 !- <none>
    0.02277,                 !- <none>
    0.02428,                 !- <none>
    0.02123,                 !- <none>
    0.01952,                 !- <none>
    0.01879,                 !- <none>
    0.01854,                 !- <none>
    0.01879,                 !- <none>
    0.01952,                 !- <none>
    0.02123,                 !- <none>
    0.02428,                 !- <none>
    0.02215,                 !- <none>
    0.01734,                 !- <none>
    0.01286,                 !- <none>
    0.00901,                 !- <none>
    0.00605,                 !- <none>
    0.00420,                 !- <none>
    0.00356,                 !- <none>
    0.00420,                 !- <none>
    0.00605,                 !- <none>
    0.00901,                 !- <none>
    0.01286,                 !- <none>
    0.01734,                 !- <none>
    0.02215,                 !- <none>
    0.02291,                 !- <none>
    0.01941,                 !- <none>
    0.01790,                 !- <none>
    0.01675,                 !- <none>
    0.01602,                 !- <none>
    0.01577,                 !- <none>
    0.01602,                 !- <none>
    0.01675,                 !- <none>
    0.01790,                 !- <none>
    0.01941,                 !- <none>
    0.02291,                 !- <none>
    0.02096,                 !- <none>
    0.01449,                 !- <none>
    0.00847,                 !- <none>
    0.00330,                 !- <none>
    0.00299,                 !- <none>
    0.01407,                 !- <none>
    0.01784,                 !- <none>
    0.01407,                 !- <none>
    0.00299,                 !- <none>
    0.00330,                 !- <none>
    0.00847,                 !- <none>
    0.01449,                 !- <none>
    0.02096,                 !- <none>
    0.02008,                 !- <none>
    0.01692,                 !- <none>
    0.01489,                 !- <none>
    0.01431,                 !- <none>
    0.01401,                 !- <none>
    0.01391,                 !- <none>
    0.01401,                 !- <none>
    0.01431,                 !- <none>
    0.01489,                 !- <none>
    0.01692,                 !- <none>
    0.02008,                 !- <none>
    0.01856,                 !- <none>
    0.01024,                 !- <none>
    0.00249,                 !- <none>
    0.01852,                 !- <none>
    0.04119,                 !- <none>
    0.05545,                 !- <none>
    0.06031,                 !- <none>
    0.05545,                 !- <none>
    0.04119,                 !- <none>
    0.01852,                 !- <none>
    0.00249,                 !- <none>
    0.01024,                 !- <none>
    0.01856,                 !- <none>
    0.01605,                 !- <none>
    0.01304,                 !- <none>
    0.01225,                 !- <none>
    0.01165,                 !- <none>
    0.01126,                 !- <none>
    0.01113,                 !- <none>
    0.01126,                 !- <none>
    0.01165,                 !- <none>
    0.01225,                 !- <none>
    0.01304,                 !- <none>
    0.01605,                 !- <none>
    0.01389,                 !- <none>
    0.00180,                 !- <none>
    0.05810,                 !- <none>
    0.05711,                 !- <none>
    0.05073,                 !- <none>
    0.05657,                 !- <none>
    0.05810,                 !- <none>
    0.00453,                 !- <none>
    0.01389,                 !- <none>
    0.00950,                 !- <none>
    0.00819,                 !- <none>
    0.00798,                 !- <none>
    0.00791,                 !- <none>
    0.00798,                 !- <none>
    0.00819,                 !- <none>
    0.00942,                 !- <none>
    0.00426,                 !- <none>
    0.00587,                 !- <none>
    0.00245,                 !- <none>
    0.00244,                 !- <none>
    0.00245,                 !- <none>
    0.00587,                 !- <none>
    0.00426,                 !- <none>
    0.00233,                 !- <none>
    0.00224,                 !- <none>
    0.00224,                 !- <none>
    0.00224,                 !- <none>
    0.00233,                 !- <none>
    0.02226,                 !- <none>
    0.02221,                 !- <none>
    0.01944,                 !- <none>
    0.01830,                 !- <none>
    0.01944,                 !- <none>
    0.02221,                 !- <none>
    0.02467,                 !- <none>
    0.02368,                 !- <none>
    0.02467,                 !- <none>
    0.02206,                 !- <none>
    0.01905,                 !- <none>
    0.01638,                 !- <none>
    0.01467,                 !- <none>
    0.01403,                 !- <none>
    0.01462,                 !- <none>
    0.01638,                 !- <none>
    0.01892,                 !- <none>
    0.02206,                 !- <none>
    0.02428,                 !- <none>
    0.02197,                 !- <none>
    0.02049,                 !- <none>
    0.01994,                 !- <none>
    0.02044,                 !- <none>
    0.02197,                 !- <none>
    0.02417,                 !- <none>
    0.02175,                 !- <none>
    0.01787,                 !- <none>
    0.01437,                 !- <none>
    0.01159,                 !- <none>
    0.00981,                 !- <none>
    0.00919,                 !- <none>
    0.00981,                 !- <none>
    0.01159,                 !- <none>
    0.01437,                 !- <none>
    0.01787,                 !- <none>
    0.02175,                 !- <none>
    0.02315,                 !- <none>
    0.02012,                 !- <none>
    0.01844,                 !- <none>
    0.01774,                 !- <none>
    0.01750,                 !- <none>
    0.01774,                 !- <none>
    0.01844,                 !- <none>
    0.02012,                 !- <none>
    0.02315,                 !- <none>
    0.02117,                 !- <none>
    0.01657,                 !- <none>
    0.01229,                 !- <none>
    0.00861,                 !- <none>
    0.00579,                 !- <none>
    0.00401,                 !- <none>
    0.00341,                 !- <none>
    0.00401,                 !- <none>
    0.00579,                 !- <none>
    0.00861,                 !- <none>
    0.01229,                 !- <none>
    0.01657,                 !- <none>
    0.02117,                 !- <none>
    0.02182,                 !- <none>
    0.01834,                 !- <none>
    0.01690,                 !- <none>
    0.01579,                 !- <none>
    0.01509,                 !- <none>
    0.01485,                 !- <none>
    0.01509,                 !- <none>
    0.01579,                 !- <none>
    0.01690,                 !- <none>
    0.01834,                 !- <none>
    0.02182,                 !- <none>
    0.02002,                 !- <none>
    0.01385,                 !- <none>
    0.00809,                 !- <none>
    0.00315,                 !- <none>
    0.00298,                 !- <none>
    0.01402,                 !- <none>
    0.01779,                 !- <none>
    0.01402,                 !- <none>
    0.00298,                 !- <none>
    0.00315,                 !- <none>
    0.00809,                 !- <none>
    0.01385,                 !- <none>
    0.02002,                 !- <none>
    0.01906,                 !- <none>
    0.01597,                 !- <none>
    0.01402,                 !- <none>
    0.01347,                 !- <none>
    0.01320,                 !- <none>
    0.01310,                 !- <none>
    0.01320,                 !- <none>
    0.01347,                 !- <none>
    0.01402,                 !- <none>
    0.01597,                 !- <none>
    0.01906,                 !- <none>
    0.01773,                 !- <none>
    0.00978,                 !- <none>
    0.00238,                 !- <none>
    0.01846,                 !- <none>
    0.04106,                 !- <none>
    0.05527,                 !- <none>
    0.06012,                 !- <none>
    0.05527,                 !- <none>
    0.04106,                 !- <none>
    0.01846,                 !- <none>
    0.00238,                 !- <none>
    0.00978,                 !- <none>
    0.01773,                 !- <none>
    0.01517,                 !- <none>
    0.01228,                 !- <none>
    0.01154,                 !- <none>
    0.01097,                 !- <none>
    0.01061,                 !- <none>
    0.01049,                 !- <none>
    0.01061,                 !- <none>
    0.01097,                 !- <none>
    0.01154,                 !- <none>
    0.01228,                 !- <none>
    0.01517,                 !- <none>
    0.01327,                 !- <none>
    0.00180,                 !- <none>
    0.05792,                 !- <none>
    0.05509,                 !- <none>
    0.04776,                 !- <none>
    0.05447,                 !- <none>
    0.05792,                 !- <none>
    0.00452,                 !- <none>
    0.01327,                 !- <none>
    0.00894,                 !- <none>
    0.00771,                 !- <none>
    0.00751,                 !- <none>
    0.00744,                 !- <none>
    0.00750,                 !- <none>
    0.00771,                 !- <none>
    0.00887,                 !- <none>
    0.00407,                 !- <none>
    0.00359,                 !- <none>
    0.00234,                 !- <none>
    0.00233,                 !- <none>
    0.00234,                 !- <none>
    0.00359,                 !- <none>
    0.00407,                 !- <none>
    0.00219,                 !- <none>
    0.00210,                 !- <none>
    0.00210,                 !- <none>
    0.00210,                 !- <none>
    0.00219,                 !- <none>
    0.02190,                 !- <none>
    0.02186,                 !- <none>
    0.01913,                 !- <none>
    0.01801,                 !- <none>
    0.01913,                 !- <none>
    0.02186,                 !- <none>
    0.02428,                 !- <none>
    0.02329,                 !- <none>
    0.02428,                 !- <none>
    0.02171,                 !- <none>
    0.01875,                 !- <none>
    0.01612,                 !- <none>
    0.01444,                 !- <none>
    0.01381,                 !- <none>
    0.01438,                 !- <none>
    0.01612,                 !- <none>
    0.01862,                 !- <none>
    0.02171,                 !- <none>
    0.02389,                 !- <none>
    0.02158,                 !- <none>
    0.02010,                 !- <none>
    0.01955,                 !- <none>
    0.02006,                 !- <none>
    0.02158,                 !- <none>
    0.02378,                 !- <none>
    0.02141,                 !- <none>
    0.01759,                 !- <none>
    0.01414,                 !- <none>
    0.01141,                 !- <none>
    0.00965,                 !- <none>
    0.00905,                 !- <none>
    0.00965,                 !- <none>
    0.01141,                 !- <none>
    0.01414,                 !- <none>
    0.01759,                 !- <none>
    0.02141,                 !- <none>
    0.02277,                 !- <none>
    0.01974,                 !- <none>
    0.01807,                 !- <none>
    0.01738,                 !- <none>
    0.01715,                 !- <none>
    0.01738,                 !- <none>
    0.01807,                 !- <none>
    0.01974,                 !- <none>
    0.02277,                 !- <none>
    0.02083,                 !- <none>
    0.01631,                 !- <none>
    0.01209,                 !- <none>
    0.00847,                 !- <none>
    0.00569,                 !- <none>
    0.00395,                 !- <none>
    0.00335,                 !- <none>
    0.00395,                 !- <none>
    0.00569,                 !- <none>
    0.00847,                 !- <none>
    0.01209,                 !- <none>
    0.01631,                 !- <none>
    0.02083,                 !- <none>
    0.02145,                 !- <none>
    0.01798,                 !- <none>
    0.01655,                 !- <none>
    0.01546,                 !- <none>
    0.01477,                 !- <none>
    0.01454,                 !- <none>
    0.01477,                 !- <none>
    0.01546,                 !- <none>
    0.01655,                 !- <none>
    0.01798,                 !- <none>
    0.02145,                 !- <none>
    0.01971,                 !- <none>
    0.01363,                 !- <none>
    0.00796,                 !- <none>
    0.00310,                 !- <none>
    0.00297,                 !- <none>
    0.01401,                 !- <none>
    0.01777,                 !- <none>
    0.01401,                 !- <none>
    0.00297,                 !- <none>
    0.00310,                 !- <none>
    0.00796,                 !- <none>
    0.01363,                 !- <none>
    0.01971,                 !- <none>
    0.01871,                 !- <none>
    0.01564,                 !- <none>
    0.01373,                 !- <none>
    0.01319,                 !- <none>
    0.01292,                 !- <none>
    0.01282,                 !- <none>
    0.01292,                 !- <none>
