!-Generator IDFEditor 1.34
!-Option OriginalOrderTop UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
! EcoroofOrlando.idf
! Basic file description: 10 zone, 2 story building
! Highlights: Eco-Roof
! Simulation Location/Run: ORLANDO FL USA TMY--12841, 2 design days, 1 run periods,
!                          Run Control executes one run period (see RUN PERIOD object)
!
! Location:                Orlando, FL
!
! Design Days:             Orlando_FL_USA Annual Heating 99.6%, MaxDB=4°C
!                          Orlando_FL_USA Annual Cooling (WB=>MDB) .4%, MDB=30.7°C WB=26.8°C
!
! Run Period (Weather File): Full year ORLANDO FL USA TMY
!
! Run Control:             Zone and System sizing with weather file run control (no design days run)
!
! Building: <more details about building.  metric units, if also english enclose in []{} or ()>
! Floor Area:
! Number of Stories:
!
! Zone Description Details:
! Internal gains description: <lighting level, equipment, number of occupants, infiltration, daylighting, etc>
! Interzone Surfaces:
! Internal Mass:
! People:
! Lights:
! Windows:
! Detached Shading:
! Daylight:
! Natural Ventilation          :
! Compact Schedules (preferred):
! Solar Distribution:
!
! HVAC: <HVAC description and plant supply, as appropriate>
! Purchased Air:
! Zonal Equipment:
! Central Air Handling Equipment:
! System Equipment Autosize:
! Purchased Cooling:
! Purchased Heating:
! Coils:
! Pumps:
! Boilers:
! Chillers:
! Towers:
!
! Results: <how are results reported>
! Standard Reports:
! Timestep or Hourly Variables:
! Time bins Report:
! HTML Report:
! Environmental Emissions:
! Utility Tariffs:

<<<<<<< HEAD
  Version,26.1;
=======
  Version,26.2;
>>>>>>> nrel/develop

  Building,
    AutoBuilt Model,         !- Name
    0.00,                    !- North Axis {deg}
    City,                    !- Terrain
    0.040,                   !- Loads Convergence Tolerance Value {W}
    0.200,                   !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Timestep,60;

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction;

! Shadow Update Interval

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    30;                      !- Shading Calculation Update Frequency

!Zone/System/Plant/DesignDay/Weather

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    No,                      !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

! US National Holidays

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

! Daylight Saving Period in US

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

  Site:Location,
    Orlando_FL_USA Design_Conditions,  !- Name
    28.55,                   !- Latitude {deg}
    -81.33,                  !- Longitude {deg}
    -5.00,                   !- Time Zone {hr}
    32.00;                   !- Elevation {m}

! Using Design Conditions from "Climate Design Data 2005 ASHRAE Handbook"
! Orlando_FL_USA Extreme Annual Wind Speeds, 1%=8.5m/s, 2.5%=7.8m/s, 5%=7m/s
! Orlando_FL_USA Extreme Annual Temperatures, Max Drybulb=35.9°C Min Drybulb=0.1°C
! Orlando_FL_USA Annual Heating Design Conditions Wind Speed=3.7m/s Wind Dir=330
! Coldest Month=JAN
! Orlando_FL_USA Annual Heating 99.6%, MaxDB=4°C

  SizingPeriod:DesignDay,
    Orlando Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    4,                       !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    4,                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100941.,                 !- Barometric Pressure {Pa}
    3.7,                     !- Wind Speed {m/s}
    330,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

! Orlando_FL_USA Annual Cooling (WB=>MDB) .4%, MDB=30.7°C WB=26.8°C

  SizingPeriod:DesignDay,
    Orlando Ann Clg .4% Condns WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30.7,                    !- Maximum Dry-Bulb Temperature {C}
    9,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    26.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100941.,                 !- Barometric Pressure {Pa}
    3.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

! 1000m2-Setpoints.idf

  Site:GroundTemperature:BuildingSurface,19.00,20.01,20.07,20.12,20.17,20.23,20.28,20.31,20.30,20.30,20.29,20.27;

  Site:Precipitation,
    ScheduleAndDesignLevel,  !- Precipitation Model Type
    1,                       !- Design Level for Total Annual Precipitation {m/yr}
    precipitationMiami,      !- Precipitation Rates Schedule Name
    1;                       !- Average Total Annual Precipitation {m/yr}

  RoofIrrigation,
    SmartSchedule,           !- Irrigation Model Type
    IRRIGATIONSCHD;          !- Irrigation Rate Schedule Name

  Material,
    Wood 6inch,              !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    1.5  MW CONCRETE,        !- Name
    Rough,                   !- Roughness
    0.038,                   !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    AC02,                    !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance

  Material,
    MAT-CC05 4  MW CONCRETE, !- Name
    Rough,                   !- Roughness
    0.1000,                  !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

  Material,
    Very High Reflectivity Surface,  !- Name
    Smooth,                  !- Roughness
    0.0005,                  !- Thickness {m}
    237,                     !- Conductivity {W/m-K}
    2702,                    !- Density {kg/m3}
    903,                     !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.05,                    !- Solar Absorptance
    0.05;                    !- Visible Absorptance

  Material,
    ASHRAE 90.1-2004_Sec 5.5-2_BUILT UP ROOFING 3/8 IN,  !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    1121.2900,               !- Density {kg/m3}
    1460.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    ASHRAE 90.1-2004_Sec 5.5-2_Roof Insulation_1,  !- Name
    MediumRough,             !- Roughness
    0.1250,                  !- Thickness {m}
    0.0490,                  !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    ASHRAE 90.1-2004_Sec 5.5-2_MAT-METAL,  !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

  Material,
    ASHRAE 90.1-2004_Sec 5.5-2_GP01 1/2 GYPSUM,  !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

  Material,
    ASHRAE 90.1-2004_Sec 5.5-2_Wall Insulation_1,  !- Name
    MediumRough,             !- Roughness
    0.0376,                  !- Thickness {m}
    0.0450,                  !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    ASHRAE 90.1-2004_Sec 5.5-2_MAT-CC05 8 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    ASHRAE 90.1-2004_Sec 5.5-2_MAT-SHEATH,  !- Name
    Rough,                   !- Roughness
    0.3626,                  !- Thermal Resistance {m2-K/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material:NoMass,
    ASHRAE 90.1-2004_Sec 5.5-2_CP02 CARPET PAD,  !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {m2-K/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.8000;                  !- Visible Absorptance

  Material:RoofVegetation,
    BaseEco,                 !- Name
    0.5,                     !- Height of Plants {m}
    5,                       !- Leaf Area Index {dimensionless}
    0.2,                     !- Leaf Reflectivity {dimensionless}
    0.95,                    !- Leaf Emissivity
    180,                     !- Minimum Stomatal Resistance {s/m}
    EcoRoofSoil,             !- Soil Layer Name
    MediumSmooth,            !- Roughness
    0.18,                    !- Thickness {m}
    0.4,                     !- Conductivity of Dry Soil {W/m-K}
    641,                     !- Density of Dry Soil {kg/m3}
    1100,                    !- Specific Heat of Dry Soil {J/kg-K}
    0.95,                    !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.7,                     !- Visible Absorptance
    0.4,                     !- Saturation Volumetric Moisture Content of the Soil Layer
    0.01,                    !- Residual Volumetric Moisture Content of the Soil Layer
    0.2,                     !- Initial Volumetric Moisture Content of the Soil Layer
    Advanced;                !- Moisture Diffusion Calculation Method

  Material:RoofVegetation,
    LowLAI,                  !- Name
    0.5,                     !- Height of Plants {m}
    0.5,                     !- Leaf Area Index {dimensionless}
    0.2,                     !- Leaf Reflectivity {dimensionless}
    0.95,                    !- Leaf Emissivity
    180,                     !- Minimum Stomatal Resistance {s/m}
    EcoRoofSoil,             !- Soil Layer Name
    MediumSmooth,            !- Roughness
    0.18,                    !- Thickness {m}
    0.4,                     !- Conductivity of Dry Soil {W/m-K}
    641,                     !- Density of Dry Soil {kg/m3}
    1100,                    !- Specific Heat of Dry Soil {J/kg-K}
    0.95,                    !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.7,                     !- Visible Absorptance
    0.4,                     !- Saturation Volumetric Moisture Content of the Soil Layer
    0.01,                    !- Residual Volumetric Moisture Content of the Soil Layer
    0.2,                     !- Initial Volumetric Moisture Content of the Soil Layer
    Advanced;                !- Moisture Diffusion Calculation Method

  Material:RoofVegetation,
    ThickSoil,               !- Name
    0.5,                     !- Height of Plants {m}
    5,                       !- Leaf Area Index {dimensionless}
    0.2,                     !- Leaf Reflectivity {dimensionless}
    0.95,                    !- Leaf Emissivity
    180,                     !- Minimum Stomatal Resistance {s/m}
    EcoRoofSoil,             !- Soil Layer Name
    MediumSmooth,            !- Roughness
    0.36,                    !- Thickness {m}
    0.4,                     !- Conductivity of Dry Soil {W/m-K}
    641,                     !- Density of Dry Soil {kg/m3}
    1100,                    !- Specific Heat of Dry Soil {J/kg-K}
    0.95,                    !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.7,                     !- Visible Absorptance
    0.4,                     !- Saturation Volumetric Moisture Content of the Soil Layer
    0.01,                    !- Residual Volumetric Moisture Content of the Soil Layer
    0.2,                     !- Initial Volumetric Moisture Content of the Soil Layer
    Advanced;                !- Moisture Diffusion Calculation Method

  WindowMaterial:Glazing,
    Clear Acrylic Plastic,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.92,                    !- Solar Transmittance at Normal Incidence
    0.05,                    !- Front Side Solar Reflectance at Normal Incidence
    0.05,                    !- Back Side Solar Reflectance at Normal Incidence
    0.92,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Diffusing Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0022,                  !- Thickness {m}
    0.90,                    !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    0.90,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    ASHRAE 90.1-2004_Sec 5.5-2_Theoretical Glass 6,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0030,                  !- Thickness {m}
    0.2387,                  !- Solar Transmittance at Normal Incidence
    0.7113,                  !- Front Side Solar Reflectance at Normal Incidence
    0.7113,                  !- Back Side Solar Reflectance at Normal Incidence
    0.2467,                  !- Visible Transmittance at Normal Incidence
    0.7033,                  !- Front Side Visible Reflectance at Normal Incidence
    0.7033,                  !- Back Side Visible Reflectance at Normal Incidence
    0.0000,                  !- Infrared Transmittance at Normal Incidence
    0.9990,                  !- Front Side Infrared Hemispherical Emissivity
    0.9990,                  !- Back Side Infrared Hemispherical Emissivity
    101.4580;                !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    ASHRAE 90.1-2004_Sec 5.5-2_Theoretical Glass 7,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0030,                  !- Thickness {m}
    0.5945,                  !- Solar Transmittance at Normal Incidence
    0.3555,                  !- Front Side Solar Reflectance at Normal Incidence
    0.3555,                  !- Back Side Solar Reflectance at Normal Incidence
    0.6684,                  !- Visible Transmittance at Normal Incidence
    0.2816,                  !- Front Side Visible Reflectance at Normal Incidence
    0.2816,                  !- Back Side Visible Reflectance at Normal Incidence
    0.0000,                  !- Infrared Transmittance at Normal Incidence
    0.9990,                  !- Front Side Infrared Hemispherical Emissivity
    0.9990,                  !- Back Side Infrared Hemispherical Emissivity
    101.9480;                !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    ASHRAE 90.1-2004_Sec 5.5-2_Theoretical Glass 0,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0030,                  !- Thickness {m}
    0.3480,                  !- Solar Transmittance at Normal Incidence
    0.6020,                  !- Front Side Solar Reflectance at Normal Incidence
    0.6020,                  !- Back Side Solar Reflectance at Normal Incidence
    0.3763,                  !- Visible Transmittance at Normal Incidence
    0.5737,                  !- Front Side Visible Reflectance at Normal Incidence
    0.5737,                  !- Back Side Visible Reflectance at Normal Incidence
    0.0000,                  !- Infrared Transmittance at Normal Incidence
    0.9990,                  !- Front Side Infrared Hemispherical Emissivity
    0.9990,                  !- Back Side Infrared Hemispherical Emissivity
    2.2444;                  !- Conductivity {W/m-K}

  Construction,
    InteriorFurnishings,     !- Name
    Wood 6inch;              !- Outside Layer

  Construction,
    INT-FLOOR-TOPSIDE,       !- Name
    MAT-CC05 4  MW CONCRETE, !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    INT-FLOOR-UNDERSIDE,     !- Name
    CP02 CARPET PAD,         !- Outside Layer
    MAT-CC05 4  MW CONCRETE; !- Layer 2

  Construction,
    ASHRAE 90.1-2004_Sec 5.5-2_Roof,  !- Name
    BaseEco,                 !- Outside Layer
    ASHRAE 90.1-2004_Sec 5.5-2_Roof Insulation_1,  !- Layer 2
    ASHRAE 90.1-2004_Sec 5.5-2_MAT-METAL;  !- Layer 3

  Construction,
    ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Name
    ASHRAE 90.1-2004_Sec 5.5-2_GP01 1/2 GYPSUM,  !- Outside Layer
    ASHRAE 90.1-2004_Sec 5.5-2_GP01 1/2 GYPSUM;  !- Layer 2

  Construction,
    ASHRAE 90.1-2004_Sec 5.5-2_Ext-wall,  !- Name
    ASHRAE 90.1-2004_Sec 5.5-2_MAT-SHEATH,  !- Outside Layer
    ASHRAE 90.1-2004_Sec 5.5-2_Wall Insulation_1,  !- Layer 2
    ASHRAE 90.1-2004_Sec 5.5-2_GP01 1/2 GYPSUM;  !- Layer 3

  Construction,
    ASHRAE 90.1-2004_Sec 5.5-2_Ext-slab,  !- Name
    ASHRAE 90.1-2004_Sec 5.5-2_MAT-CC05 8 HW CONCRETE,  !- Outside Layer
    ASHRAE 90.1-2004_Sec 5.5-2_CP02 CARPET PAD;  !- Layer 2

  Construction,
    ASHRAE 90.1-2004_Sec 5.5-2_south_window,  !- Name
    ASHRAE 90.1-2004_Sec 5.5-2_Theoretical Glass 6;  !- Outside Layer

  Construction,
    ASHRAE 90.1-2004_Sec 5.5-2_east_window,  !- Name
    ASHRAE 90.1-2004_Sec 5.5-2_Theoretical Glass 6;  !- Outside Layer

  Construction,
    ASHRAE 90.1-2004_Sec 5.5-2_north_window,  !- Name
    ASHRAE 90.1-2004_Sec 5.5-2_Theoretical Glass 7;  !- Outside Layer

  Construction,
    ASHRAE 90.1-2004_Sec 5.5-2_west_window,  !- Name
    ASHRAE 90.1-2004_Sec 5.5-2_Theoretical Glass 6;  !- Outside Layer

  Zone,
    ZN1_S_Space_1,           !- Name
    0,                       !- Direction of Relative North {deg}
    0.000,                   !- X Origin {m}
    0.000,                   !- Y Origin {m}
    0.000,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.800,                   !- Ceiling Height {m}
    354.787,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    ZN2_E_Space_1,           !- Name
    0,                       !- Direction of Relative North {deg}
    20.430,                  !- X Origin {m}
    4.570,                   !- Y Origin {m}
    0.000,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.800,                   !- Ceiling Height {m}
    354.787,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    ZN3_N_Space_1,           !- Name
    0,                       !- Direction of Relative North {deg}
    4.570,                   !- X Origin {m}
    20.430,                  !- Y Origin {m}
    0.000,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.800,                   !- Ceiling Height {m}
    354.787,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    ZN4_W_Space_1,           !- Name
    0,                       !- Direction of Relative North {deg}
    0.000,                   !- X Origin {m}
    0.000,                   !- Y Origin {m}
    0.000,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.800,                   !- Ceiling Height {m}
    354.787,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    ZN5_Core_Space_1,        !- Name
    0,                       !- Direction of Relative North {deg}
    4.570,                   !- X Origin {m}
    4.570,                   !- Y Origin {m}
    0.000,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.800,                   !- Ceiling Height {m}
    955.850,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    ZN6_S_Space_2,           !- Name
    0,                       !- Direction of Relative North {deg}
    0.000,                   !- X Origin {m}
    0.000,                   !- Y Origin {m}
    3.800,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.800,                   !- Ceiling Height {m}
    354.787,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    ZN7_E_Space_2,           !- Name
    0,                       !- Direction of Relative North {deg}
    20.430,                  !- X Origin {m}
    4.570,                   !- Y Origin {m}
    3.800,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.800,                   !- Ceiling Height {m}
    354.787,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    ZN8_N_Space_2,           !- Name
    0,                       !- Direction of Relative North {deg}
    4.570,                   !- X Origin {m}
    20.430,                  !- Y Origin {m}
    3.800,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.800,                   !- Ceiling Height {m}
    354.787,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    ZN9_W_Space_2,           !- Name
    0,                       !- Direction of Relative North {deg}
    0.000,                   !- X Origin {m}
    0.000,                   !- Y Origin {m}
    3.800,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.800,                   !- Ceiling Height {m}
    354.787,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    ZN10_Core_Space_2,       !- Name
    0,                       !- Direction of Relative North {deg}
    4.570,                   !- X Origin {m}
    4.570,                   !- Y Origin {m}
    3.800,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.800,                   !- Ceiling Height {m}
    955.850,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

  BuildingSurface:Detailed,
    ZN1_S_Space_1:ExtWall:South,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Ext-wall,  !- Construction Name
    ZN1_S_Space_1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    25.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    25.000,0.000,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_S_Space_1:IntWall:East,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
    ZN1_S_Space_1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN2_E_Space_1:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    25.000,0.000,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    25.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    20.430,4.570,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    20.430,4.570,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_S_Space_1:IntWall:North,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
    ZN1_S_Space_1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN5_Core_Space_1:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    20.430,4.570,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    20.430,4.570,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.570,4.570,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.570,4.570,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_S_Space_1:IntWall:West,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
    ZN1_S_Space_1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN4_W_Space_1:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.570,4.570,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    4.570,4.570,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_S_Space_1:floor,     !- Name
    floor,                   !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Ext-slab,  !- Construction Name
    ZN1_S_Space_1,           !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    4.570,4.570,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    20.430,4.570,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    25.000,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_S_Space_1:Ceiling,   !- Name
    ceiling,                 !- Surface Type
    Int-floor-underside,     !- Construction Name
    ZN1_S_Space_1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN6_S_Space_2:floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.570,4.570,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.800,  !- X,Y,Z ==> Vertex 2 {m}
    25.000,0.000,3.800,  !- X,Y,Z ==> Vertex 3 {m}
    20.430,4.570,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_E_Space_1:IntWall:South,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
    ZN2_E_Space_1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN1_S_Space_1:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.570,-4.570,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.570,-4.570,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_E_Space_1:ExtWall:East,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Ext-wall,  !- Construction Name
    ZN2_E_Space_1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.570,-4.570,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    4.570,-4.570,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.570,20.430,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.570,20.430,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_E_Space_1:IntWall:North,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
    ZN2_E_Space_1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN3_N_Space_1:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.570,20.430,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    4.570,20.430,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,15.860,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,15.860,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_E_Space_1:IntWall:West,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
    ZN2_E_Space_1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN5_Core_Space_1:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,15.860,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,15.860,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_E_Space_1:floor,     !- Name
    floor,                   !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Ext-slab,  !- Construction Name
    ZN2_E_Space_1,           !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,15.860,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.570,20.430,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.570,-4.570,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_E_Space_1:Ceiling,   !- Name
    ceiling,                 !- Surface Type
    Int-floor-underside,     !- Construction Name
    ZN2_E_Space_1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN7_E_Space_2:floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,15.860,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.800,  !- X,Y,Z ==> Vertex 2 {m}
    4.570,-4.570,3.800,  !- X,Y,Z ==> Vertex 3 {m}
    4.570,20.430,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_N_Space_1:IntWall:South,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
    ZN3_N_Space_1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN5_Core_Space_1:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    15.860,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    15.860,0.000,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_N_Space_1:IntWall:East,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
    ZN3_N_Space_1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN2_E_Space_1:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    15.860,0.000,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    15.860,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    20.430,4.570,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    20.430,4.570,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_N_Space_1:ExtWall:North,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Ext-wall,  !- Construction Name
    ZN3_N_Space_1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    20.430,4.570,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    20.430,4.570,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.570,4.570,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.570,4.570,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_N_Space_1:IntWall:West,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
    ZN3_N_Space_1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN4_W_Space_1:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.570,4.570,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    -4.570,4.570,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_N_Space_1:floor,     !- Name
    floor,                   !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Ext-slab,  !- Construction Name
    ZN3_N_Space_1,           !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.570,4.570,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    20.430,4.570,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    15.860,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_N_Space_1:Ceiling,   !- Name
    ceiling,                 !- Surface Type
    Int-floor-underside,     !- Construction Name
    ZN3_N_Space_1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN8_N_Space_2:floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.570,4.570,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.800,  !- X,Y,Z ==> Vertex 2 {m}
    15.860,0.000,3.800,  !- X,Y,Z ==> Vertex 3 {m}
    20.430,4.570,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_W_Space_1:IntWall:South,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
    ZN4_W_Space_1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN1_S_Space_1:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.570,4.570,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.570,4.570,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_W_Space_1:IntWall:East,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
    ZN4_W_Space_1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN5_Core_Space_1:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.570,4.570,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    4.570,4.570,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.570,20.430,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.570,20.430,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_W_Space_1:IntWall:North,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
    ZN4_W_Space_1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN3_N_Space_1:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.570,20.430,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    4.570,20.430,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,25.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,25.000,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_W_Space_1:ExtWall:West,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Ext-wall,  !- Construction Name
    ZN4_W_Space_1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,25.000,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,25.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_W_Space_1:floor,     !- Name
    floor,                   !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Ext-slab,  !- Construction Name
    ZN4_W_Space_1,           !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,25.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.570,20.430,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.570,4.570,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_W_Space_1:Ceiling,   !- Name
    ceiling,                 !- Surface Type
    Int-floor-underside,     !- Construction Name
    ZN4_W_Space_1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN9_W_Space_2:floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,25.000,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.800,  !- X,Y,Z ==> Vertex 2 {m}
    4.570,4.570,3.800,  !- X,Y,Z ==> Vertex 3 {m}
    4.570,20.430,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_Core_Space_1:IntWall:South,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
    ZN5_Core_Space_1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN1_S_Space_1:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    15.860,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    15.860,0.000,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_Core_Space_1:IntWall:East,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
    ZN5_Core_Space_1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN2_E_Space_1:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    15.860,0.000,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    15.860,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    15.860,15.860,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    15.860,15.860,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_Core_Space_1:IntWall:North,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
    ZN5_Core_Space_1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN3_N_Space_1:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    15.860,15.860,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    15.860,15.860,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,15.860,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,15.860,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_Core_Space_1:IntWall:West,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
    ZN5_Core_Space_1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN4_W_Space_1:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,15.860,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,15.860,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_Core_Space_1:floor,  !- Name
    floor,                   !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Ext-slab,  !- Construction Name
    ZN5_Core_Space_1,        !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,15.860,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    15.860,15.860,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    15.860,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_Core_Space_1:Ceiling,!- Name
    ceiling,                 !- Surface Type
    Int-floor-underside,     !- Construction Name
    ZN5_Core_Space_1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN10_Core_Space_2:floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,15.860,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.800,  !- X,Y,Z ==> Vertex 2 {m}
    15.860,0.000,3.800,  !- X,Y,Z ==> Vertex 3 {m}
    15.860,15.860,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_S_Space_2:ExtWall:South,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Ext-wall,  !- Construction Name
    ZN6_S_Space_2,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    25.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    25.000,0.000,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_S_Space_2:IntWall:East,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
    ZN6_S_Space_2,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN7_E_Space_2:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    25.000,0.000,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    25.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    20.430,4.570,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    20.430,4.570,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_S_Space_2:IntWall:North,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
    ZN6_S_Space_2,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN10_Core_Space_2:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    20.430,4.570,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    20.430,4.570,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.570,4.570,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.570,4.570,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_S_Space_2:IntWall:West,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
    ZN6_S_Space_2,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN9_W_Space_2:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.570,4.570,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    4.570,4.570,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_S_Space_2:floor,     !- Name
    floor,                   !- Surface Type
    Int-floor-topside,       !- Construction Name
    ZN6_S_Space_2,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN1_S_Space_1:Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    4.570,4.570,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    20.430,4.570,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    25.000,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_S_Space_2:Roof,      !- Name
    roof,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Roof,  !- Construction Name
    ZN6_S_Space_2,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.570,4.570,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.800,  !- X,Y,Z ==> Vertex 2 {m}
    25.000,0.000,3.800,  !- X,Y,Z ==> Vertex 3 {m}
    20.430,4.570,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_E_Space_2:IntWall:South,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
    ZN7_E_Space_2,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN6_S_Space_2:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.570,-4.570,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.570,-4.570,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_E_Space_2:ExtWall:East,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Ext-wall,  !- Construction Name
    ZN7_E_Space_2,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.570,-4.570,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    4.570,-4.570,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.570,20.430,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.570,20.430,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_E_Space_2:IntWall:North,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
    ZN7_E_Space_2,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN8_N_Space_2:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.570,20.430,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    4.570,20.430,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,15.860,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,15.860,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_E_Space_2:IntWall:West,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
    ZN7_E_Space_2,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN10_Core_Space_2:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,15.860,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,15.860,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_E_Space_2:floor,     !- Name
    floor,                   !- Surface Type
    Int-floor-topside,       !- Construction Name
    ZN7_E_Space_2,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN2_E_Space_1:Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,15.860,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.570,20.430,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.570,-4.570,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_E_Space_2:Roof,      !- Name
    roof,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Roof,  !- Construction Name
    ZN7_E_Space_2,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,15.860,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.800,  !- X,Y,Z ==> Vertex 2 {m}
    4.570,-4.570,3.800,  !- X,Y,Z ==> Vertex 3 {m}
    4.570,20.430,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_N_Space_2:IntWall:South,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
    ZN8_N_Space_2,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN10_Core_Space_2:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    15.860,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    15.860,0.000,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_N_Space_2:IntWall:East,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
    ZN8_N_Space_2,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN7_E_Space_2:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    15.860,0.000,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    15.860,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    20.430,4.570,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    20.430,4.570,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_N_Space_2:ExtWall:North,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Ext-wall,  !- Construction Name
    ZN8_N_Space_2,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    20.430,4.570,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    20.430,4.570,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.570,4.570,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.570,4.570,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_N_Space_2:IntWall:West,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
    ZN8_N_Space_2,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN9_W_Space_2:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.570,4.570,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    -4.570,4.570,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_N_Space_2:floor,     !- Name
    floor,                   !- Surface Type
    Int-floor-topside,       !- Construction Name
    ZN8_N_Space_2,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN3_N_Space_1:Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.570,4.570,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    20.430,4.570,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    15.860,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_N_Space_2:Roof,      !- Name
    roof,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Roof,  !- Construction Name
    ZN8_N_Space_2,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.570,4.570,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.800,  !- X,Y,Z ==> Vertex 2 {m}
    15.860,0.000,3.800,  !- X,Y,Z ==> Vertex 3 {m}
    20.430,4.570,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_W_Space_2:IntWall:South,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
    ZN9_W_Space_2,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN6_S_Space_2:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.570,4.570,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.570,4.570,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_W_Space_2:IntWall:East,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
    ZN9_W_Space_2,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN10_Core_Space_2:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.570,4.570,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    4.570,4.570,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.570,20.430,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.570,20.430,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_W_Space_2:IntWall:North,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
    ZN9_W_Space_2,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN8_N_Space_2:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    4.570,20.430,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    4.570,20.430,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,25.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,25.000,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_W_Space_2:ExtWall:West,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Ext-wall,  !- Construction Name
    ZN9_W_Space_2,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,25.000,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,25.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_W_Space_2:floor,     !- Name
    floor,                   !- Surface Type
    Int-floor-topside,       !- Construction Name
    ZN9_W_Space_2,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN4_W_Space_1:Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,25.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.570,20.430,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.570,4.570,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_W_Space_2:Roof,      !- Name
    roof,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Roof,  !- Construction Name
    ZN9_W_Space_2,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,25.000,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.800,  !- X,Y,Z ==> Vertex 2 {m}
    4.570,4.570,3.800,  !- X,Y,Z ==> Vertex 3 {m}
    4.570,20.430,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_Core_Space_2:IntWall:South,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
    ZN10_Core_Space_2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN6_S_Space_2:IntWall:North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    15.860,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    15.860,0.000,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_Core_Space_2:IntWall:East,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
    ZN10_Core_Space_2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN7_E_Space_2:IntWall:West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    15.860,0.000,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    15.860,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    15.860,15.860,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    15.860,15.860,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_Core_Space_2:IntWall:North,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
    ZN10_Core_Space_2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN8_N_Space_2:IntWall:South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    15.860,15.860,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    15.860,15.860,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,15.860,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,15.860,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_Core_Space_2:IntWall:West,  !- Name
    wall,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
    ZN10_Core_Space_2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN9_W_Space_2:IntWall:East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,15.860,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,15.860,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_Core_Space_2:floor, !- Name
    floor,                   !- Surface Type
    Int-floor-topside,       !- Construction Name
    ZN10_Core_Space_2,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ZN5_Core_Space_1:Ceiling,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,15.860,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    15.860,15.860,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    15.860,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_Core_Space_2:Roof,  !- Name
    roof,                    !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_Roof,  !- Construction Name
    ZN10_Core_Space_2,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,15.860,3.800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.800,  !- X,Y,Z ==> Vertex 2 {m}
    15.860,0.000,3.800,  !- X,Y,Z ==> Vertex 3 {m}
    15.860,15.860,3.800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN1_S_Space_1:S_Window_0,!- Name
    window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_south_window,  !- Construction Name
    ZN1_S_Space_1:ExtWall:South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.050,0.000,2.626,  !- X,Y,Z ==> Vertex 1 {m}
    0.050,0.000,1.100,  !- X,Y,Z ==> Vertex 2 {m}
    24.950,0.000,1.100,  !- X,Y,Z ==> Vertex 3 {m}
    24.950,0.000,2.626;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN2_E_Space_1:E_Window_0,!- Name
    window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_east_window,  !- Construction Name
    ZN2_E_Space_1:ExtWall:East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.570,-4.520,2.626,  !- X,Y,Z ==> Vertex 1 {m}
    4.570,-4.520,1.100,  !- X,Y,Z ==> Vertex 2 {m}
    4.570,20.380,1.100,  !- X,Y,Z ==> Vertex 3 {m}
    4.570,20.380,2.626;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN3_N_Space_1:N_Window_0,!- Name
    window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_north_window,  !- Construction Name
    ZN3_N_Space_1:ExtWall:North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.380,4.570,2.626,  !- X,Y,Z ==> Vertex 1 {m}
    20.380,4.570,1.100,  !- X,Y,Z ==> Vertex 2 {m}
    -4.520,4.570,1.100,  !- X,Y,Z ==> Vertex 3 {m}
    -4.520,4.570,2.626;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN4_W_Space_1:W_Window_0,!- Name
    window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_west_window,  !- Construction Name
    ZN4_W_Space_1:ExtWall:West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000,24.950,2.626,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,24.950,1.100,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.050,1.100,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.050,2.626;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN6_S_Space_2:S_Window_0,!- Name
    window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_south_window,  !- Construction Name
    ZN6_S_Space_2:ExtWall:South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.050,0.000,2.626,  !- X,Y,Z ==> Vertex 1 {m}
    0.050,0.000,1.100,  !- X,Y,Z ==> Vertex 2 {m}
    24.950,0.000,1.100,  !- X,Y,Z ==> Vertex 3 {m}
    24.950,0.000,2.626;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN7_E_Space_2:E_Window_0,!- Name
    window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_east_window,  !- Construction Name
    ZN7_E_Space_2:ExtWall:East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.570,-4.520,2.626,  !- X,Y,Z ==> Vertex 1 {m}
    4.570,-4.520,1.100,  !- X,Y,Z ==> Vertex 2 {m}
    4.570,20.380,1.100,  !- X,Y,Z ==> Vertex 3 {m}
    4.570,20.380,2.626;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN8_N_Space_2:N_Window_0,!- Name
    window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_north_window,  !- Construction Name
    ZN8_N_Space_2:ExtWall:North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.380,4.570,2.626,  !- X,Y,Z ==> Vertex 1 {m}
    20.380,4.570,1.100,  !- X,Y,Z ==> Vertex 2 {m}
    -4.520,4.570,1.100,  !- X,Y,Z ==> Vertex 3 {m}
    -4.520,4.570,2.626;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN9_W_Space_2:W_Window_0,!- Name
    window,                  !- Surface Type
    ASHRAE 90.1-2004_Sec 5.5-2_west_window,  !- Construction Name
    ZN9_W_Space_2:ExtWall:West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000,24.950,2.626,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,24.950,1.100,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.050,1.100,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.050,2.626;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    ZN1_S_Space_1,           !- Name
    InteriorFurnishings,     !- Construction Name
    ZN1_S_Space_1,           !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    186.730;                 !- Surface Area {m2}

  InternalMass,
    ZN2_E_Space_1,           !- Name
    InteriorFurnishings,     !- Construction Name
    ZN2_E_Space_1,           !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    186.730;                 !- Surface Area {m2}

  InternalMass,
    ZN3_N_Space_1,           !- Name
    InteriorFurnishings,     !- Construction Name
    ZN3_N_Space_1,           !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    186.730;                 !- Surface Area {m2}

  InternalMass,
    ZN4_W_Space_1,           !- Name
    InteriorFurnishings,     !- Construction Name
    ZN4_W_Space_1,           !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    186.730;                 !- Surface Area {m2}

  InternalMass,
    ZN5_Core_Space_1,        !- Name
    InteriorFurnishings,     !- Construction Name
    ZN5_Core_Space_1,        !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    503.079;                 !- Surface Area {m2}

  InternalMass,
    ZN6_S_Space_2,           !- Name
    InteriorFurnishings,     !- Construction Name
    ZN6_S_Space_2,           !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    186.730;                 !- Surface Area {m2}

  InternalMass,
    ZN7_E_Space_2,           !- Name
    InteriorFurnishings,     !- Construction Name
    ZN7_E_Space_2,           !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    186.730;                 !- Surface Area {m2}

  InternalMass,
    ZN8_N_Space_2,           !- Name
    InteriorFurnishings,     !- Construction Name
    ZN8_N_Space_2,           !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    186.730;                 !- Surface Area {m2}

  InternalMass,
    ZN9_W_Space_2,           !- Name
    InteriorFurnishings,     !- Construction Name
    ZN9_W_Space_2,           !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    186.730;                 !- Surface Area {m2}

  InternalMass,
    ZN10_Core_Space_2,       !- Name
    InteriorFurnishings,     !- Construction Name
    ZN10_Core_Space_2,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    503.079;                 !- Surface Area {m2}

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name

! Schedule for irrigation (1"/irrday summer 0.5"/irrday winter: Mon and Fri at ~10am)
! Note: UCF documentation inconsistent 1 vs 2 " in summer per week??
! To avoid stability issues with 1hour timesteps we simply add 1/7th of weekly
! precipitation evenly divided into 2 hours each of ALLDAYS each season
! Note: 0.00181 in*2hrs*7days = 1 inch per week
! m/hour

  Schedule:Compact,
    IRRIGATIONSCHD,          !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: Alldays,            !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 09:00,0.00181,    !- Field 5
    Until: 24:00,0.0,        !- Field 7
    Through: 12/31,          !- Field 9
    For: Alldays,            !- Field 10
    Until: 07:00,0.0,        !- Field 11
    Until: 09:00,0.00242,    !- Field 13
    Until: 24:00,0.0;        !- Field 15

! Precipitation Schedule was created using
!   Location: USA_FL_MIAMI
!   EPW: USA_FL_Miami_TMY2.epw
!   Ave Mon Precip Location: 085663 MIA MIAMI INTL AP FL
!   Ave Mon Precipitation: 0.03785, 0.0381, 0.04775, 0.06045, 0.1158, 0.2035, 0.1402, 0.2065, 0.1996, 0.1313, 0.06858, 0.04013
! m/hour

  Schedule:Compact,
    PrecipitationMiami,      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 1/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 4:00,0,           !- Field 3
    Until: 17:00,0.00118269, !- Field 5
    Until: 18:00,0,          !- Field 7
    Until: 19:00,0.00118269, !- Field 9
    Until: 24:00,0,          !- Field 11
    Through: 1/2,            !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,0,          !- Field 15
    Through: 1/3,            !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00,0,          !- Field 19
    Through: 1/4,            !- Field 21
    For: AllDays,            !- Field 22
    Until: 22:00,0,          !- Field 23
    Until: 24:00,0.00118269, !- Field 25
    Through: 1/5,            !- Field 27
    For: AllDays,            !- Field 28
    Until: 24:00,0,          !- Field 29
    Through: 1/6,            !- Field 31
    For: AllDays,            !- Field 32
    Until: 23:00,0,          !- Field 33
    Until: 24:00,0.00118269, !- Field 35
    Through: 1/7,            !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,0,          !- Field 39
    Through: 1/8,            !- Field 41
    For: AllDays,            !- Field 42
    Until: 24:00,0,          !- Field 43
    Through: 1/9,            !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,0,          !- Field 47
    Through: 1/10,           !- Field 49
    For: AllDays,            !- Field 50
    Until: 24:00,0,          !- Field 51
    Through: 1/11,           !- Field 53
    For: AllDays,            !- Field 54
    Until: 20:00,0,          !- Field 55
    Until: 22:00,0.00118269, !- Field 57
    Until: 24:00,0,          !- Field 59
    Through: 1/12,           !- Field 61
    For: AllDays,            !- Field 62
    Until: 8:00,0,           !- Field 63
    Until: 12:00,0.00118269, !- Field 65
    Until: 24:00,0,          !- Field 67
    Through: 1/13,           !- Field 69
    For: AllDays,            !- Field 70
    Until: 24:00,0,          !- Field 71
    Through: 1/14,           !- Field 73
    For: AllDays,            !- Field 74
    Until: 4:00,0,           !- Field 75
    Until: 7:00,0.00118269,  !- Field 77
    Until: 24:00,0,          !- Field 79
    Through: 1/15,           !- Field 81
    For: AllDays,            !- Field 82
    Until: 24:00,0,          !- Field 83
    Through: 1/16,           !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,0,          !- Field 87
    Through: 1/17,           !- Field 89
    For: AllDays,            !- Field 90
    Until: 24:00,0,          !- Field 91
    Through: 1/18,           !- Field 93
    For: AllDays,            !- Field 94
    Until: 24:00,0,          !- Field 95
    Through: 1/19,           !- Field 97
    For: AllDays,            !- Field 98
    Until: 8:00,0,           !- Field 99
    Until: 9:00,0.00118269,  !- Field 101
    Until: 24:00,0,          !- Field 103
    Through: 1/20,           !- Field 105
    For: AllDays,            !- Field 106
    Until: 24:00,0,          !- Field 107
    Through: 1/21,           !- Field 109
    For: AllDays,            !- Field 110
    Until: 14:00,0,          !- Field 111
    Until: 15:00,0.00118269, !- Field 113
    Until: 16:00,0,          !- Field 115
    Until: 19:00,0.00118269, !- Field 117
    Until: 24:00,0,          !- Field 119
    Through: 1/22,           !- Field 121
    For: AllDays,            !- Field 122
    Until: 24:00,0,          !- Field 123
    Through: 1/23,           !- Field 125
    For: AllDays,            !- Field 126
    Until: 24:00,0,          !- Field 127
    Through: 1/24,           !- Field 129
    For: AllDays,            !- Field 130
    Until: 24:00,0,          !- Field 131
    Through: 1/25,           !- Field 133
    For: AllDays,            !- Field 134
    Until: 24:00,0,          !- Field 135
    Through: 1/26,           !- Field 137
    For: AllDays,            !- Field 138
    Until: 24:00,0,          !- Field 139
    Through: 1/27,           !- Field 141
    For: AllDays,            !- Field 142
    Until: 24:00,0,          !- Field 143
    Through: 1/28,           !- Field 145
    For: AllDays,            !- Field 146
    Until: 8:00,0,           !- Field 147
    Until: 9:00,0.00118269,  !- Field 149
    Until: 24:00,0,          !- <none>
    Through: 1/29,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 1/30,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 1/31,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 2/1,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 2/2,            !- <none>
    For: AllDays,            !- <none>
    Until: 21:00,0,          !- <none>
    Until: 23:00,0.00146538, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 2/3,            !- <none>
    For: AllDays,            !- <none>
    Until: 6:00,0,           !- <none>
    Until: 7:00,0.00146538,  !- <none>
    Until: 8:00,0,           !- <none>
    Until: 9:00,0.00146538,  !- <none>
    Until: 21:00,0,          !- <none>
    Until: 24:00,0.00146538, !- <none>
    Through: 2/4,            !- <none>
    For: AllDays,            !- <none>
    Until: 9:00,0.00146538,  !- <none>
    Until: 10:00,0,          !- <none>
    Until: 12:00,0.00146538, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 2/5,            !- <none>
    For: AllDays,            !- <none>
    Until: 4:00,0,           !- <none>
    Until: 5:00,0.00146538,  !- <none>
    Until: 24:00,0,          !- <none>
    Through: 2/6,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 2/7,            !- <none>
    For: AllDays,            !- <none>
    Until: 1:00,0.00146538,  !- <none>
    Until: 3:00,0,           !- <none>
    Until: 4:00,0.00146538,  !- <none>
    Until: 22:00,0,          !- <none>
    Until: 23:00,0.00146538, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 2/8,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 2/9,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 2/10,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 2/11,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 2/12,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 2/13,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 2/14,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 2/15,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 2/16,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 2/17,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 2/18,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 2/19,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 2/20,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 2/21,           !- <none>
    For: AllDays,            !- <none>
    Until: 5:00,0,           !- <none>
    Until: 6:00,0.00146538,  !- <none>
    Until: 9:00,0,           !- <none>
    Until: 10:00,0.00146538, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 2/22,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 2/23,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 2/24,           !- <none>
    For: AllDays,            !- <none>
    Until: 4:00,0,           !- <none>
    Until: 5:00,0.00146538,  !- <none>
    Until: 24:00,0,          !- <none>
    Through: 2/25,           !- <none>
    For: AllDays,            !- <none>
    Until: 15:00,0,          !- <none>
    Until: 16:00,0.00146538, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 2/26,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 2/27,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 2/28,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 3/1,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 3/2,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 3/3,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 3/4,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 3/5,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 3/6,            !- <none>
    For: AllDays,            !- <none>
    Until: 12:00,0,          !- <none>
    Until: 13:00,0.00341086, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 3/7,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 3/8,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 3/9,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 3/10,           !- <none>
    For: AllDays,            !- <none>
    Until: 9:00,0,           !- <none>
    Until: 11:00,0.00341086, !- <none>
    Until: 13:00,0,          !- <none>
    Until: 14:00,0.00341086, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 3/11,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 3/12,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 3/13,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 3/14,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 3/15,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 3/16,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 3/17,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 3/18,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 3/19,           !- <none>
    For: AllDays,            !- <none>
    Until: 8:00,0,           !- <none>
    Until: 10:00,0.00341086, !- <none>
    Until: 11:00,0,          !- <none>
    Until: 15:00,0.00341086, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 3/20,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 3/21,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 3/22,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 3/23,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 3/24,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 3/25,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 3/26,           !- <none>
    For: AllDays,            !- <none>
    Until: 20:00,0,          !- <none>
    Until: 21:00,0.00341086, !- <none>
    Until: 22:00,0,          !- <none>
    Until: 24:00,0.00341086, !- <none>
    Through: 3/27,           !- <none>
    For: AllDays,            !- <none>
    Until: 1:00,0.00341086,  !- <none>
    Until: 24:00,0,          !- <none>
    Through: 3/28,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 3/29,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 3/30,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 3/31,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 4/1,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 4/2,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 4/3,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 4/4,            !- <none>
    For: AllDays,            !- <none>
    Until: 6:00,0,           !- <none>
    Until: 7:00,0.0075565,   !- <none>
    Until: 24:00,0,          !- <none>
    Through: 4/5,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 4/6,            !- <none>
    For: AllDays,            !- <none>
    Until: 1:00,0.0075565,   !- <none>
    Until: 24:00,0,          !- <none>
    Through: 4/7,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 4/8,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 4/9,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 4/10,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 4/11,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 4/12,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 4/13,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 4/14,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 4/15,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 4/16,           !- <none>
    For: AllDays,            !- <none>
    Until: 13:00,0,          !- <none>
    Until: 15:00,0.0075565,  !- <none>
    Until: 24:00,0,          !- <none>
    Through: 4/17,           !- <none>
    For: AllDays,            !- <none>
    Until: 16:00,0,          !- <none>
    Until: 18:00,0.0075565,  !- <none>
    Until: 24:00,0,          !- <none>
    Through: 4/18,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 4/19,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 4/20,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 4/21,           !- <none>
    For: AllDays,            !- <none>
    Until: 19:00,0,          !- <none>
    Until: 20:00,0.0075565,  !- <none>
    Until: 24:00,0,          !- <none>
    Through: 4/22,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 4/23,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 4/24,           !- <none>
    For: AllDays,            !- <none>
    Until: 17:00,0,          !- <none>
    Until: 18:00,0.0075565,  !- <none>
    Until: 24:00,0,          !- <none>
    Through: 4/25,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 4/26,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 4/27,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 4/28,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 4/29,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 4/30,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 5/1,            !- <none>
    For: AllDays,            !- <none>
    Until: 21:00,0,          !- <none>
    Until: 22:00,0.00330926, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 5/2,            !- <none>
    For: AllDays,            !- <none>
    Until: 3:00,0,           !- <none>
    Until: 4:00,0.00330926,  !- <none>
    Until: 5:00,0,           !- <none>
    Until: 6:00,0.00330926,  !- <none>
    Until: 8:00,0,           !- <none>
    Until: 11:00,0.00330926, !- <none>
    Until: 15:00,0,          !- <none>
    Until: 17:00,0.00330926, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 5/3,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 5/4,            !- <none>
    For: AllDays,            !- <none>
    Until: 17:00,0,          !- <none>
    Until: 18:00,0.00330926, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 5/5,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 5/6,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 5/7,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 5/8,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 5/9,            !- <none>
    For: AllDays,            !- <none>
    Until: 16:00,0,          !- <none>
    Until: 20:00,0.00330926, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 5/10,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 5/11,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 5/12,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 5/13,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 5/14,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 5/15,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 5/16,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 5/17,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 5/18,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 5/19,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 5/20,           !- <none>
    For: AllDays,            !- <none>
    Until: 9:00,0,           !- <none>
    Until: 10:00,0.00330926, !- <none>
    Until: 16:00,0,          !- <none>
    Until: 18:00,0.00330926, !- <none>
    Until: 19:00,0,          !- <none>
    Until: 20:00,0.00330926, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 5/21,           !- <none>
    For: AllDays,            !- <none>
    Until: 20:00,0,          !- <none>
    Until: 22:00,0.00330926, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 5/22,           !- <none>
    For: AllDays,            !- <none>
    Until: 12:00,0,          !- <none>
    Until: 13:00,0.00330926, !- <none>
    Until: 17:00,0,          !- <none>
    Until: 20:00,0.00330926, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 5/23,           !- <none>
    For: AllDays,            !- <none>
    Until: 14:00,0,          !- <none>
    Until: 17:00,0.00330926, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 5/24,           !- <none>
    For: AllDays,            !- <none>
    Until: 16:00,0,          !- <none>
    Until: 17:00,0.00330926, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 5/25,           !- <none>
    For: AllDays,            !- <none>
    Until: 12:00,0,          !- <none>
    Until: 14:00,0.00330926, !- <none>
    Until: 15:00,0,          !- <none>
    Until: 17:00,0.00330926, !- <none>
    Until: 22:00,0,          !- <none>
    Until: 23:00,0.00330926, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 5/26,           !- <none>
    For: AllDays,            !- <none>
    Until: 7:00,0,           !- <none>
    Until: 9:00,0.00330926,  !- <none>
    Until: 24:00,0,          !- <none>
    Through: 5/27,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 5/28,           !- <none>
    For: AllDays,            !- <none>
    Until: 3:00,0,           !- <none>
    Until: 4:00,0.00330926,  !- <none>
    Until: 24:00,0,          !- <none>
    Through: 5/29,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 5/30,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 5/31,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 6/1,            !- <none>
    For: AllDays,            !- <none>
    Until: 12:00,0,          !- <none>
    Until: 13:00,0.00334628, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 6/2,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 6/3,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 6/4,            !- <none>
    For: AllDays,            !- <none>
    Until: 17:00,0,          !- <none>
    Until: 23:00,0.00334628, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 6/5,            !- <none>
    For: AllDays,            !- <none>
    Until: 4:00,0,           !- <none>
    Until: 5:00,0.00334628,  !- <none>
    Until: 12:00,0,          !- <none>
    Until: 13:00,0.0139205,  !- <none>
    Until: 15:00,0,          !- <none>
    Until: 16:00,0.0139205,  !- <none>
    Until: 17:00,0,          !- <none>
    Until: 18:00,0.00334628, !- <none>
    Until: 20:00,0,          !- <none>
    Until: 23:00,0.00334628, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 6/6,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 6/7,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 6/8,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 6/9,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 6/10,           !- <none>
    For: AllDays,            !- <none>
    Until: 16:00,0,          !- <none>
    Until: 17:00,0.00334628, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 6/11,           !- <none>
    For: AllDays,            !- <none>
    Until: 1:00,0.00334628,  !- <none>
    Until: 2:00,0.0139205,   !- <none>
    Until: 7:00,0.00334628,  !- <none>
    Until: 22:00,0,          !- <none>
    Until: 23:00,0.00334628, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 6/12,           !- <none>
    For: AllDays,            !- <none>
    Until: 12:00,0,          !- <none>
    Until: 13:00,0.00334628, !- <none>
    Until: 16:00,0,          !- <none>
    Until: 17:00,0.00334628, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 6/13,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 6/14,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 6/15,           !- <none>
    For: AllDays,            !- <none>
    Until: 7:00,0,           !- <none>
    Until: 8:00,0.00334628,  !- <none>
    Until: 24:00,0,          !- <none>
    Through: 6/16,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 6/17,           !- <none>
    For: AllDays,            !- <none>
    Until: 5:00,0,           !- <none>
    Until: 8:00,0.00334628,  !- <none>
    Until: 11:00,0,          !- <none>
    Until: 12:00,0.00334628, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 6/18,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 6/19,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 6/20,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 6/21,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 6/22,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 6/23,           !- <none>
    For: AllDays,            !- <none>
    Until: 12:00,0,          !- <none>
    Until: 13:00,0.00334628, !- <none>
    Until: 14:00,0.0139205,  !- <none>
    Until: 17:00,0.00334628, !- <none>
    Until: 19:00,0,          !- <none>
    Until: 20:00,0.00334628, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 6/24,           !- <none>
    For: AllDays,            !- <none>
    Until: 16:00,0,          !- <none>
    Until: 17:00,0.0139205,  !- <none>
    Until: 20:00,0.00334628, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 6/25,           !- <none>
    For: AllDays,            !- <none>
    Until: 17:00,0,          !- <none>
    Until: 19:00,0.00334628, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 6/26,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 6/27,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 6/28,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 6/29,           !- <none>
    For: AllDays,            !- <none>
    Until: 13:00,0,          !- <none>
    Until: 14:00,0.00334628, !- <none>
    Until: 22:00,0,          !- <none>
    Until: 23:00,0.00334628, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 6/30,           !- <none>
    For: AllDays,            !- <none>
    Until: 11:00,0,          !- <none>
    Until: 12:00,0.00334628, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 7/1,            !- <none>
    For: AllDays,            !- <none>
    Until: 5:00,0,           !- <none>
    Until: 6:00,0.00959318,  !- <none>
    Until: 8:00,0,           !- <none>
    Until: 10:00,0.00230605, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 7/2,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 7/3,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 7/4,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 7/5,            !- <none>
    For: AllDays,            !- <none>
    Until: 13:00,0,          !- <none>
    Until: 14:00,0.00230605, !- <none>
    Until: 15:00,0,          !- <none>
    Until: 16:00,0.00230605, !- <none>
    Until: 17:00,0,          !- <none>
    Until: 18:00,0.00230605, !- <none>
    Until: 20:00,0,          !- <none>
    Until: 23:00,0.00230605, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 7/6,            !- <none>
    For: AllDays,            !- <none>
    Until: 12:00,0,          !- <none>
    Until: 13:00,0.00230605, !- <none>
    Until: 21:00,0,          !- <none>
    Until: 24:00,0.00230605, !- <none>
    Through: 7/7,            !- <none>
    For: AllDays,            !- <none>
    Until: 13:00,0,          !- <none>
    Until: 14:00,0.00959318, !- <none>
    Until: 15:00,0.00230605, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 7/8,            !- <none>
    For: AllDays,            !- <none>
    Until: 18:00,0,          !- <none>
    Until: 19:00,0.00959318, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 7/9,            !- <none>
    For: AllDays,            !- <none>
    Until: 10:00,0,          !- <none>
    Until: 11:00,0.00230605, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 7/10,           !- <none>
    For: AllDays,            !- <none>
    Until: 18:00,0,          !- <none>
    Until: 19:00,0.00959318, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 7/11,           !- <none>
    For: AllDays,            !- <none>
    Until: 16:00,0,          !- <none>
    Until: 17:00,0.00230605, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 7/12,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 7/13,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 7/14,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 7/15,           !- <none>
    For: AllDays,            !- <none>
    Until: 12:00,0,          !- <none>
    Until: 13:00,0.00230605, !- <none>
    Until: 23:00,0,          !- <none>
    Until: 24:00,0.00230605, !- <none>
    Through: 7/16,           !- <none>
    For: AllDays,            !- <none>
    Until: 4:00,0,           !- <none>
    Until: 5:00,0.00230605,  !- <none>
    Until: 8:00,0,           !- <none>
    Until: 9:00,0.00230605,  !- <none>
    Until: 10:00,0,          !- <none>
    Until: 13:00,0.00230605, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 7/17,           !- <none>
    For: AllDays,            !- <none>
    Until: 7:00,0,           !- <none>
    Until: 8:00,0.00230605,  !- <none>
    Until: 24:00,0,          !- <none>
    Through: 7/18,           !- <none>
    For: AllDays,            !- <none>
    Until: 6:00,0,           !- <none>
    Until: 7:00,0.00230605,  !- <none>
    Until: 24:00,0,          !- <none>
    Through: 7/19,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 7/20,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 7/21,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 7/22,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 7/23,           !- <none>
    For: AllDays,            !- <none>
    Until: 14:00,0,          !- <none>
    Until: 15:00,0.00230605, !- <none>
    Until: 19:00,0,          !- <none>
    Until: 20:00,0.00230605, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 7/24,           !- <none>
    For: AllDays,            !- <none>
    Until: 15:00,0,          !- <none>
    Until: 17:00,0.00230605, !- <none>
    Until: 19:00,0,          !- <none>
    Until: 20:00,0.00230605, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 7/25,           !- <none>
    For: AllDays,            !- <none>
    Until: 15:00,0,          !- <none>
    Until: 16:00,0.0184484,  !- <none>
    Until: 18:00,0.00230605, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 7/26,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 7/27,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 7/28,           !- <none>
    For: AllDays,            !- <none>
    Until: 7:00,0,           !- <none>
    Until: 8:00,0.00230605,  !- <none>
    Until: 22:00,0,          !- <none>
    Until: 23:00,0.00959318, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 7/29,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 7/30,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 7/31,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 8/1,            !- <none>
    For: AllDays,            !- <none>
    Until: 12:00,0,          !- <none>
    Until: 14:00,0.00514198, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 8/2,            !- <none>
    For: AllDays,            !- <none>
    Until: 13:00,0,          !- <none>
    Until: 18:00,0.00514198, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 8/3,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 8/4,            !- <none>
    For: AllDays,            !- <none>
    Until: 5:00,0,           !- <none>
    Until: 7:00,0.00514198,  !- <none>
    Until: 9:00,0,           !- <none>
    Until: 10:00,0.00514198, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 8/5,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 8/6,            !- <none>
    For: AllDays,            !- <none>
    Until: 2:00,0.00514198,  !- <none>
    Until: 24:00,0,          !- <none>
    Through: 8/7,            !- <none>
    For: AllDays,            !- <none>
    Until: 5:00,0,           !- <none>
    Until: 6:00,0.0411359,   !- <none>
    Until: 24:00,0,          !- <none>
    Through: 8/8,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 8/9,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 8/10,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 8/11,           !- <none>
    For: AllDays,            !- <none>
    Until: 16:00,0,          !- <none>
    Until: 17:00,0.00514198, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 8/12,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 8/13,           !- <none>
    For: AllDays,            !- <none>
    Until: 7:00,0,           !- <none>
    Until: 8:00,0.00514198,  !- <none>
    Until: 24:00,0,          !- <none>
    Through: 8/14,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 8/15,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 8/16,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 8/17,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 8/18,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 8/19,           !- <none>
    For: AllDays,            !- <none>
    Until: 17:00,0,          !- <none>
    Until: 18:00,0.00514198, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 8/20,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 8/21,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 8/22,           !- <none>
    For: AllDays,            !- <none>
    Until: 9:00,0,           !- <none>
    Until: 10:00,0.00514198, !- <none>
    Until: 22:00,0,          !- <none>
    Until: 24:00,0.00514198, !- <none>
    Through: 8/23,           !- <none>
    For: AllDays,            !- <none>
    Until: 12:00,0,          !- <none>
    Until: 13:00,0.00514198, !- <none>
    Until: 15:00,0,          !- <none>
    Until: 16:00,0.0213906,  !- <none>
    Until: 20:00,0.00514198, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 8/24,           !- <none>
    For: AllDays,            !- <none>
    Until: 6:00,0,           !- <none>
    Until: 7:00,0.00514198,  !- <none>
    Until: 23:00,0,          !- <none>
    Until: 24:00,0.00514198, !- <none>
    Through: 8/25,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 8/26,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 8/27,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 8/28,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 8/29,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 8/30,           !- <none>
    For: AllDays,            !- <none>
    Until: 16:00,0,          !- <none>
    Until: 17:00,0.00514198, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 8/31,           !- <none>
    For: AllDays,            !- <none>
    Until: 1:00,0,           !- <none>
    Until: 2:00,0.00514198,  !- <none>
    Until: 4:00,0,           !- <none>
    Until: 5:00,0.00514198,  !- <none>
    Until: 24:00,0,          !- <none>
    Through: 9/1,            !- <none>
    For: AllDays,            !- <none>
    Until: 4:00,0,           !- <none>
    Until: 5:00,0.00241583,  !- <none>
    Until: 24:00,0,          !- <none>
    Through: 9/2,            !- <none>
    For: AllDays,            !- <none>
    Until: 10:00,0,          !- <none>
    Until: 12:00,0.00241583, !- <none>
    Until: 15:00,0,          !- <none>
    Until: 16:00,0.00241583, !- <none>
    Until: 21:00,0,          !- <none>
    Until: 22:00,0.00241583, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 9/3,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 9/4,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 9/5,            !- <none>
    For: AllDays,            !- <none>
    Until: 15:00,0,          !- <none>
    Until: 16:00,0.0100498,  !- <none>
    Until: 24:00,0,          !- <none>
    Through: 9/6,            !- <none>
    For: AllDays,            !- <none>
    Until: 14:00,0,          !- <none>
    Until: 16:00,0.00241583, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 9/7,            !- <none>
    For: AllDays,            !- <none>
    Until: 1:00,0.00241583,  !- <none>
    Until: 24:00,0,          !- <none>
    Through: 9/8,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 9/9,            !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 9/10,           !- <none>
    For: AllDays,            !- <none>
    Until: 21:00,0,          !- <none>
    Until: 22:00,0.00241583, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 9/11,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 9/12,           !- <none>
    For: AllDays,            !- <none>
    Until: 2:00,0,           !- <none>
    Until: 3:00,0.00241583,  !- <none>
    Until: 24:00,0,          !- <none>
    Through: 9/13,           !- <none>
    For: AllDays,            !- <none>
    Until: 8:00,0,           !- <none>
    Until: 9:00,0.00241583,  !- <none>
    Until: 24:00,0,          !- <none>
    Through: 9/14,           !- <none>
    For: AllDays,            !- <none>
    Until: 15:00,0,          !- <none>
    Until: 16:00,0.0100498,  !- <none>
    Until: 18:00,0.00241583, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 9/15,           !- <none>
    For: AllDays,            !- <none>
    Until: 8:00,0,           !- <none>
    Until: 10:00,0.00241583, !- <none>
    Until: 23:00,0,          !- <none>
    Until: 24:00,0.00241583, !- <none>
    Through: 9/16,           !- <none>
    For: AllDays,            !- <none>
    Until: 9:00,0,           !- <none>
    Until: 10:00,0.00241583, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 9/17,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 9/18,           !- <none>
    For: AllDays,            !- <none>
    Until: 14:00,0,          !- <none>
    Until: 16:00,0.00241583, !- <none>
    Until: 17:00,0,          !- <none>
    Until: 18:00,0.00241583, !- <none>
    Until: 20:00,0,          !- <none>
    Until: 24:00,0.00241583, !- <none>
    Through: 9/19,           !- <none>
    For: AllDays,            !- <none>
    Until: 1:00,0.00241583,  !- <none>
    Until: 11:00,0,          !- <none>
    Until: 16:00,0.00241583, !- <none>
    Until: 17:00,0,          !- <none>
    Until: 18:00,0.00241583, !- <none>
    Until: 19:00,0,          !- <none>
    Until: 21:00,0.00241583, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 9/20,           !- <none>
    For: AllDays,            !- <none>
    Until: 2:00,0,           !- <none>
    Until: 4:00,0.00241583,  !- <none>
    Until: 13:00,0,          !- <none>
    Until: 16:00,0.00241583, !- <none>
    Until: 20:00,0,          !- <none>
    Until: 22:00,0.00241583, !- <none>
    Until: 23:00,0.0100498,  !- <none>
    Until: 24:00,0,          !- <none>
    Through: 9/21,           !- <none>
    For: AllDays,            !- <none>
    Until: 2:00,0.00241583,  !- <none>
    Until: 3:00,0,           !- <none>
    Until: 6:00,0.00241583,  !- <none>
    Until: 9:00,0,           !- <none>
    Until: 10:00,0.00241583, !- <none>
    Until: 11:00,0.0100498,  !- <none>
    Until: 12:00,0,          !- <none>
    Until: 17:00,0.00241583, !- <none>
    Until: 18:00,0,          !- <none>
    Until: 19:00,0.00241583, !- <none>
    Until: 22:00,0,          !- <none>
    Until: 24:00,0.00241583, !- <none>
    Through: 9/22,           !- <none>
    For: AllDays,            !- <none>
    Until: 2:00,0.00241583,  !- <none>
    Until: 3:00,0,           !- <none>
    Until: 4:00,0.00241583,  !- <none>
    Until: 24:00,0,          !- <none>
    Through: 9/23,           !- <none>
    For: AllDays,            !- <none>
    Until: 14:00,0,          !- <none>
    Until: 15:00,0.00241583, !- <none>
    Until: 22:00,0,          !- <none>
    Until: 24:00,0.00241583, !- <none>
    Through: 9/24,           !- <none>
    For: AllDays,            !- <none>
    Until: 2:00,0.00241583,  !- <none>
    Until: 24:00,0,          !- <none>
    Through: 9/25,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 9/26,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 9/27,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 9/28,           !- <none>
    For: AllDays,            !- <none>
    Until: 11:00,0,          !- <none>
    Until: 12:00,0.00241583, !- <none>
    Until: 13:00,0,          !- <none>
    Until: 15:00,0.00241583, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 9/29,           !- <none>
    For: AllDays,            !- <none>
    Until: 11:00,0,          !- <none>
    Until: 12:00,0.00241583, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 9/30,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 10/1,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 10/2,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 10/3,           !- <none>
    For: AllDays,            !- <none>
    Until: 19:00,0,          !- <none>
    Until: 20:00,0.00288738, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 10/4,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 10/5,           !- <none>
    For: AllDays,            !- <none>
    Until: 16:00,0,          !- <none>
    Until: 17:00,0.00288738, !- <none>
    Until: 19:00,0,          !- <none>
    Until: 20:00,0.0120115,  !- <none>
    Until: 24:00,0,          !- <none>
    Through: 10/6,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 10/7,           !- <none>
    For: AllDays,            !- <none>
    Until: 13:00,0,          !- <none>
    Until: 14:00,0.00288738, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 10/8,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 10/9,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 10/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 10/11,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 10/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 10/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 10:00,0,          !- <none>
    Until: 11:00,0.00288738, !- <none>
    Until: 13:00,0,          !- <none>
    Until: 14:00,0.00288738, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 10/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 1:00,0,           !- <none>
    Until: 2:00,0.00288738,  !- <none>
    Until: 4:00,0,           !- <none>
    Until: 5:00,0.00288738,  !- <none>
    Until: 7:00,0,           !- <none>
    Until: 8:00,0.00288738,  !- <none>
    Until: 13:00,0,          !- <none>
    Until: 14:00,0.023099,   !- <none>
    Until: 16:00,0,          !- <none>
    Until: 17:00,0.00288738, !- <none>
    Until: 19:00,0,          !- <none>
    Until: 20:00,0.00288738, !- <none>
    Until: 22:00,0,          !- <none>
    Until: 23:00,0.00288738, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 10/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 13:00,0,          !- <none>
    Until: 14:00,0.00288738, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 10/16,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 10/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 10/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 10/19,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 10/20,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 10/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 10/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 1:00,0,           !- <none>
    Until: 2:00,0.00288738,  !- <none>
    Until: 19:00,0,          !- <none>
    Until: 20:00,0.00288738, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 10/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 7:00,0,           !- <none>
    Until: 8:00,0.0120115,   !- <none>
    Until: 24:00,0,          !- <none>
    Through: 10/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 10/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 10/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 10/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 10/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 10/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 10/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 4:00,0,           !- <none>
    Until: 5:00,0.00288738,  !- <none>
    Until: 19:00,0,          !- <none>
    Until: 20:00,0.00288738, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 10/31,          !- <none>
    For: AllDays,            !- <none>
    Until: 7:00,0,           !- <none>
    Until: 8:00,0.023099,    !- <none>
    Until: 16:00,0,          !- <none>
    Until: 17:00,0.00288738, !- <none>
    Until: 19:00,0,          !- <none>
    Until: 20:00,0.0120115,  !- <none>
    Until: 24:00,0,          !- <none>
    Through: 11/1,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 11/2,           !- <none>
    For: AllDays,            !- <none>
    Until: 2:00,0,           !- <none>
    Until: 4:00,0.00311727,  !- <none>
    Until: 7:00,0,           !- <none>
    Until: 8:00,0.00311727,  !- <none>
    Until: 13:00,0,          !- <none>
    Until: 14:00,0.00311727, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 11/3,           !- <none>
    For: AllDays,            !- <none>
    Until: 11:00,0,          !- <none>
    Until: 14:00,0.00311727, !- <none>
    Until: 17:00,0,          !- <none>
    Until: 18:00,0.00311727, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 11/4,           !- <none>
    For: AllDays,            !- <none>
    Until: 1:00,0.00311727,  !- <none>
    Until: 7:00,0,           !- <none>
    Until: 8:00,0.00311727,  !- <none>
    Until: 15:00,0,          !- <none>
    Until: 17:00,0.00311727, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 11/5,           !- <none>
    For: AllDays,            !- <none>
    Until: 20:00,0,          !- <none>
    Until: 21:00,0.00311727, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 11/6,           !- <none>
    For: AllDays,            !- <none>
    Until: 3:00,0,           !- <none>
    Until: 4:00,0.00311727,  !- <none>
    Until: 22:00,0,          !- <none>
    Until: 23:00,0.00311727, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 11/7,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 11/8,           !- <none>
    For: AllDays,            !- <none>
    Until: 23:00,0,          !- <none>
    Until: 24:00,0.00311727, !- <none>
    Through: 11/9,           !- <none>
    For: AllDays,            !- <none>
    Until: 20:00,0,          !- <none>
    Until: 21:00,0.00311727, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 11/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 2:00,0,           !- <none>
    Until: 5:00,0.00311727,  !- <none>
    Until: 24:00,0,          !- <none>
    Through: 11/11,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 11/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 11/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 11/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 11/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 11/16,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 11/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 11/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 11/19,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 11/20,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 11/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 11/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 11/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 10:00,0,          !- <none>
    Until: 11:00,0.00311727, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 11/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 11/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 11/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 11/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 11/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 11/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 15:00,0,          !- <none>
    Until: 16:00,0.00311727, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 11/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/1,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/2,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/3,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/4,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/5,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/6,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/7,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/8,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/9,           !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/11,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/16,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/19,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/20,          !- <none>
    For: AllDays,            !- <none>
    Until: 4:00,0,           !- <none>
    Until: 5:00,0.020066,    !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 13:00,0,          !- <none>
    Until: 14:00,0.020066,   !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 12/31,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

! Schedule Office Lighting,  ASHRAE 90.1-1989, Section 13 w/addenda

  Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0.05,       !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.3,        !- Field 7
    Until: 17:00,0.9,        !- Field 9
    Until: 18:00,0.5,        !- Field 11
    Until: 20:00,0.3,        !- Field 13
    Until: 22:00,0.2,        !- Field 15
    Until: 23:00,0.1,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: Saturday WinterDesignDay, !- Field 21
    Until: 06:00,0.05,       !- Field 22
    Until: 08:00,0.1,        !- Field 24
    Until: 12:00,0.3,        !- Field 26
    Until: 17:00,0.15,       !- Field 28
    Until: 24:00,0.05,       !- Field 30
    For: Sunday Holidays AllOtherDays, !- Field 32
    Until: 24:00,0.05;       !- Field 33

! Schedule Office Receptacle,  ASHRAE 90.1-1989, Section 13
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)

  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0.40,       !- Field 3
    Until: 12:00,0.90,       !- Field 5
    Until: 13:00,0.80,       !- Field 7
    Until: 17:00,0.90,       !- Field 9
    Until: 18:00,0.50,       !- Field 11
    Until: 24:00,0.40,       !- Field 13
    For: Saturday WinterDesignDay, !- Field 15
    Until: 06:00,0.30,       !- Field 16
    Until: 08:00,0.4,        !- Field 18
    Until: 12:00,0.5,        !- Field 20
    Until: 17:00,0.35,       !- Field 22
    Until: 24:00,0.30,       !- Field 24
    For: Sunday Holidays AllOtherDays, !- Field 26
    Until: 24:00,0.30;       !- Field 27

! Schedule Office Occupancy,

  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.2,        !- Field 7
    Until: 12:00,0.95,       !- Field 9
    Until: 13:00,0.5,        !- Field 11
    Until: 17:00,0.95,       !- Field 13
    Until: 18:00,0.3,        !- Field 15
    Until: 22:00,0.1,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: Saturday WinterDesignDay, !- Field 21
    Until: 06:00,0.0,        !- Field 22
    Until: 08:00,0.1,        !- Field 24
    Until: 12:00,0.3,        !- Field 26
    Until: 17:00,0.1,        !- Field 28
    Until: 19:00,0.05,       !- Field 30
    Until: 24:00,0.0,        !- Field 32
    For: Sunday Holidays AllOtherDays, !- Field 34
    Until: 06:00,0.0,        !- Field 35
    Until: 18:00,0.05,       !- Field 37
    Until: 24:00,0.0;        !- Field 39

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    INFIL_SCH,               !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 22:00,0.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.0,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    PlantOnSched,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    FAN_SCH,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    ReheatCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,13.,        !- Field 3
    Until: 19:00,21.0,       !- Field 5
    Until: 24:00,13.,        !- Field 7
    For SummerDesignDay,     !- Field 9
    Until: 24:00,13.,        !- Field 10
    For: Saturday,           !- Field 12
    Until: 06:00,13.,        !- Field 13
    Until: 13:00,21.0,       !- Field 15
    Until: 24:00,13.,        !- Field 17
    For WinterDesignDay,     !- Field 19
    Until: 24:00,21.0,       !- Field 20
    For: Sunday Holidays AllOtherDays, !- Field 22
    Until: 24:00,13.;        !- Field 23

  Schedule:Compact,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,33.0,       !- Field 3
    Until: 22:00,24.0,       !- Field 5
    Until: 24:00,33.0,       !- Field 7
    For SummerDesignDay,     !- Field 9
    Until: 24:00,24.0,       !- Field 10
    For: Saturday,           !- Field 12
    Until: 06:00,33.0,       !- Field 13
    Until: 18:00,24.0,       !- Field 15
    Until: 24:00,33.0,       !- Field 17
    For WinterDesignDay,     !- Field 19
    Until: 24:00,33.0,       !- Field 20
    For: Sunday Holidays AllOtherDays, !- Field 22
    Until: 24:00,33.0;       !- Field 23

  Schedule:Compact,
    MinOA_Sched,             !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 24:00,1.0,        !- Field 3
    For: Saturday WinterDesignDay, !- Field 5
    Until: 24:00,1.0,        !- Field 6
    For: Sunday Holidays AllOtherDays, !- Field 8
    Until: 24:00,1.0;        !- Field 9

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,13.0,       !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,16.0,       !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,13.0;       !- Field 11

  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.7;        !- Field 3

  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.;        !- Field 3

  Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,16.0;       !- Field 3

  People,
    ZN1_S_Space_1,           !- Name
    ZN1_S_Space_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    3.651,                   !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    ZN2_E_Space_1,           !- Name
    ZN2_E_Space_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    3.651,                   !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    ZN3_N_Space_1,           !- Name
    ZN3_N_Space_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    3.651,                   !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    ZN4_W_Space_1,           !- Name
    ZN4_W_Space_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    3.651,                   !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    ZN5_Core_Space_1,        !- Name
    ZN5_Core_Space_1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    9.835,                   !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    ZN6_S_Space_2,           !- Name
    ZN6_S_Space_2,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    3.651,                   !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    ZN7_E_Space_2,           !- Name
    ZN7_E_Space_2,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    3.651,                   !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    ZN8_N_Space_2,           !- Name
    ZN8_N_Space_2,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    3.651,                   !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    ZN9_W_Space_2,           !- Name
    ZN9_W_Space_2,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    3.651,                   !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    ZN10_Core_Space_2,       !- Name
    ZN10_Core_Space_2,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    9.835,                   !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  Lights,
    ZN1_S_Space_1_Lights,    !- Name
    ZN1_S_Space_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1008.343,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    1.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN2_E_Space_1_Lights,    !- Name
    ZN2_E_Space_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1008.343,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    1.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN3_N_Space_1_Lights,    !- Name
    ZN3_N_Space_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1008.343,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    1.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN4_W_Space_1_Lights,    !- Name
    ZN4_W_Space_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1008.343,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    1.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN5_Core_Space_1_Lights, !- Name
    ZN5_Core_Space_1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2716.628,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    1.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN6_S_Space_2_Lights,    !- Name
    ZN6_S_Space_2,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1008.343,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    1.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN7_E_Space_2_Lights,    !- Name
    ZN7_E_Space_2,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1008.343,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    1.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN8_N_Space_2_Lights,    !- Name
    ZN8_N_Space_2,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1008.343,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    1.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN9_W_Space_2_Lights,    !- Name
    ZN9_W_Space_2,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1008.343,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    1.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN10_Core_Space_2_Lights,!- Name
    ZN10_Core_Space_2,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2716.628,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    1.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    ZN1_S_Space_1_Equip,     !- Name
    ZN1_S_Space_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    753.456,                 !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.500,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  ElectricEquipment,
    ZN2_E_Space_1_Equip,     !- Name
    ZN2_E_Space_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    753.456,                 !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.500,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  ElectricEquipment,
    ZN3_N_Space_1_Equip,     !- Name
    ZN3_N_Space_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    753.456,                 !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.500,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  ElectricEquipment,
    ZN4_W_Space_1_Equip,     !- Name
    ZN4_W_Space_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    753.456,                 !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.500,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  ElectricEquipment,
    ZN5_Core_Space_1_Equip,  !- Name
    ZN5_Core_Space_1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2029.925,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.500,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  ElectricEquipment,
    ZN6_S_Space_2_Equip,     !- Name
    ZN6_S_Space_2,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    753.456,                 !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.500,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  ElectricEquipment,
    ZN7_E_Space_2_Equip,     !- Name
    ZN7_E_Space_2,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    753.456,                 !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.500,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  ElectricEquipment,
    ZN8_N_Space_2_Equip,     !- Name
    ZN8_N_Space_2,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    753.456,                 !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.500,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  ElectricEquipment,
    ZN9_W_Space_2_Equip,     !- Name
    ZN9_W_Space_2,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    753.456,                 !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.500,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  ElectricEquipment,
    ZN10_Core_Space_2_Equip, !- Name
    ZN10_Core_Space_2,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2029.925,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.500,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  Exterior:Lights,
    Exterior Facade Lighting,!- Name
    ALWAYS_ON,               !- Schedule Name
    0.000,                   !- Design Level {W}
    AstronomicalClock;       !- Control Option

!X1, Y1, Z1
!X2, Y2, Z2
!Zone Control Fractions

  Daylighting:Controls,
    ZN1_S_Space_1_DaylCtrl,  !- Name
    ZN1_S_Space_1,           !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ZN1_S_Space_1_DaylRefPt1,!- Glare Calculation Daylighting Reference Point Name
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20.000,                  !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ZN1_S_Space_1_DaylRefPt1,!- Daylighting Reference Point 1 Name
    1.00,                    !- Fraction of Lights Controlled by Reference Point 1
    400.000;                 !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ZN1_S_Space_1_DaylRefPt1,!- Name
    ZN1_S_Space_1,           !- Zone or Space Name
    12.500,                  !- X-Coordinate of Reference Point {m}
    2.285,                   !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

!X1, Y1, Z1
!X2, Y2, Z2
!Zone Control Fractions

  Daylighting:Controls,
    ZN2_E_Space_1_DaylCtrl,  !- Name
    ZN2_E_Space_1,           !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ZN2_E_Space_1_DaylRefPt1,!- Glare Calculation Daylighting Reference Point Name
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20.000,                  !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ZN2_E_Space_1_DaylRefPt1,!- Daylighting Reference Point 1 Name
    1.00,                    !- Fraction of Lights Controlled by Reference Point 1
    400.000;                 !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ZN2_E_Space_1_DaylRefPt1,!- Name
    ZN2_E_Space_1,           !- Zone or Space Name
    2.285,                   !- X-Coordinate of Reference Point {m}
    7.930,                   !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

!X1, Y1, Z1
!X2, Y2, Z2
!Zone Control Fractions

  Daylighting:Controls,
    ZN3_N_Space_1_DaylCtrl,  !- Name
    ZN3_N_Space_1,           !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ZN3_N_Space_1_DaylRefPt1,!- Glare Calculation Daylighting Reference Point Name
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20.000,                  !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ZN3_N_Space_1_DaylRefPt1,!- Daylighting Reference Point 1 Name
    1.00,                    !- Fraction of Lights Controlled by Reference Point 1
    400.000;                 !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ZN3_N_Space_1_DaylRefPt1,!- Name
    ZN3_N_Space_1,           !- Zone or Space Name
    7.930,                   !- X-Coordinate of Reference Point {m}
    2.285,                   !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

!X1, Y1, Z1
!X2, Y2, Z2
!Zone Control Fractions

  Daylighting:Controls,
    ZN4_W_Space_1_DaylCtrl,  !- Name
    ZN4_W_Space_1,           !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ZN4_W_Space_1_DaylRefPt1,!- Glare Calculation Daylighting Reference Point Name
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20.000,                  !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ZN4_W_Space_1_DaylRefPt1,!- Daylighting Reference Point 1 Name
    1.00,                    !- Fraction of Lights Controlled by Reference Point 1
    400.000;                 !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ZN4_W_Space_1_DaylRefPt1,!- Name
    ZN4_W_Space_1,           !- Zone or Space Name
    2.285,                   !- X-Coordinate of Reference Point {m}
    12.500,                  !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

!! DAYLIGHTING:DETAILED,
!!     ZN5_Core_Space_1 ,       !- Zone Name
!!     1,                       !- Total Daylighting Reference Points
!! !X1, Y1, Z1
!!     7.930,                   !- X-coordinate of first reference point {m}
!!     7.930,                   !- Y-coordinate of first reference point {m}
!!     0.762,                   !- Z-coordinate of first reference point {m}
!! !X2, Y2, Z2
!!     0,                       !- X-coordinate of second reference point {m}
!!     0,                       !- Y-coordinate of second reference point {m}
!!     0,                       !- Z-coordinate of second reference point {m}
!! !Zone Control Fractions
!!     1.00,                    !- Fraction of zone controlled by first reference point
!!     0.0,                     !- Fraction of zone controlled by second reference point
!!     400.000,                 !- Illuminance setpoint at first reference point {lux}
!!     400.000,                 !- Illuminance setpoint at second reference point {lux}
!!     2,                       !- Lighting control type
!!     180,                     !- Azimuth angle of view direction clockwise from zone y-axis (for glare calculation) {deg}
!!     20.000,                  !- Maximum allowable discomfort glare index
!!     0.3,                     !- Minimum input power fraction for continuous dimming control
!!     0.2,                     !- Minimum light output fraction for continuous dimming control
!!     3,                       !- Number of steps (excluding off) for stepped control
!!     1.0;                     !- Probability lighting will be reset when needed in manual stepped control
!!
!X1, Y1, Z1
!X2, Y2, Z2
!Zone Control Fractions

  Daylighting:Controls,
    ZN6_S_Space_2_DaylCtrl,  !- Name
    ZN6_S_Space_2,           !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ZN6_S_Space_2_DaylRefPt1,!- Glare Calculation Daylighting Reference Point Name
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20.000,                  !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ZN6_S_Space_2_DaylRefPt1,!- Daylighting Reference Point 1 Name
    1.00,                    !- Fraction of Lights Controlled by Reference Point 1
    400.000;                 !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ZN6_S_Space_2_DaylRefPt1,!- Name
    ZN6_S_Space_2,           !- Zone or Space Name
    12.500,                  !- X-Coordinate of Reference Point {m}
    2.285,                   !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

!X1, Y1, Z1
!X2, Y2, Z2
!Zone Control Fractions

  Daylighting:Controls,
    ZN7_E_Space_2_DaylCtrl,  !- Name
    ZN7_E_Space_2,           !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ZN7_E_Space_2_DaylRefPt1,!- Glare Calculation Daylighting Reference Point Name
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20.000,                  !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ZN7_E_Space_2_DaylRefPt1,!- Daylighting Reference Point 1 Name
    1.00,                    !- Fraction of Lights Controlled by Reference Point 1
    400.000;                 !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ZN7_E_Space_2_DaylRefPt1,!- Name
    ZN7_E_Space_2,           !- Zone or Space Name
    2.285,                   !- X-Coordinate of Reference Point {m}
    7.930,                   !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

!X1, Y1, Z1
!X2, Y2, Z2
!Zone Control Fractions

  Daylighting:Controls,
    ZN8_N_Space_2_DaylCtrl,  !- Name
    ZN8_N_Space_2,           !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ZN8_N_Space_2_DaylRefPt1,!- Glare Calculation Daylighting Reference Point Name
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20.000,                  !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ZN8_N_Space_2_DaylRefPt1,!- Daylighting Reference Point 1 Name
    1.00,                    !- Fraction of Lights Controlled by Reference Point 1
    400.000;                 !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ZN8_N_Space_2_DaylRefPt1,!- Name
    ZN8_N_Space_2,           !- Zone or Space Name
    7.930,                   !- X-Coordinate of Reference Point {m}
    2.285,                   !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

!X1, Y1, Z1
!X2, Y2, Z2
!Zone Control Fractions

  Daylighting:Controls,
    ZN9_W_Space_2_DaylCtrl,  !- Name
    ZN9_W_Space_2,           !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ZN9_W_Space_2_DaylRefPt1,!- Glare Calculation Daylighting Reference Point Name
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20.000,                  !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ZN9_W_Space_2_DaylRefPt1,!- Daylighting Reference Point 1 Name
    1.00,                    !- Fraction of Lights Controlled by Reference Point 1
    400.000;                 !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    ZN9_W_Space_2_DaylRefPt1,!- Name
    ZN9_W_Space_2,           !- Zone or Space Name
    2.285,                   !- X-Coordinate of Reference Point {m}
    12.500,                  !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

!! DAYLIGHTING:DETAILED,
!!     ZN10_Core_Space_2 ,      !- Zone Name
!!     1,                       !- Total Daylighting Reference Points
!! !X1, Y1, Z1
!!     7.930,                   !- X-coordinate of first reference point {m}
!!     7.930,                   !- Y-coordinate of first reference point {m}
!!     0.762,                   !- Z-coordinate of first reference point {m}
!! !X2, Y2, Z2
!!     0,                       !- X-coordinate of second reference point {m}
!!     0,                       !- Y-coordinate of second reference point {m}
!!     0,                       !- Z-coordinate of second reference point {m}
!! !Zone Control Fractions
!!     1.00,                    !- Fraction of zone controlled by first reference point
!!     0.0,                     !- Fraction of zone controlled by second reference point
!!     400.000,                 !- Illuminance setpoint at first reference point {lux}
!!     400.000,                 !- Illuminance setpoint at second reference point {lux}
!!     2,                       !- Lighting control type
!!     180,                     !- Azimuth angle of view direction clockwise from zone y-axis (for glare calculation) {deg}
!!     20.000,                  !- Maximum allowable discomfort glare index
!!     0.3,                     !- Minimum input power fraction for continuous dimming control
!!     0.2,                     !- Minimum light output fraction for continuous dimming control
!!     3,                       !- Number of steps (excluding off) for stepped control
!!     1.0;                     !- Probability lighting will be reset when needed in manual stepped control

  ZoneInfiltration:DesignFlowRate,
    ZN1_S_Space_1_Infil_1,   !- Name
    ZN1_S_Space_1,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.04928,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN2_E_Space_1_Infil_1,   !- Name
    ZN2_E_Space_1,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.04928,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN3_N_Space_1_Infil_1,   !- Name
    ZN3_N_Space_1,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.04928,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN4_W_Space_1_Infil_1,   !- Name
    ZN4_W_Space_1,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.04928,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN5_Core_Space_1_Infil_1,!- Name
    ZN5_Core_Space_1,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.13276,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN6_S_Space_2_Infil_1,   !- Name
    ZN6_S_Space_2,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.04928,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN7_E_Space_2_Infil_1,   !- Name
    ZN7_E_Space_2,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.04928,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN8_N_Space_2_Infil_1,   !- Name
    ZN8_N_Space_2,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.04928,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN9_W_Space_2_Infil_1,   !- Name
    ZN9_W_Space_2,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.04928,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN10_Core_Space_2_Infil_1,  !- Name
    ZN10_Core_Space_2,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.13276,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    ;                        !- Timesteps in Averaging Window

! ##set1 OAperPerson2 OAperPerson

  Sizing:Zone,
    ZN1_S_Space_1,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN1_S_Space_1,   !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN1_S_Space_1,   !- Name
    flow/person,             !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

! ##set1 OAperPerson2 OAperPerson

  Sizing:Zone,
    ZN2_E_Space_1,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN2_E_Space_1,   !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN2_E_Space_1,   !- Name
    flow/person,             !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

! ##set1 OAperPerson2 OAperPerson

  Sizing:Zone,
    ZN3_N_Space_1,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN3_N_Space_1,   !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN3_N_Space_1,   !- Name
    flow/person,             !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

! ##set1 OAperPerson2 OAperPerson

  Sizing:Zone,
    ZN4_W_Space_1,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN4_W_Space_1,   !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN4_W_Space_1,   !- Name
    flow/person,             !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

! ##set1 OAperPerson2 OAperPerson

  Sizing:Zone,
    ZN5_Core_Space_1,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN5_Core_Space_1,!- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN5_Core_Space_1,!- Name
    flow/person,             !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

! ##set1 OAperPerson2 OAperPerson

  Sizing:Zone,
    ZN6_S_Space_2,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN6_S_Space_2,   !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN6_S_Space_2,   !- Name
    flow/person,             !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

! ##set1 OAperPerson2 OAperPerson

  Sizing:Zone,
    ZN7_E_Space_2,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN7_E_Space_2,   !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN7_E_Space_2,   !- Name
    flow/person,             !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

! ##set1 OAperPerson2 OAperPerson

  Sizing:Zone,
    ZN8_N_Space_2,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN8_N_Space_2,   !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN8_N_Space_2,   !- Name
    flow/person,             !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

! ##set1 OAperPerson2 OAperPerson

  Sizing:Zone,
    ZN9_W_Space_2,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN9_W_Space_2,   !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN9_W_Space_2,   !- Name
    flow/person,             !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

! ##set1 OAperPerson2 OAperPerson

  Sizing:Zone,
    ZN10_Core_Space_2,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN10_Core_Space_2,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN10_Core_Space_2,  !- Name
    flow/person,             !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:System,
    VAV SYS 1,               !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  Sizing:Plant,
    Chiller Plant,           !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    7.22,                    !- Design Loop Exit Temperature {C}
    6.67;                    !- Loop Design Temperature Difference {deltaC}

!***********************CONDENSER SUPPLY SIDE*************************************

  Sizing:Plant,
    Chiller Plant Condenser Loop,  !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.4,                    !- Design Loop Exit Temperature {C}
    5.6;                     !- Loop Design Temperature Difference {deltaC}

!    Report Variable, *, Tower Water Inlet Temp, hourly;
!    Report Variable, *, Tower Water Outlet Temp, hourly;
!    Report Variable, *, Tower Heat Transfer, hourly;
!    Report Variable, *, Tower Fan Electric Power, hourly;

  Sizing:Plant,
    Boiler Plant,            !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.,                     !- Design Loop Exit Temperature {C}
    11;                      !- Loop Design Temperature Difference {deltaC}

  NodeList,
    ZN1_S_Space_1 Inlets,    !- Name
    ZN1_S_Space_1 Supply Inlet;  !- Node 1 Name

  NodeList,
    ZN2_E_Space_1 Inlets,    !- Name
    ZN2_E_Space_1 Supply Inlet;  !- Node 1 Name

  NodeList,
    ZN3_N_Space_1 Inlets,    !- Name
    ZN3_N_Space_1 Supply Inlet;  !- Node 1 Name

  NodeList,
    ZN4_W_Space_1 Inlets,    !- Name
    ZN4_W_Space_1 Supply Inlet;  !- Node 1 Name

  NodeList,
    ZN5_Core_Space_1 Inlets, !- Name
    ZN5_Core_Space_1 Supply Inlet;  !- Node 1 Name

  NodeList,
    ZN6_S_Space_2 Inlets,    !- Name
    ZN6_S_Space_2 Supply Inlet;  !- Node 1 Name

  NodeList,
    ZN7_E_Space_2 Inlets,    !- Name
    ZN7_E_Space_2 Supply Inlet;  !- Node 1 Name

  NodeList,
    ZN8_N_Space_2 Inlets,    !- Name
    ZN8_N_Space_2 Supply Inlet;  !- Node 1 Name

  NodeList,
    ZN9_W_Space_2 Inlets,    !- Name
    ZN9_W_Space_2 Supply Inlet;  !- Node 1 Name

  NodeList,
    ZN10_Core_Space_2 Inlets,!- Name
    ZN10_Core_Space_2 Supply Inlet;  !- Node 1 Name

  NodeList,
    VAV SYS 1 Supply Air Temp Nodes,  !- Name
    VAV SYS 1 Air Loop Outlet;  !- Node 1 Name

  NodeList,
    VAV SYS 1 Heating Supply Air Temp Nodes,  !- Name
    VAV SYS 1 Heating Coil Outlet;  !- Node 1 Name

  BranchList,
    VAV SYS 1 Branches,      !- Name
    VAV SYS 1 Main Branch;   !- Branch 1 Name

  BranchList,
    CHW Demand 1 ChW Demand Side Branches,  !- Name
    CHW Demand 1 ChW Inlet Branch,  !- Branch 1 Name
    VAV SYS 1 ChW-Branch,    !- Branch 2 Name
    CHW Demand 1 ChW Bypass Branch,  !- Branch 3 Name
    CHW Demand 1 ChW Outlet Branch;  !- Branch 4 Name

  BranchList,
    HW Demand 1 HW Demand Side Branches,  !- Name
    HW Demand 1 HW Inlet Branch,  !- Branch 1 Name
    ZN1_S_Space_1 HW-Branch, !- Branch 2 Name
    ZN2_E_Space_1 HW-Branch, !- Branch 3 Name
    ZN3_N_Space_1 HW-Branch, !- Branch 4 Name
    ZN4_W_Space_1 HW-Branch, !- Branch 5 Name
    ZN5_Core_Space_1 HW-Branch,  !- Branch 6 Name
    ZN6_S_Space_2 HW-Branch, !- Branch 7 Name
    ZN7_E_Space_2 HW-Branch, !- Branch 8 Name
    ZN8_N_Space_2 HW-Branch, !- Branch 9 Name
    ZN9_W_Space_2 HW-Branch, !- Branch 10 Name
    ZN10_Core_Space_2 HW-Branch,  !- Branch 11 Name
    VAV SYS 1 HW-Branch,     !- Branch 12 Name
    HW Demand 1 HW Bypass Branch,  !- Branch 13 Name
    HW Demand 1 HW Outlet Branch;  !- Branch 14 Name

  BranchList,
    Chiller Plant ChW Supply Side Branches,  !- Name
    Chiller Plant ChW Supply Inlet Branch,  !- Branch 1 Name
    Chiller Plant Chiller Branch,  !- Branch 2 Name
    Chiller Plant ChW Supply Bypass Branch,  !- Branch 3 Name
    Chiller Plant ChW Supply Outlet Branch;  !- Branch 4 Name

  BranchList,
    Chiller Plant Cnd Demand Side Branches,  !- Name
    Chiller Plant Condenser Demand Inlet Branch,  !- Branch 1 Name
    Chiller Plant Chiller Condenser Branch,  !- Branch 2 Name
    Chiller Plant Condenser Demand Bypass Branch,  !- Branch 3 Name
    Chiller Plant Condenser Demand Outlet Branch;  !- Branch 4 Name

!    !***********************Condenser Loop - Supply Side********************************************

  BranchList,
    Chiller Plant Condenser Supply Side Branches,  !- Name
    Chiller Plant Condenser Supply Inlet Branch,  !- Branch 1 Name
    Chiller Plant Condenser Branch,  !- Branch 2 Name
    Chiller Plant Condenser Supply Bypass Branch,  !- Branch 3 Name
    Chiller Plant Condenser Supply Outlet Branch;  !- Branch 4 Name

  BranchList,
    Boiler Plant HW Supply Side Branches,  !- Name
    Boiler Plant HW Supply Inlet Branch,  !- Branch 1 Name
    Boiler Plant Boiler Branch,  !- Branch 2 Name
    Boiler Plant HW Supply Bypass Branch,  !- Branch 3 Name
    Boiler Plant HW Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    CHW Demand 1 ChW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CHW Demand 1 ChW Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CHW Demand 1 ChW Mixer;  !- Connector 2 Name

  ConnectorList,
    HW Demand 1 HW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HW Demand 1 HW Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HW Demand 1 HW Mixer;    !- Connector 2 Name

  ConnectorList,
    Chiller Plant ChW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chiller Plant ChW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chiller Plant ChW Supply Mixer;  !- Connector 2 Name

  ConnectorList,
    Chiller Plant Cnd Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chiller Plant Condenser Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chiller Plant Condenser Demand Mixer;  !- Connector 2 Name

  ConnectorList,
    Chiller Plant Condenser Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chiller Plant Condenser Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chiller Plant Condenser Supply Mixer;  !- Connector 2 Name

  ConnectorList,
    Boiler Plant HW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Boiler Plant HW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Boiler Plant HW Supply Mixer;  !- Connector 2 Name

  Branch,
    ZN1_S_Space_1 HW-Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN1_S_Space_1 Reheat Coil,  !- Component 1 Name
    ZN1_S_Space_1 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    ZN1_S_Space_1 Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    ZN2_E_Space_1 HW-Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN2_E_Space_1 Reheat Coil,  !- Component 1 Name
    ZN2_E_Space_1 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    ZN2_E_Space_1 Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    ZN3_N_Space_1 HW-Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN3_N_Space_1 Reheat Coil,  !- Component 1 Name
    ZN3_N_Space_1 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    ZN3_N_Space_1 Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    ZN4_W_Space_1 HW-Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN4_W_Space_1 Reheat Coil,  !- Component 1 Name
    ZN4_W_Space_1 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    ZN4_W_Space_1 Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    ZN5_Core_Space_1 HW-Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN5_Core_Space_1 Reheat Coil,  !- Component 1 Name
    ZN5_Core_Space_1 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    ZN5_Core_Space_1 Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    ZN6_S_Space_2 HW-Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN6_S_Space_2 Reheat Coil,  !- Component 1 Name
    ZN6_S_Space_2 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    ZN6_S_Space_2 Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    ZN7_E_Space_2 HW-Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN7_E_Space_2 Reheat Coil,  !- Component 1 Name
    ZN7_E_Space_2 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    ZN7_E_Space_2 Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    ZN8_N_Space_2 HW-Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN8_N_Space_2 Reheat Coil,  !- Component 1 Name
    ZN8_N_Space_2 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    ZN8_N_Space_2 Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    ZN9_W_Space_2 HW-Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN9_W_Space_2 Reheat Coil,  !- Component 1 Name
    ZN9_W_Space_2 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    ZN9_W_Space_2 Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    ZN10_Core_Space_2 HW-Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN10_Core_Space_2 Reheat Coil,  !- Component 1 Name
    ZN10_Core_Space_2 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    ZN10_Core_Space_2 Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    VAV SYS 1 Main Branch,   !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV SYS 1 OA System,     !- Component 1 Name
    VAV SYS 1 Air Loop Inlet,!- Component 1 Inlet Node Name
    VAV SYS 1 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    VAV SYS 1 Cooling Coil,  !- Component 2 Name
    VAV SYS 1 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    VAV SYS 1 Cooling Coil Outlet,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV SYS 1 Heating Coil,  !- Component 3 Name
    VAV SYS 1 Cooling Coil Outlet,  !- Component 3 Inlet Node Name
    VAV SYS 1 Heating Coil Outlet,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV SYS 1 Supply Fan,    !- Component 4 Name
    VAV SYS 1 Heating Coil Outlet,  !- Component 4 Inlet Node Name
    VAV SYS 1 Air Loop Outlet;  !- Component 4 Outlet Node Name

  Branch,
    VAV SYS 1 ChW-Branch,    !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV SYS 1 Cooling Coil,  !- Component 1 Name
    VAV SYS 1 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    VAV SYS 1 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    VAV SYS 1 HW-Branch,     !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV SYS 1 Heating Coil,  !- Component 1 Name
    VAV SYS 1 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    VAV SYS 1 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

  Branch,
    CHW Demand 1 ChW Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Demand 1 ChW Inlet Pipe,  !- Component 1 Name
    CHW Demand 1 ChW Demand Inlet Node,  !- Component 1 Inlet Node Name
    CHW Demand 1 ChW Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CHW Demand 1 ChW Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Demand 1 ChW Outlet Pipe,  !- Component 1 Name
    CHW Demand 1 ChW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CHW Demand 1 ChW Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CHW Demand 1 ChW Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Demand 1 ChW Bypass Pipe,  !- Component 1 Name
    CHW Demand 1 ChW Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CHW Demand 1 ChW Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HW Demand 1 HW Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Demand 1 HW Inlet Pipe,  !- Component 1 Name
    HW Demand 1 HW Demand Inlet Node,  !- Component 1 Inlet Node Name
    HW Demand 1 HW Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HW Demand 1 HW Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Demand 1 HW Outlet Pipe,  !- Component 1 Name
    HW Demand 1 HW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HW Demand 1 HW Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HW Demand 1 HW Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Demand 1 HW Bypass Pipe,  !- Component 1 Name
    HW Demand 1 HW Bypass Inlet Node,  !- Component 1 Inlet Node Name
    HW Demand 1 HW Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Chiller Plant Chiller Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric,        !- Component 1 Object Type
    Chiller Plant Chiller,   !- Component 1 Name
    Chiller Plant Chiller Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Plant Chiller Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Chiller Plant ChW Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chiller Plant ChW Supply Side Bypass,  !- Component 1 Name
    Chiller Plant ChW Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Plant ChW Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Chiller Plant ChW Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chiller Plant ChW Supply Outlet,  !- Component 1 Name
    Chiller Plant ChW Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Plant ChW Supply Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Chiller Plant ChW Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Chiller Plant ChW Circ Pump,  !- Component 1 Name
    Chiller Plant ChW Supply Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Plant ChW Pump Outlet Node;  !- Component 1 Outlet Node Name

! max branch flow rate in m3/s  - not needed for water side

  Branch,
    Chiller Plant Condenser Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chiller Plant Cnd Demand Inlet Pipe,  !- Component 1 Name
    Chiller Plant Cnd Demand Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Plant Cnd Demand In Pipe Outlet Node;  !- Component 1 Outlet Node Name

! max branch flow rate in m3/s  - not needed for water side

  Branch,
    Chiller Plant Chiller Condenser Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric,        !- Component 1 Object Type
    Chiller Plant Chiller,   !- Component 1 Name
    Chiller Plant Chiller Cond Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Plant Chiller Cond Outlet Node;  !- Component 1 Outlet Node Name

! max branch flow rate in m3/s  - not needed for water side

  Branch,
    Chiller Plant Condenser Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chiller Plant Condenser Demand Side Bypass,  !- Component 1 Name
    Chiller Plant Condenser Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Plant Condenser Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

! max branch flow rate in m3/s  - not needed for water side

  Branch,
    Chiller Plant Condenser Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chiller Plant Condenser Demand Outlet,  !- Component 1 Name
    Chiller Plant Condenser Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Plant Cnd Demand Outlet Node;  !- Component 1 Outlet Node Name

! max branch flow rate in m3/s  - not needed for water side

  Branch,
    Chiller Plant Condenser Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    Chiller Plant Condenser, !- Component 1 Name
    Chiller Plant Condenser Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Plant Condenser Outlet Node;  !- Component 1 Outlet Node Name

! max branch flow rate in m3/s  - not needed for water side

  Branch,
    Chiller Plant Condenser Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chiller Plant Condenser Supply Side Bypass,  !- Component 1 Name
    Chiller Plant Condenser Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Plant Condenser Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

! max branch flow rate in m3/s  - not needed for water side

  Branch,
    Chiller Plant Condenser Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chiller Plant Condenser Supply Outlet,  !- Component 1 Name
    Chiller Plant Condenser Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Plant Cnd Supply Outlet Node;  !- Component 1 Outlet Node Name

! max branch flow rate in m3/s  - not needed for water side

  Branch,
    Chiller Plant Condenser Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Chiller Plant Cnd Circ Pump,  !- Component 1 Name
    Chiller Plant Cnd Supply Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Plant Cnd Pump Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Boiler Plant Boiler Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Boiler Plant Boiler,     !- Component 1 Name
    Boiler Plant Boiler Inlet Node,  !- Component 1 Inlet Node Name
    Boiler Plant Boiler Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Boiler Plant HW Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Boiler Plant HW Supply Side Bypass,  !- Component 1 Name
    Boiler Plant HW Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Boiler Plant HW Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Boiler Plant HW Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Boiler Plant HW Supply Outlet,  !- Component 1 Name
    Boiler Plant HW Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Boiler Plant HW Supply Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Boiler Plant HW Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Boiler Plant HW Circ Pump,  !- Component 1 Name
    Boiler Plant HW Supply Inlet Node,  !- Component 1 Inlet Node Name
    Boiler Plant HW Pump Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CHW Demand 1 ChW Inlet Pipe,  !- Name
    CHW Demand 1 ChW Demand Inlet Node,  !- Inlet Node Name
    CHW Demand 1 ChW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    CHW Demand 1 ChW Outlet Pipe,  !- Name
    CHW Demand 1 ChW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    CHW Demand 1 ChW Demand Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    CHW Demand 1 ChW Bypass Pipe,  !- Name
    CHW Demand 1 ChW Bypass Inlet Node,  !- Inlet Node Name
    CHW Demand 1 ChW Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HW Demand 1 HW Inlet Pipe,  !- Name
    HW Demand 1 HW Demand Inlet Node,  !- Inlet Node Name
    HW Demand 1 HW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HW Demand 1 HW Outlet Pipe,  !- Name
    HW Demand 1 HW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    HW Demand 1 HW Demand Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HW Demand 1 HW Bypass Pipe,  !- Name
    HW Demand 1 HW Bypass Inlet Node,  !- Inlet Node Name
    HW Demand 1 HW Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Chiller Plant ChW Supply Side Bypass,  !- Name
    Chiller Plant ChW Supply Bypass Inlet Node,  !- Inlet Node Name
    Chiller Plant ChW Supply Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Chiller Plant ChW Supply Outlet,  !- Name
    Chiller Plant ChW Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    Chiller Plant ChW Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Chiller Plant Cnd Demand Inlet Pipe,  !- Name
    Chiller Plant Cnd Demand Inlet Node,  !- Inlet Node Name
    Chiller Plant Cnd Demand In Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Chiller Plant Condenser Demand Side Bypass,  !- Name
    Chiller Plant Condenser Demand Bypass Inlet Node,  !- Inlet Node Name
    Chiller Plant Condenser Demand Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Chiller Plant Condenser Demand Outlet,  !- Name
    Chiller Plant Condenser Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    Chiller Plant Cnd Demand Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Chiller Plant Condenser Supply Side Bypass,  !- Name
    Chiller Plant Condenser Supply Bypass Inlet Node,  !- Inlet Node Name
    Chiller Plant Condenser Supply Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Chiller Plant Condenser Supply Outlet,  !- Name
    Chiller Plant Condenser Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    Chiller Plant Cnd Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Boiler Plant HW Supply Side Bypass,  !- Name
    Boiler Plant HW Supply Bypass Inlet Node,  !- Inlet Node Name
    Boiler Plant HW Supply Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Boiler Plant HW Supply Outlet,  !- Name
    Boiler Plant HW Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    Boiler Plant HW Supply Outlet Node;  !- Outlet Node Name

  PlantLoop,
    Chiller Plant,           !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chiller Plant Operation, !- Plant Equipment Operation Scheme Name
    Chiller Plant ChW Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Chiller Plant ChW Supply Inlet Node,  !- Plant Side Inlet Node Name
    Chiller Plant ChW Supply Outlet Node,  !- Plant Side Outlet Node Name
    Chiller Plant ChW Supply Side Branches,  !- Plant Side Branch List Name
    Chiller Plant ChW Supply Side Connectors,  !- Plant Side Connector List Name
    CHW Demand 1 ChW Demand Inlet Node,  !- Demand Side Inlet Node Name
    CHW Demand 1 ChW Demand Outlet Node,  !- Demand Side Outlet Node Name
    CHW Demand 1 ChW Demand Side Branches,  !- Demand Side Branch List Name
    CHW Demand 1 ChW Demand Side Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  PlantLoop,
    Boiler Plant,            !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Boiler Plant Operation,  !- Plant Equipment Operation Scheme Name
    Boiler Plant HW Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Boiler Plant HW Supply Inlet Node,  !- Plant Side Inlet Node Name
    Boiler Plant HW Supply Outlet Node,  !- Plant Side Outlet Node Name
    Boiler Plant HW Supply Side Branches,  !- Plant Side Branch List Name
    Boiler Plant HW Supply Side Connectors,  !- Plant Side Connector List Name
    HW Demand 1 HW Demand Inlet Node,  !- Demand Side Inlet Node Name
    HW Demand 1 HW Demand Outlet Node,  !- Demand Side Outlet Node Name
    HW Demand 1 HW Demand Side Branches,  !- Demand Side Branch List Name
    HW Demand 1 HW Demand Side Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

!***********************CONDENSER LOOP********************************************

  CondenserLoop,
    Chiller Plant Condenser Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chiller Plant Condenser Loop Operation,  !- Condenser Equipment Operation Scheme Name
    Chiller Plant Cnd Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
    80,                      !- Maximum Loop Temperature {C}
    5,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Condenser Loop Volume {m3}
    Chiller Plant Cnd Supply Inlet Node,  !- Condenser Side Inlet Node Name
    Chiller Plant Cnd Supply Outlet Node,  !- Condenser Side Outlet Node Name
    Chiller Plant Condenser Supply Side Branches,  !- Condenser Side Branch List Name
    Chiller Plant Condenser Supply Side Connectors,  !- Condenser Side Connector List Name
    Chiller Plant Cnd Demand Inlet Node,  !- Demand Side Inlet Node Name
    Chiller Plant Cnd Demand Outlet Node,  !- Demand Side Outlet Node Name
    Chiller Plant Cnd Demand Side Branches,  !- Condenser Demand Side Branch List Name
    Chiller Plant Cnd Demand Side Connectors,  !- Condenser Demand Side Connector List Name
    SequentialLoad;          !- Load Distribution Scheme

  SetpointManager:FollowOutdoorAirTemperature,
    MyCondenserControl,      !- Name
    Temperature,             !- Control Variable
    OutdoorAirWetBulb,       !- Reference Temperature Type
    0,                       !- Offset Temperature Difference {deltaC}
    80,                      !- Maximum Setpoint Temperature {C}
    5,                       !- Minimum Setpoint Temperature {C}
    Chiller Plant Cnd Supply Outlet Node;  !- Setpoint Node or NodeList Name

  PlantEquipmentOperationSchemes,
    Chiller Plant Operation, !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chiller Plant ChW Supply,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperationSchemes,
    Boiler Plant Operation,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Boiler Plant Heat Supply,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  CondenserEquipmentOperationSchemes,
    Chiller Plant Condenser Loop Operation,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chiller Plant Condenser Only,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Chiller Plant ChW Supply,!- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    Chiller Plant ChW Plant; !- Range 1 Equipment List Name

  PlantEquipmentOperation:CoolingLoad,
    Chiller Plant Condenser Only,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000,           !- Load Range 1 Upper Limit {W}
    Chiller Plant Condenser plant;  !- Range 1 Equipment List Name

  PlantEquipmentOperation:HeatingLoad,
    Boiler Plant Heat Supply,!- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    Boiler Plant heating plant;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Chiller Plant ChW Plant, !- Name
    Chiller:Electric,        !- Equipment 1 Object Type
    Chiller Plant Chiller;   !- Equipment 1 Name

  PlantEquipmentList,
    Boiler Plant heating plant,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Boiler Plant Boiler;     !- Equipment 1 Name

  CondenserEquipmentList,
    Chiller Plant Condenser plant,  !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    Chiller Plant Condenser; !- Equipment 1 Name

  Connector:Splitter,
    CHW Demand 1 ChW Splitter,  !- Name
    CHW Demand 1 ChW Inlet Branch,  !- Inlet Branch Name
    VAV SYS 1 ChW-Branch,    !- Outlet Branch 1 Name
    CHW Demand 1 ChW Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    HW Demand 1 HW Splitter, !- Name
    HW Demand 1 HW Inlet Branch,  !- Inlet Branch Name
    ZN1_S_Space_1 HW-Branch, !- Outlet Branch 1 Name
    ZN2_E_Space_1 HW-Branch, !- Outlet Branch 2 Name
    ZN3_N_Space_1 HW-Branch, !- Outlet Branch 3 Name
    ZN4_W_Space_1 HW-Branch, !- Outlet Branch 4 Name
    ZN5_Core_Space_1 HW-Branch,  !- Outlet Branch 5 Name
    ZN6_S_Space_2 HW-Branch, !- Outlet Branch 6 Name
    ZN7_E_Space_2 HW-Branch, !- Outlet Branch 7 Name
    ZN8_N_Space_2 HW-Branch, !- Outlet Branch 8 Name
    ZN9_W_Space_2 HW-Branch, !- Outlet Branch 9 Name
    ZN10_Core_Space_2 HW-Branch,  !- Outlet Branch 10 Name
    VAV SYS 1 HW-Branch,     !- Outlet Branch 11 Name
    HW Demand 1 HW Bypass Branch;  !- Outlet Branch 12 Name

  Connector:Splitter,
    Chiller Plant ChW Supply Splitter,  !- Name
    Chiller Plant ChW Supply Inlet Branch,  !- Inlet Branch Name
    Chiller Plant Chiller Branch,  !- Outlet Branch 1 Name
    Chiller Plant ChW Supply Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    Chiller Plant Condenser Demand Splitter,  !- Name
    Chiller Plant Condenser Demand Inlet Branch,  !- Inlet Branch Name
    Chiller Plant Chiller Condenser Branch,  !- Outlet Branch 1 Name
    Chiller Plant Condenser Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    Chiller Plant Condenser Supply Splitter,  !- Name
    Chiller Plant Condenser Supply Inlet Branch,  !- Inlet Branch Name
    Chiller Plant Condenser Branch,  !- Outlet Branch 1 Name
    Chiller Plant Condenser Supply Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    Boiler Plant HW Supply Splitter,  !- Name
    Boiler Plant HW Supply Inlet Branch,  !- Inlet Branch Name
    Boiler Plant Boiler Branch,  !- Outlet Branch 1 Name
    Boiler Plant HW Supply Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    CHW Demand 1 ChW Mixer,  !- Name
    CHW Demand 1 ChW Outlet Branch,  !- Outlet Branch Name
    VAV SYS 1 ChW-Branch,    !- Inlet Branch 1 Name
    CHW Demand 1 ChW Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    HW Demand 1 HW Mixer,    !- Name
    HW Demand 1 HW Outlet Branch,  !- Outlet Branch Name
    ZN1_S_Space_1 HW-Branch, !- Inlet Branch 1 Name
    ZN2_E_Space_1 HW-Branch, !- Inlet Branch 2 Name
    ZN3_N_Space_1 HW-Branch, !- Inlet Branch 3 Name
    ZN4_W_Space_1 HW-Branch, !- Inlet Branch 4 Name
    ZN5_Core_Space_1 HW-Branch,  !- Inlet Branch 5 Name
    ZN6_S_Space_2 HW-Branch, !- Inlet Branch 6 Name
    ZN7_E_Space_2 HW-Branch, !- Inlet Branch 7 Name
    ZN8_N_Space_2 HW-Branch, !- Inlet Branch 8 Name
    ZN9_W_Space_2 HW-Branch, !- Inlet Branch 9 Name
    ZN10_Core_Space_2 HW-Branch,  !- Inlet Branch 10 Name
    VAV SYS 1 HW-Branch,     !- Inlet Branch 11 Name
    HW Demand 1 HW Bypass Branch;  !- Inlet Branch 12 Name

  Connector:Mixer,
    Chiller Plant ChW Supply Mixer,  !- Name
    Chiller Plant ChW Supply Outlet Branch,  !- Outlet Branch Name
    Chiller Plant Chiller Branch,  !- Inlet Branch 1 Name
    Chiller Plant ChW Supply Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    Chiller Plant Condenser Demand Mixer,  !- Name
    Chiller Plant Condenser Demand Outlet Branch,  !- Outlet Branch Name
    Chiller Plant Chiller Condenser Branch,  !- Inlet Branch 1 Name
    Chiller Plant Condenser Demand Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    Chiller Plant Condenser Supply Mixer,  !- Name
    Chiller Plant Condenser Supply Outlet Branch,  !- Outlet Branch Name
    Chiller Plant Condenser Branch,  !- Inlet Branch 1 Name
    Chiller Plant Condenser Supply Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    Boiler Plant HW Supply Mixer,  !- Name
    Boiler Plant HW Supply Outlet Branch,  !- Outlet Branch Name
    Boiler Plant Boiler Branch,  !- Inlet Branch 1 Name
    Boiler Plant HW Supply Bypass Branch;  !- Inlet Branch 2 Name

  AirLoopHVAC,
    VAV SYS 1,               !- Name
    VAV SYS 1 Controllers,   !- Controller List Name
    VAV SYS 1 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    VAV SYS 1 Branches,      !- Branch List Name
    ,                        !- Connector List Name
    VAV SYS 1 Air Loop Inlet,!- Supply Side Inlet Node Name
    VAV SYS 1 Return Air Outlet,  !- Demand Side Outlet Node Name
    VAV SYS 1 Zone Equip Inlet,  !- Demand Side Inlet Node Names
    VAV SYS 1 Air Loop Outlet;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    VAV SYS 1 Controllers,   !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV SYS 1 Cooling Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV SYS 1 Heating Coil Controller;  !- Controller 2 Name

  AirLoopHVAC:ControllerList,
    VAV SYS 1 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV SYS 1 OA Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV SYS 1 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV SYS 1 OA Mixing Box; !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    VAV SYS 1 OA System,     !- Name
    VAV SYS 1 OA System Controllers,  !- Controller List Name
    VAV SYS 1 OA System Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    VAV SYS 1 Outside Air Inlet;  !- Node or NodeList Name 1

  OutdoorAir:Mixer,
    VAV SYS 1 OA Mixing Box, !- Name
    VAV SYS 1 Mixed Air Outlet,  !- Mixed Air Node Name
    VAV SYS 1 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    VAV SYS 1 Relief Air Outlet,  !- Relief Air Stream Node Name
    VAV SYS 1 Air Loop Inlet;!- Return Air Stream Node Name

  AvailabilityManagerAssignmentList,
    VAV SYS 1 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    VAV SYS 1 Availability 1;!- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    VAV SYS 1 Availability 1,!- Name
    FAN_SCH;                 !- Schedule Name

  SetpointManager:Scheduled,
    VAV SYS 1 Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
    VAV SYS 1 Supply Air Temp Nodes;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    VAV SYS 1 Heating Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Heating-Supply-Air-Temp-Sch,  !- Schedule Name
    VAV SYS 1 Heating Supply Air Temp Nodes;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Chiller Plant ChW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    Chiller Plant ChW Supply Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Boiler Plant HW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    Boiler Plant HW Supply Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV SYS 1 Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV SYS 1 Air Loop Outlet,  !- Reference Setpoint Node Name
    VAV SYS 1 Heating Coil Outlet,  !- Fan Inlet Node Name
    VAV SYS 1 Air Loop Outlet,  !- Fan Outlet Node Name
    VAV SYS 1 Cooling Coil Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV SYS 1 Mixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV SYS 1 Air Loop Outlet,  !- Reference Setpoint Node Name
    VAV SYS 1 Heating Coil Outlet,  !- Fan Inlet Node Name
    VAV SYS 1 Air Loop Outlet,  !- Fan Outlet Node Name
    VAV SYS 1 Mixed Air Outlet;  !- Setpoint Node or NodeList Name

  Controller:WaterCoil,
    VAV SYS 1 Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    FLOW,                    !- Actuator Variable
    VAV SYS 1 Cooling Coil Outlet,  !- Sensor Node Name
    VAV SYS 1 Cooling Coil ChW Inlet,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    VAV SYS 1 Heating Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    FLOW,                    !- Actuator Variable
    VAV SYS 1 Heating Coil Outlet,  !- Sensor Node Name
    VAV SYS 1 Heating Coil HW Inlet,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:OutdoorAir,
    VAV SYS 1 OA Controller, !- Name
    VAV SYS 1 Relief Air Outlet,  !- Relief Air Outlet Node Name
    VAV SYS 1 Air Loop Inlet,!- Return Air Node Name
    VAV SYS 1 Mixed Air Outlet,  !- Mixed Air Node Name
    VAV SYS 1 Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    4.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZN1_S_Space_1,           !- Zone Name
    ZN1_S_Space_1 Equipment, !- Zone Conditioning Equipment List Name
    ZN1_S_Space_1 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN1_S_Space_1 Zone Air Node,  !- Zone Air Node Name
    ZN1_S_Space_1 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    ZN2_E_Space_1,           !- Zone Name
    ZN2_E_Space_1 Equipment, !- Zone Conditioning Equipment List Name
    ZN2_E_Space_1 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN2_E_Space_1 Zone Air Node,  !- Zone Air Node Name
    ZN2_E_Space_1 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    ZN3_N_Space_1,           !- Zone Name
    ZN3_N_Space_1 Equipment, !- Zone Conditioning Equipment List Name
    ZN3_N_Space_1 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN3_N_Space_1 Zone Air Node,  !- Zone Air Node Name
    ZN3_N_Space_1 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    ZN4_W_Space_1,           !- Zone Name
    ZN4_W_Space_1 Equipment, !- Zone Conditioning Equipment List Name
    ZN4_W_Space_1 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN4_W_Space_1 Zone Air Node,  !- Zone Air Node Name
    ZN4_W_Space_1 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    ZN5_Core_Space_1,        !- Zone Name
    ZN5_Core_Space_1 Equipment,  !- Zone Conditioning Equipment List Name
    ZN5_Core_Space_1 Inlets, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN5_Core_Space_1 Zone Air Node,  !- Zone Air Node Name
    ZN5_Core_Space_1 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    ZN6_S_Space_2,           !- Zone Name
    ZN6_S_Space_2 Equipment, !- Zone Conditioning Equipment List Name
    ZN6_S_Space_2 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN6_S_Space_2 Zone Air Node,  !- Zone Air Node Name
    ZN6_S_Space_2 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    ZN7_E_Space_2,           !- Zone Name
    ZN7_E_Space_2 Equipment, !- Zone Conditioning Equipment List Name
    ZN7_E_Space_2 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN7_E_Space_2 Zone Air Node,  !- Zone Air Node Name
    ZN7_E_Space_2 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    ZN8_N_Space_2,           !- Zone Name
    ZN8_N_Space_2 Equipment, !- Zone Conditioning Equipment List Name
    ZN8_N_Space_2 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN8_N_Space_2 Zone Air Node,  !- Zone Air Node Name
    ZN8_N_Space_2 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    ZN9_W_Space_2,           !- Zone Name
    ZN9_W_Space_2 Equipment, !- Zone Conditioning Equipment List Name
    ZN9_W_Space_2 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN9_W_Space_2 Zone Air Node,  !- Zone Air Node Name
    ZN9_W_Space_2 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    ZN10_Core_Space_2,       !- Zone Name
    ZN10_Core_Space_2 Equipment,  !- Zone Conditioning Equipment List Name
    ZN10_Core_Space_2 Inlets,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN10_Core_Space_2 Zone Air Node,  !- Zone Air Node Name
    ZN10_Core_Space_2 Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    ZN1_S_Space_1 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN1_S_Space_1 ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    ZN2_E_Space_1 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN2_E_Space_1 ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    ZN3_N_Space_1 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN3_N_Space_1 ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    ZN4_W_Space_1 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN4_W_Space_1 ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    ZN5_Core_Space_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN5_Core_Space_1 ATU,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    ZN6_S_Space_2 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN6_S_Space_2 ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    ZN7_E_Space_2 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN7_E_Space_2 ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    ZN8_N_Space_2 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN8_N_Space_2 ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    ZN9_W_Space_2 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN9_W_Space_2 ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    ZN10_Core_Space_2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN10_Core_Space_2 ATU,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:AirDistributionUnit,
    ZN1_S_Space_1 ATU,       !- Name
    ZN1_S_Space_1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN1_S_Space_1 VAV Reheat;!- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ZN2_E_Space_1 ATU,       !- Name
    ZN2_E_Space_1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN2_E_Space_1 VAV Reheat;!- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ZN3_N_Space_1 ATU,       !- Name
    ZN3_N_Space_1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN3_N_Space_1 VAV Reheat;!- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ZN4_W_Space_1 ATU,       !- Name
    ZN4_W_Space_1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN4_W_Space_1 VAV Reheat;!- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ZN5_Core_Space_1 ATU,    !- Name
    ZN5_Core_Space_1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN5_Core_Space_1 VAV Reheat;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ZN6_S_Space_2 ATU,       !- Name
    ZN6_S_Space_2 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN6_S_Space_2 VAV Reheat;!- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ZN7_E_Space_2 ATU,       !- Name
    ZN7_E_Space_2 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN7_E_Space_2 VAV Reheat;!- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ZN8_N_Space_2 ATU,       !- Name
    ZN8_N_Space_2 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN8_N_Space_2 VAV Reheat;!- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ZN9_W_Space_2 ATU,       !- Name
    ZN9_W_Space_2 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN9_W_Space_2 VAV Reheat;!- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ZN10_Core_Space_2 ATU,   !- Name
    ZN10_Core_Space_2 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN10_Core_Space_2 VAV Reheat;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    ZN1_S_Space_1 VAV Reheat,!- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    ZN1_S_Space_1 Damper Outlet,  !- Damper Air Outlet Node Name
    ZN1_S_Space_1 Damper Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN1_S_Space_1 Reheat Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN1_S_Space_1 Supply Inlet,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  AirTerminal:SingleDuct:VAV:Reheat,
    ZN2_E_Space_1 VAV Reheat,!- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    ZN2_E_Space_1 Damper Outlet,  !- Damper Air Outlet Node Name
    ZN2_E_Space_1 Damper Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN2_E_Space_1 Reheat Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN2_E_Space_1 Supply Inlet,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  AirTerminal:SingleDuct:VAV:Reheat,
    ZN3_N_Space_1 VAV Reheat,!- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    ZN3_N_Space_1 Damper Outlet,  !- Damper Air Outlet Node Name
    ZN3_N_Space_1 Damper Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN3_N_Space_1 Reheat Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN3_N_Space_1 Supply Inlet,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  AirTerminal:SingleDuct:VAV:Reheat,
    ZN4_W_Space_1 VAV Reheat,!- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    ZN4_W_Space_1 Damper Outlet,  !- Damper Air Outlet Node Name
    ZN4_W_Space_1 Damper Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN4_W_Space_1 Reheat Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN4_W_Space_1 Supply Inlet,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  AirTerminal:SingleDuct:VAV:Reheat,
    ZN5_Core_Space_1 VAV Reheat,  !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    ZN5_Core_Space_1 Damper Outlet,  !- Damper Air Outlet Node Name
    ZN5_Core_Space_1 Damper Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN5_Core_Space_1 Reheat Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN5_Core_Space_1 Supply Inlet,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  AirTerminal:SingleDuct:VAV:Reheat,
    ZN6_S_Space_2 VAV Reheat,!- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    ZN6_S_Space_2 Damper Outlet,  !- Damper Air Outlet Node Name
    ZN6_S_Space_2 Damper Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN6_S_Space_2 Reheat Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN6_S_Space_2 Supply Inlet,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  AirTerminal:SingleDuct:VAV:Reheat,
    ZN7_E_Space_2 VAV Reheat,!- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    ZN7_E_Space_2 Damper Outlet,  !- Damper Air Outlet Node Name
    ZN7_E_Space_2 Damper Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN7_E_Space_2 Reheat Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN7_E_Space_2 Supply Inlet,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  AirTerminal:SingleDuct:VAV:Reheat,
    ZN8_N_Space_2 VAV Reheat,!- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    ZN8_N_Space_2 Damper Outlet,  !- Damper Air Outlet Node Name
    ZN8_N_Space_2 Damper Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN8_N_Space_2 Reheat Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN8_N_Space_2 Supply Inlet,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  AirTerminal:SingleDuct:VAV:Reheat,
    ZN9_W_Space_2 VAV Reheat,!- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    ZN9_W_Space_2 Damper Outlet,  !- Damper Air Outlet Node Name
    ZN9_W_Space_2 Damper Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN9_W_Space_2 Reheat Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN9_W_Space_2 Supply Inlet,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  AirTerminal:SingleDuct:VAV:Reheat,
    ZN10_Core_Space_2 VAV Reheat,  !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    ZN10_Core_Space_2 Damper Outlet,  !- Damper Air Outlet Node Name
    ZN10_Core_Space_2 Damper Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN10_Core_Space_2 Reheat Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN10_Core_Space_2 Supply Inlet,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  ZoneControl:Thermostat,
    ZN1_S_Space_1 Thermostat,!- Name
    ZN1_S_Space_1,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN1_S_Space_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    ZN2_E_Space_1 Thermostat,!- Name
    ZN2_E_Space_1,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN2_E_Space_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    ZN3_N_Space_1 Thermostat,!- Name
    ZN3_N_Space_1,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN3_N_Space_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    ZN4_W_Space_1 Thermostat,!- Name
    ZN4_W_Space_1,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN4_W_Space_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    ZN5_Core_Space_1 Thermostat,  !- Name
    ZN5_Core_Space_1,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN5_Core_Space_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    ZN6_S_Space_2 Thermostat,!- Name
    ZN6_S_Space_2,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN6_S_Space_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    ZN7_E_Space_2 Thermostat,!- Name
    ZN7_E_Space_2,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN7_E_Space_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    ZN8_N_Space_2 Thermostat,!- Name
    ZN8_N_Space_2,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN8_N_Space_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    ZN9_W_Space_2 Thermostat,!- Name
    ZN9_W_Space_2,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN9_W_Space_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    ZN10_Core_Space_2 Thermostat,  !- Name
    ZN10_Core_Space_2,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN10_Core_Space_2 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN1_S_Space_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    ZN2_E_Space_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    ZN3_N_Space_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    ZN4_W_Space_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    ZN5_Core_Space_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    ZN6_S_Space_2 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    ZN7_E_Space_2 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    ZN8_N_Space_2 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    ZN9_W_Space_2 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    ZN10_Core_Space_2 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  AirLoopHVAC:SupplyPath,
    VAV SYS 1 Supply Path,   !- Name
    VAV SYS 1 Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV SYS 1 Zone Splitter; !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    VAV SYS 1 Return Path,   !- Name
    VAV SYS 1 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV SYS 1 Zone Mixer;    !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    VAV SYS 1 Zone Splitter, !- Name
    VAV SYS 1 Zone Equip Inlet,  !- Inlet Node Name
    ZN1_S_Space_1 Damper Inlet,  !- Outlet 1 Node Name
    ZN2_E_Space_1 Damper Inlet,  !- Outlet 2 Node Name
    ZN3_N_Space_1 Damper Inlet,  !- Outlet 3 Node Name
    ZN4_W_Space_1 Damper Inlet,  !- Outlet 4 Node Name
    ZN5_Core_Space_1 Damper Inlet,  !- Outlet 5 Node Name
    ZN6_S_Space_2 Damper Inlet,  !- Outlet 6 Node Name
    ZN7_E_Space_2 Damper Inlet,  !- Outlet 7 Node Name
    ZN8_N_Space_2 Damper Inlet,  !- Outlet 8 Node Name
    ZN9_W_Space_2 Damper Inlet,  !- Outlet 9 Node Name
    ZN10_Core_Space_2 Damper Inlet;  !- Outlet 10 Node Name

  AirLoopHVAC:ZoneMixer,
    VAV SYS 1 Zone Mixer,    !- Name
    VAV SYS 1 Return Air Outlet,  !- Outlet Node Name
    ZN1_S_Space_1 Return Outlet,  !- Inlet 1 Node Name
    ZN2_E_Space_1 Return Outlet,  !- Inlet 2 Node Name
    ZN3_N_Space_1 Return Outlet,  !- Inlet 3 Node Name
    ZN4_W_Space_1 Return Outlet,  !- Inlet 4 Node Name
    ZN5_Core_Space_1 Return Outlet,  !- Inlet 5 Node Name
    ZN6_S_Space_2 Return Outlet,  !- Inlet 6 Node Name
    ZN7_E_Space_2 Return Outlet,  !- Inlet 7 Node Name
    ZN8_N_Space_2 Return Outlet,  !- Inlet 8 Node Name
    ZN9_W_Space_2 Return Outlet,  !- Inlet 9 Node Name
    ZN10_Core_Space_2 Return Outlet;  !- Inlet 10 Node Name

  Boiler:HotWater,
    Boiler Plant Boiler,     !- Name
    NaturalGas,              !- Fuel Type
    autosize,                !- Nominal Capacity {W}
    0.800000,                !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    BoilerEfficiency,        !- Normalized Boiler Efficiency Curve Name
    autosize,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    Boiler Plant Boiler Inlet Node,  !- Boiler Water Inlet Node Name
    Boiler Plant Boiler Outlet Node,  !- Boiler Water Outlet Node Name
    100.,                    !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated;!- Boiler Flow Mode

  SetpointManager:Scheduled,
    Boiler Plant Boiler Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    Boiler Plant Boiler Outlet Node;  !- Setpoint Node or NodeList Name

  Curve:Quadratic,
    BoilerEfficiency,        !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Chiller:Electric,
    Chiller Plant Chiller,   !- Name
    WaterCooled,             !- Condenser Type
    autosize,                !- Nominal Capacity {W}
    3.000000,                !- Nominal COP {W/W}
    Chiller Plant Chiller Inlet Node,  !- Chilled Water Inlet Node Name
    Chiller Plant Chiller Outlet Node,  !- Chilled Water Outlet Node Name
    Chiller Plant Chiller Cond Inlet Node,  !- Condenser Inlet Node Name
    Chiller Plant Chiller Cond Outlet Node,  !- Condenser Outlet Node Name
    0.0,                     !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    0.65,                    !- Optimum Part Load Ratio
    35.0,                    !- Design Condenser Inlet Temperature {C}
    2.778,                   !- Temperature Rise Coefficient
    6.67,                    !- Design Chilled Water Outlet Temperature {C}
    autosize,                !- Design Chilled Water Flow Rate {m3/s}
    autosize,                !- Design Condenser Fluid Flow Rate {m3/s}
    0.9949,                  !- Coefficient 1 of Capacity Ratio Curve
    -0.045954,               !- Coefficient 2 of Capacity Ratio Curve
    -0.0013543,              !- Coefficient 3 of Capacity Ratio Curve
    2.333,                   !- Coefficient 1 of Power Ratio Curve
    -1.975,                  !- Coefficient 2 of Power Ratio Curve
    0.6121,                  !- Coefficient 3 of Power Ratio Curve
    0.03303,                 !- Coefficient 1 of Full Load Ratio Curve
    0.6852,                  !- Coefficient 2 of Full Load Ratio Curve
    0.2818,                  !- Coefficient 3 of Full Load Ratio Curve
    5,                       !- Chilled Water Outlet Temperature Lower Limit {C}
    ConstantFlow;            !- Chiller Flow Mode

  CoolingTower:SingleSpeed,
    Chiller Plant Condenser, !- Name
    Chiller Plant Condenser Inlet Node,  !- Water Inlet Node Name
    Chiller Plant Condenser Outlet Node,  !- Water Outlet Node Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Fan Power {W}
    autosize,                !- Design U-Factor Times Area Value {W/K}
    autocalculate,           !- Free Convection Regime Air Flow Rate {m3/s}
    ,                        !- Free Convection Regime Air Flow Rate Sizing Factor
    autocalculate,           !- Free Convection Regime U-Factor Times Area Value {W/K}
    ,                        !- Free Convection U-Factor Times Area Value Sizing Factor
    ,                        !- Performance Input Method
    ,                        !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- Nominal Capacity {W}
    ,                        !- Free Convection Capacity {W}
    ,                        !- Free Convection Nominal Capacity Sizing Factor
    ,                        !- Design Inlet Air Dry-Bulb Temperature {C}
    ,                        !- Design Inlet Air Wet-Bulb Temperature {C}
    ,                        !- Design Approach Temperature {deltaC}
    ,                        !- Design Range Temperature {deltaC}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Evaporation Loss Mode
    ,                        !- Evaporation Loss Factor {percent/K}
    ,                        !- Drift Loss Percent {percent}
    ,                        !- Blowdown Calculation Mode
    ;                        !- Blowdown Concentration Ratio

  Pump:VariableSpeed,
    Chiller Plant Cnd Circ Pump,  !- Name
    Chiller Plant Cnd Supply Inlet Node,  !- Inlet Node Name
    Chiller Plant Cnd Pump Outlet Node,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    INTERMITTENT;            !- Pump Control Type

  Pump:VariableSpeed,
    Boiler Plant HW Circ Pump,  !- Name
    Boiler Plant HW Supply Inlet Node,  !- Inlet Node Name
    Boiler Plant HW Pump Outlet Node,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    INTERMITTENT;            !- Pump Control Type

  Pump:ConstantSpeed,
    Chiller Plant ChW Circ Pump,  !- Name
    Chiller Plant ChW Supply Inlet Node,  !- Inlet Node Name
    Chiller Plant ChW Pump Outlet Node,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    INTERMITTENT;            !- Pump Control Type

!Coil:Cooling:Water:DetailedGeometry,
!    AirSysName[] Cooling Coil,
!    CoolAvailSched[],
!    autosize,
!    autosize,
!    autosize,
!    autosize,
!    autosize,
!    autosize,
!    autosize,
!    0.0015,
!    0.01445,
!    0.0159,
!    0.386,
!    0.204,
!    0.0018,
!    0.026,
!    4,
!    autosize,
!    AirSysName[] Cooling Coil ChW Inlet,
!    AirSysName[] Cooling Coil ChW Outlet,
!    AirSysName[] CCInletNode[],
!    AirSysName[] Cooling Coil Outlet;
! Design Water Flow Rate of Coil
! Design Air Volume Flow Rate
! Design Inlet Water Temperature
! Design Inlet Air Temperature
! Design Outlet Air Temperature
! Design Inlet Air Humidity Ratio
!  Design Outlet Air Humidity Ratio
! Type of Analysis
! Heat Exchanger Configuration

  Coil:Cooling:Water,
    VAV SYS 1 Cooling Coil,  !- Name
    CoolingCoilAvailSched,   !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV SYS 1 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    VAV SYS 1 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    VAV SYS 1 Mixed Air Outlet,  !- Air Inlet Node Name
    VAV SYS 1 Cooling Coil Outlet,  !- Air Outlet Node Name
    SIMPLEANALYSIS,          !- Type of Analysis
    CROSSFLOW;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    ZN1_S_Space_1 Reheat Coil,  !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    ZN1_S_Space_1 Reheat Coil HW Inlet,  !- Water Inlet Node Name
    ZN1_S_Space_1 Reheat Coil HW Outlet,  !- Water Outlet Node Name
    ZN1_S_Space_1 Damper Outlet,  !- Air Inlet Node Name
    ZN1_S_Space_1 Supply Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    ZN2_E_Space_1 Reheat Coil,  !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    ZN2_E_Space_1 Reheat Coil HW Inlet,  !- Water Inlet Node Name
    ZN2_E_Space_1 Reheat Coil HW Outlet,  !- Water Outlet Node Name
    ZN2_E_Space_1 Damper Outlet,  !- Air Inlet Node Name
    ZN2_E_Space_1 Supply Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    ZN3_N_Space_1 Reheat Coil,  !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    ZN3_N_Space_1 Reheat Coil HW Inlet,  !- Water Inlet Node Name
    ZN3_N_Space_1 Reheat Coil HW Outlet,  !- Water Outlet Node Name
    ZN3_N_Space_1 Damper Outlet,  !- Air Inlet Node Name
    ZN3_N_Space_1 Supply Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    ZN4_W_Space_1 Reheat Coil,  !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    ZN4_W_Space_1 Reheat Coil HW Inlet,  !- Water Inlet Node Name
    ZN4_W_Space_1 Reheat Coil HW Outlet,  !- Water Outlet Node Name
    ZN4_W_Space_1 Damper Outlet,  !- Air Inlet Node Name
    ZN4_W_Space_1 Supply Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    ZN5_Core_Space_1 Reheat Coil,  !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    ZN5_Core_Space_1 Reheat Coil HW Inlet,  !- Water Inlet Node Name
    ZN5_Core_Space_1 Reheat Coil HW Outlet,  !- Water Outlet Node Name
    ZN5_Core_Space_1 Damper Outlet,  !- Air Inlet Node Name
    ZN5_Core_Space_1 Supply Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    ZN6_S_Space_2 Reheat Coil,  !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    ZN6_S_Space_2 Reheat Coil HW Inlet,  !- Water Inlet Node Name
    ZN6_S_Space_2 Reheat Coil HW Outlet,  !- Water Outlet Node Name
    ZN6_S_Space_2 Damper Outlet,  !- Air Inlet Node Name
    ZN6_S_Space_2 Supply Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    ZN7_E_Space_2 Reheat Coil,  !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    ZN7_E_Space_2 Reheat Coil HW Inlet,  !- Water Inlet Node Name
    ZN7_E_Space_2 Reheat Coil HW Outlet,  !- Water Outlet Node Name
    ZN7_E_Space_2 Damper Outlet,  !- Air Inlet Node Name
    ZN7_E_Space_2 Supply Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    ZN8_N_Space_2 Reheat Coil,  !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    ZN8_N_Space_2 Reheat Coil HW Inlet,  !- Water Inlet Node Name
    ZN8_N_Space_2 Reheat Coil HW Outlet,  !- Water Outlet Node Name
    ZN8_N_Space_2 Damper Outlet,  !- Air Inlet Node Name
    ZN8_N_Space_2 Supply Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    ZN9_W_Space_2 Reheat Coil,  !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    ZN9_W_Space_2 Reheat Coil HW Inlet,  !- Water Inlet Node Name
    ZN9_W_Space_2 Reheat Coil HW Outlet,  !- Water Outlet Node Name
    ZN9_W_Space_2 Damper Outlet,  !- Air Inlet Node Name
    ZN9_W_Space_2 Supply Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    ZN10_Core_Space_2 Reheat Coil,  !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    ZN10_Core_Space_2 Reheat Coil HW Inlet,  !- Water Inlet Node Name
    ZN10_Core_Space_2 Reheat Coil HW Outlet,  !- Water Outlet Node Name
    ZN10_Core_Space_2 Damper Outlet,  !- Air Inlet Node Name
    ZN10_Core_Space_2 Supply Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    VAV SYS 1 Heating Coil,  !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    VAV SYS 1 Heating Coil HW Inlet,  !- Water Inlet Node Name
    VAV SYS 1 Heating Coil HW Outlet,  !- Water Outlet Node Name
    VAV SYS 1 Cooling Coil Outlet,  !- Air Inlet Node Name
    VAV SYS 1 Heating Coil Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Fan:VariableVolume,
    VAV SYS 1 Supply Fan,    !- Name
    FAN_SCH,                 !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500.00000,               !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0.35071223,              !- Fan Power Coefficient 1
    0.30850535,              !- Fan Power Coefficient 2
    -0.54137364,             !- Fan Power Coefficient 3
    0.87198823,              !- Fan Power Coefficient 4
    0.000,                   !- Fan Power Coefficient 5
    VAV SYS 1 Heating Coil Outlet,  !- Air Inlet Node Name
    VAV SYS 1 Air Loop Outlet;  !- Air Outlet Node Name

!Miscellaneous Costs by per square meter model
!Current Design Fees
!Contractor fee
!Contingency
!Bond fee
!Commissioning fee
! Regional Modifier

  ComponentCost:Adjustments,
    0.000,                   !- Miscellaneous Cost per Conditioned Area {$/m2}
    0.060,                   !- Design and Engineering Fees {dimensionless}
    0.070,                   !- Contractor Fee {dimensionless}
    0.000,                   !- Contingency {dimensionless}
    0.040,                   !- Permits, Bonding and Insurance {dimensionless}
    0.005,                   !- Commissioning Fee {dimensionless}
    1.000;                   !- Regional Adjustment Factor {dimensionless}

! Cost per Area

  ComponentCost:LineItem,
    Interior Furnishings,    !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    InteriorFurnishings,     !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    1;                       !- Cost per Area {$/m2}

! Cost per Area

  ComponentCost:LineItem,
    Interior Floor,          !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    INT-FLOOR-UNDERSIDE,     !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    15;                      !- Cost per Area {$/m2}

! Cost per Area

  ComponentCost:LineItem,
    Roof: ASHRAE 90.1-2004_Sec 5.5-2_Roof,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    ASHRAE 90.1-2004_Sec 5.5-2_Roof,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    30.000;                  !- Cost per Area {$/m2}

! Cost per Area

  ComponentCost:LineItem,
    Int Wall: ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    21.000;                  !- Cost per Area {$/m2}

! Cost per Area

  ComponentCost:LineItem,
    Ext Wall: ASHRAE 90.1-2004_Sec 5.5-2_Ext-wall,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    ASHRAE 90.1-2004_Sec 5.5-2_Ext-wall,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    26.000;                  !- Cost per Area {$/m2}

! Cost per Area

  ComponentCost:LineItem,
    Ext Slab: ASHRAE 90.1-2004_Sec 5.5-2_Ext-slab,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    ASHRAE 90.1-2004_Sec 5.5-2_Ext-slab,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    55.000;                  !- Cost per Area {$/m2}

! Cost per Area

  ComponentCost:LineItem,
    South Window: ASHRAE 90.1-2004_Sec 5.5-2_south_window,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    ASHRAE 90.1-2004_Sec 5.5-2_south_window,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    150.000;                 !- Cost per Area {$/m2}

! Cost per Area

  ComponentCost:LineItem,
    East Window: ASHRAE 90.1-2004_Sec 5.5-2_east_window,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    ASHRAE 90.1-2004_Sec 5.5-2_east_window,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    150.000;                 !- Cost per Area {$/m2}

! Cost per Area

  ComponentCost:LineItem,
    North Window: ASHRAE 90.1-2004_Sec 5.5-2_north_window,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    ASHRAE 90.1-2004_Sec 5.5-2_north_window,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    130.000;                 !- Cost per Area {$/m2}

! Cost per Area

  ComponentCost:LineItem,
    West Window: ASHRAE 90.1-2004_Sec 5.5-2_west_window,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    ASHRAE 90.1-2004_Sec 5.5-2_west_window,  !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    150.000;                 !- Cost per Area {$/m2}

! Name of Cost Estimate Line Item
!field Reference Object Name
! Reference Parent Instance Name
! Cost per Each
! Cost per Area
! Cost per KW of Capacity

  ComponentCost:LineItem,
    central chiller,         !- Name
    ,                        !- Type
    Chiller:Electric,        !- Line Item Type
    Chiller Plant Chiller,   !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0;                     !- Cost per Unit of Output Capacity {$/kW}

! Tariff Name
! Report Meter
! Conversion Factor Choice
! Energy Conversion Factor
! Demand Conversion Factor
! Period Schedule
! Season Schedule
! Month Schedule
! Demand Window
! Monthly Charge or Variable

  UtilityCost:Tariff,
    FPL_GSLD-1_GeneralServiceLargeDemand,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    38.12,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

! end  FPL_GSLD-1_GeneralServiceLargeDemand
! Tariff Name
! Report Meter
! Conversion Factor Choice
! Energy Conversion Factor
! Demand Conversion Factor
! Period Schedule
! Season Schedule
! Month Schedule
! Demand Window
! Monthly Charge or Variable

  UtilityCost:Tariff,
    FPL_GSD-1_GeneralServiceDemand,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    32.54,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

! end FPL_GSD-1_GeneralServiceDemand
! Tariff Name
! Report Meter
! Conversion Factor Choice
! Energy Conversion Factor
! Demand Conversion Factor
! Period Schedule
! Season Schedule
! Month Schedule
! Demand Window
! Monthly Charge or Variable

  UtilityCost:Tariff,
    FPL_GS-1_nonDemand,      !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    8.37,                    !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

!  FL_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
! Tariff Name
! Report Meter
! Conversion Factor Choice
! Energy Conversion Factor
! Demand Conversion Factor
! Period Schedule
! Season Schedule
! Month Schedule
! Demand Window
! Monthly Charge or Variable

  UtilityCost:Tariff,
    FL_EIAMonthlyRateGas,    !- Name
    NaturalGas:Facility,     !- Output Meter Name
    MCF,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    0.0,                     !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Gas;                !- Group Name

! Qualify Name
! Tariff Name
! Variable Name
! Qualify Type
! Threshold Value (or Variable)
! Season
! Threshold Tes
! Number of Months

  UtilityCost:Qualify,
    MaxDemand2000kw,         !- Utility Cost Qualify Name
    FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Maximum,                 !- Qualify Type
    2000,                    !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months

! Qualify Name
! Tariff Name
! Variable Name
! Qualify Type
! Threshold Value (or Variable)
! Season
! Threshold Test
! Number of Months

  UtilityCost:Qualify,
    MinDemand500kw,          !- Utility Cost Qualify Name
    FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Minimum,                 !- Qualify Type
    500,                     !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    12;                      !- Number of Months

! Qualify Name
! Tariff Name
! Variable Name
! Qualify Type
! Threshold Value (or Variable)
! Season
! Threshold Test
! Number of Months

  UtilityCost:Qualify,
    MaxDemand500kw,          !- Utility Cost Qualify Name
    FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Maximum,                 !- Qualify Type
    500,                     !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months

! Qualify Name
! Tariff Name
! Variable Name
! Qualify Type
! Threshold Value (or Variable)
! Season
! Threshold Test
! Number of Months

  UtilityCost:Qualify,
    MinDemand20kw,           !- Utility Cost Qualify Name
    FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Minimum,                 !- Qualify Type
    20,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    12;                      !- Number of Months

! Qualify Name
! Tariff Name
! Variable Name
! Qualify Type
! Threshold Value (or Variable)
! Season
! Threshol Test
! Number of Months

  UtilityCost:Qualify,
    MaxDemand20kw,           !- Utility Cost Qualify Name
    FPL_GS-1_nonDemand,      !- Tariff Name
    TotalDemand,             !- Variable Name
    Maximum,                 !- Qualify Type
    20,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months

! Charge Variable Name
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Cost Per Unit Value (or Variable)

  UtilityCost:Charge:Simple,
    Non-fuelEnergyCharge,    !- Utility Cost Charge Simple Name
    FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0108;                  !- Cost per Unit Value or Variable Name

! Charge Variable Name
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Cost Per Unit Value (or Variable)

  UtilityCost:Charge:Simple,
    fuelEnergyCharge,        !- Utility Cost Charge Simple Name
    FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0400;                  !- Cost per Unit Value or Variable Name

! Charge Variable Name
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Cost Per Unit Value (or Variable

  UtilityCost:Charge:Simple,
    ConservationEnergyCharge,!- Utility Cost Charge Simple Name
    FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0012;                  !- Cost per Unit Value or Variable Name

! Charge Variable Name
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Cost Per Unit Value (or Variable)

  UtilityCost:Charge:Simple,
    EnvironmentalEnergyCharge,  !- Utility Cost Charge Simple Name
    FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0002;                  !- Cost per Unit Value or Variable Name

! Charge Variable Nam
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Cost Per Unit Value (or Variable

  UtilityCost:Charge:Simple,
    TaxofEightPercent,       !- Utility Cost Charge Simple Name
    FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name

! Charge Variable Name
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Cost Per Unit Value (or Variable)

  UtilityCost:Charge:Simple,
    Non-fuelEnergyCharge,    !- Utility Cost Charge Simple Name
    FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0137;                  !- Cost per Unit Value or Variable Name

! Charge Variable Name
! Tariff Name
! Source Variable
! Season
! Category Variable Nam
! Cost Per Unit Value (or Variable)

  UtilityCost:Charge:Simple,
    fuelEnergyCharge,        !- Utility Cost Charge Simple Name
    FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0401;                  !- Cost per Unit Value or Variable Name

! Charge Variable Name
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Cost Per Unit Value (or Variable)

  UtilityCost:Charge:Simple,
    ConservationEnergyCharge,!- Utility Cost Charge Simple Name
    FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0013;                  !- Cost per Unit Value or Variable Name

! Charge Variable Name
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Cost Per Unit Value (or Variable)

  UtilityCost:Charge:Simple,
    EnvironmentalEnergyCharge,  !- Utility Cost Charge Simple Name
    FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0002;                  !- Cost per Unit Value or Variable Name

! Charge Variable Nam
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Cost Per Unit Value (or Variable

  UtilityCost:Charge:Simple,
    TaxofEightPercent,       !- Utility Cost Charge Simple Name
    FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name

! Charge Variable Name
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Cost Per Unit Value (or Variable)

  UtilityCost:Charge:Simple,
    Non-fuelEnergyCharge,    !- Utility Cost Charge Simple Name
    FPL_GS-1_nonDemand,      !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0386;                  !- Cost per Unit Value or Variable Name

! Charge Variable Name
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Cost Per Unit Value (or Variable)

  UtilityCost:Charge:Simple,
    fuelEnergyCharge,        !- Utility Cost Charge Simple Name
    FPL_GS-1_nonDemand,      !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0409;                  !- Cost per Unit Value or Variable Name

! Charge Variable Name
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Cost Per Unit Value (or Variable)

  UtilityCost:Charge:Simple,
    Conservation,            !- Utility Cost Charge Simple Name
    FPL_GS-1_nonDemand,      !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0014;                  !- Cost per Unit Value or Variable Name

! Charge Variable Name
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Cost Per Unit Value (or Variable)

  UtilityCost:Charge:Simple,
    Capacity,                !- Utility Cost Charge Simple Name
    FPL_GS-1_nonDemand,      !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0063;                  !- Cost per Unit Value or Variable Name

! Charge Variable Name
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Cost Per Unit Value (or Variable)

  UtilityCost:Charge:Simple,
    Capacity,                !- Utility Cost Charge Simple Name
    FPL_GS-1_nonDemand,      !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0002;                  !- Cost per Unit Value or Variable Name

! Charge Variable Nam
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Cost Per Unit Value (or Variable

  UtilityCost:Charge:Simple,
    TaxofEightPercent,       !- Utility Cost Charge Simple Name
    FPL_GS-1_nonDemand,      !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name

! Charge Variable Name
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Cost Per Unit Value (or Variable)

  UtilityCost:Charge:Simple,
    MonthlyRateGasCharge,    !- Utility Cost Charge Simple Name
    FL_EIAMonthlyRateGas,    !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    FL_MonthlyGasRates;      !- Cost per Unit Value or Variable Name

! Charge Variable Nam
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Cost Per Unit Value (or Variable

  UtilityCost:Charge:Simple,
    TaxofEightPercent,       !- Utility Cost Charge Simple Name
    FL_EIAMonthlyRateGas,    !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name

! Charge Variable Name
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Remaining Into Variable
! Block Size Multiplier Value (or Variable)
! Block Size 1 Value (or Variable)
! Block 1 Cost Per Unit Value (or Variable)

  UtilityCost:Charge:Block,
    AnnualDemandBaseCharge,  !- Utility Cost Charge Block Name
    FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
    totalDemand,             !- Source Variable
    Annual,                  !- Season
    DemandCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    remaining,               !- Block Size 1 Value or Variable Name
    5.81;                    !- Block 1 Cost per Unit Value or Variable Name

! Charge Variable Name
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Remaining Into Variable
! Block Size Multiplier Value (or Variable)
! Block Size 1 Value (or Variable)
! Block 1 Cost Per Unit Value (or Variable)

  UtilityCost:Charge:Block,
    AnnualDemandCapacityCharge,  !- Utility Cost Charge Block Name
    FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
    totalDemand,             !- Source Variable
    Annual,                  !- Season
    DemandCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    remaining,               !- Block Size 1 Value or Variable Name
    2.53;                    !- Block 1 Cost per Unit Value or Variable Name

! Charge Variable Name
! Tariff Name
! Source Variabl
! Season
! Category Variable Name
! Remaining Into Variable
! Block Size Multiplier Value (or Variable)
! Block Size 1 Value (or Variable)
! Block 1 Cost Per Unit Value (or Variable)
! Block Size 2 Value (or Variable)
! Block 2 Cost Per Unit Value (or Variable)

  UtilityCost:Charge:Block,
    AnnualDemandBaseCharge,  !- Utility Cost Charge Block Name
    FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
    totalDemand,             !- Source Variable
    Annual,                  !- Season
    DemandCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    10,                      !- Block Size 1 Value or Variable Name
    0.0,                     !- Block 1 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 2 Value or Variable Name
    5.81;                    !- Block 2 Cost per Unit Value or Variable Name

! Charge Variable Name
! Tariff Name
! Source Variable
! Seaso
! Category Variable Name
! Remaining Into Variable
! Block Size Multiplier Value (or Variable)
! Block Size 1 Value (or Variable)
! Block 1 Cost Per Unit Value (or Variable)
! Block Size 2 Value (or Variable)
! Block 2 Cost Per Unit Value (or Variable)

  UtilityCost:Charge:Block,
    AnnualDemandCapacityCharge,  !- Utility Cost Charge Block Name
    FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
    totalDemand,             !- Source Variable
    Annual,                  !- Season
    DemandCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    10,                      !- Block Size 1 Value or Variable Name
    0.0,                     !- Block 1 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 2 Value or Variable Name
    2.51;                    !- Block 2 Cost per Unit Value or Variable Name

! Variable Name
!Tariff Name
!Value
!Value
!Value
!Value
!Value
!Value
!Value
!Value
!Value
!Value
!Value
!Value

  UtilityCost:Variable,
    FL_MonthlyGasRates,      !- Name
    FL_EIAMonthlyRateGas,    !- Tariff Name
    Currency,                !- Variable Type
    11.16,                   !- January Value
    11.29,                   !- February Value
    11.27,                   !- March Value
    11.16,                   !- April Value
    11.32,                   !- May Value
    11.63,                   !- June Value
    11.78,                   !- July Value
    11.31,                   !- August Value
    11.34,                   !- September Value
    11.12,                   !- October Value
    10.36,                   !- November Value
    10.74;                   !- December Value

  Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Water Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- District Heating Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

!Florida Power and Light
!No. of elect rates is 3
!!  FL_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
!   Florida 1999 state average electricity emissions factors based on eGRID, 1065, AirData
!   FPL_GSLD-1_GeneralServiceLargeDemand, source TAP, effective 2005-01-04
!   FPL_GSD-1_GeneralServiceDemand,  source TAP, effective 2005-01-04
!   FPL_GS-1_nonDemand,  source TAP, effective 2005-01-04

  FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    2.694,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    175.64105,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    6.12954E+03,             !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.88997E-03,             !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.73122E-01,             !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    2.26796E-03,             !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.00584E+00,             !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    4.33040E-02,             !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    4.29055E-02,             !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    3.98460E-04,             !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    1.58386E-03,             !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    3.39110E-03,             !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.71357E-06,             !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0,                       !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0.14411,                 !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

! USEPA Compilation of Air Pollutant Emission Factors, AP-42, Fifth Edition
! Volume I: Stationary Point and Area Sources
! Supplement D, July 1998
! Chapter 1 External Combustion Sources
! Section 1.4 Natural Gas Combustion
!

  FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    1.0,                     !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    50.23439,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    3.51641E-02,             !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    9.62826E-04,             !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.18620E-02,             !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    9.20964E-04,             !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.51172E-04,             !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    3.18151E-03,             !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    2.38613E-03,             !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    7.95378E-04,             !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    2.30241E-03,             !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.08841E-07,             !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.09310E-07,             !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

  Output:Surfaces:Drawing,dxf;

  Output:Surfaces:List,COSTINFO;

  Output:VariableDictionary,Regular;

  Output:Constructions,Constructions;

  Output:Surfaces:List,Vertices;

  Output:Surfaces:List,Lines,IDF;

  Output:Variable,*,Zone Air Temperature,hourly;

  Output:Variable,*,Water System Roof Irrigation Scheduled Depth,hourly;

  Output:Variable,*,Water System Roof Irrigation Actual Depth,hourly;

  Output:Variable,*,Green Roof Soil Temperature,hourly;

  Output:Variable,*,Green Roof Vegetation Temperature,hourly;

  Output:Variable,*,Green Roof Soil Root Moisture Ratio,hourly;

  Output:Variable,*,Green Roof Soil Near Surface Moisture Ratio,hourly;

  Output:Variable,*,Green Roof Vegetation Moisture Transfer Rate,hourly;

  Output:Variable,*,Green Roof Soil Moisture Transfer Rate,hourly;

  Output:Variable,*,Green Roof Soil Sensible Heat Transfer Rate per Area,hourly;

  Output:Variable,*,Green Roof Vegetation Sensible Heat Transfer Rate per Area,hourly;

  Output:Variable,*,Green Roof Vegetation Latent Heat Transfer Rate per Area,hourly;

  Output:Variable,*,Green Roof Soil Latent Heat Transfer Rate per Area,hourly;

  Output:Variable,*,Green Roof Cumulative Precipitation Depth,hourly;

  Output:Variable,*,Green Roof Cumulative Irrigation Depth,hourly;

  Output:Variable,*,Green Roof Cumulative Runoff Depth,hourly;

  Output:Variable,*,Green Roof Cumulative Evapotranspiration Depth,hourly;

  Output:Variable,*,Green Roof Current Precipitation Depth,hourly;

  Output:Variable,*,Green Roof Current Irrigation Depth,hourly;

  Output:Variable,*,Green Roof Current Runoff Depth,hourly;

  Output:Variable,*,Green Roof Current Evapotranspiration Depth,hourly;

  Output:Meter:MeterFileOnly,Electricity:Facility,monthly;

  Output:Meter:Cumulative:MeterFileOnly,Electricity:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:Building,monthly;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,monthly;

  Output:Meter:MeterFileOnly,Electricity:HVAC,monthly;

  Output:Meter:MeterFileOnly,Electricity:Plant,monthly;

  Output:Meter:MeterFileOnly,NaturalGas:Facility,monthly;

  Output:Meter:MeterFileOnly,NaturalGas:Plant,monthly;

  Output:Meter:MeterFileOnly,Electricity:Facility,runperiod;

  Output:Meter:MeterFileOnly,Electricity:Building,runperiod;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,runperiod;

  Output:Meter:MeterFileOnly,Electricity:HVAC,runperiod;

  Output:Meter:MeterFileOnly,Electricity:Plant,runperiod;

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:Table:Monthly,
    Overall HVAC System Energy,  !- Name
    3,                       !- Digits After Decimal
    Cooling:Electricity,     !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating:NaturalGas,      !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

