    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,9.8591E+01,9.5124E+01,
    9.2120E+01,8.9465E+01,8.7083E+01,8.4923E+01,8.2945E+01,8.1121E+01,7.9428E+01,
    7.7849E+01,7.6370E+01,7.4978E+01;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.9044E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.8074E+05,
    3.8523E+05,3.8948E+05,3.9355E+05,3.9750E+05,4.0134E+05,4.0511E+05,4.0880E+05,
    4.1244E+05,4.1604E+05,4.1960E+05;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.9044E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.0786E+02,
    1.0375E+02,1.0024E+02,9.7175E+01,9.4448E+01,9.1992E+01,8.9755E+01,8.7702E+01,
    8.5804E+01,8.4040E+01,8.2392E+01;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.0447E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    3.8102E+05,3.8575E+05,3.9019E+05,3.9442E+05,3.9849E+05,4.0244E+05,4.0629E+05,
    4.1008E+05,4.1379E+05,4.1746E+05;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.0447E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    1.1814E+02,1.1322E+02,1.0910E+02,1.0554E+02,1.0241E+02,9.9610E+01,9.7076E+01,
    9.4762E+01,9.2632E+01,9.0659E+01;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.1929E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,3.8110E+05,3.8613E+05,3.9078E+05,3.9518E+05,3.9939E+05,4.0346E+05,
    4.0742E+05,4.1129E+05,4.1509E+05;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.1929E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,1.2965E+02,1.2368E+02,1.1880E+02,1.1466E+02,1.1104E+02,1.0784E+02,
    1.0496E+02,1.0235E+02,9.9957E+01;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.3492E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,3.8095E+05,3.8634E+05,3.9125E+05,3.9584E+05,4.0020E+05,
    4.0440E+05,4.0847E+05,4.1244E+05;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.3492E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,1.4261E+02,1.3528E+02,1.2945E+02,1.2459E+02,1.2040E+02,
    1.1673E+02,1.1346E+02,1.1050E+02;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.5140E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,3.8051E+05,3.8636E+05,3.9157E+05,3.9638E+05,
    4.0092E+05,4.0526E+05,4.0945E+05;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.5140E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,1.5738E+02,1.4821E+02,1.4117E+02,1.3543E+02,
    1.3057E+02,1.2635E+02,1.2261E+02;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.6878E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.7970E+05,3.8616E+05,3.9173E+05,
    3.9679E+05,4.0152E+05,4.0602E+05;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.6878E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.7446E+02,1.6273E+02,1.5414E+02,
    1.4732E+02,1.4164E+02,1.3676E+02;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.8712E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.7840E+05,3.8568E+05,
    3.9170E+05,3.9706E+05,4.0202E+05;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.8712E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.9468E+02,1.7918E+02,
    1.6856E+02,1.6039E+02,1.5372E+02;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.0648E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.7641E+05,
    3.8489E+05,3.9146E+05,3.9718E+05;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.0648E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,2.1936E+02,
    1.9802E+02,1.8467E+02,1.7480E+02;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.2696E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    3.7333E+05,3.8371E+05,3.9099E+05;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.2696E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    2.5127E+02,2.1987E+02,2.0281E+02;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.4873E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,3.6807E+05,3.8203E+05;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.4873E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,2.9784E+02,2.4574E+02;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.7237E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,3.5014E+05;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.7237E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,4.3645E+02;

  Exterior:Lights,
    Exterior Facade Lighting,!- Name
    ALWAYS_ON,               !- Schedule Name
    11750.0000,              !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Exterior Facade Lighting;!- End-Use Subcategory

!   IN_EIAMonthlyRateGas, Source EIA historical Nov2003 thru Oct2004
! Indiana 1999 state average electricity emissions factors based on eGRID, 1065, AirData
! PSI_CS_CommercialElectricService, source http://www.cinergypsi.com/pdfs/RateCS.pdf, effective 2004-05-24
! PSI_LLF_LowLoadFactorService,source http://www.cinergypsi.com/pdfs/RATELLF.pdf, effective 2004-05-24
! Indiana electricity source and emission factors based on Deru and Torcellini 2007

  FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    3.546,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    3.417E+02,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.186E-01,               !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    7.472E-01,               !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    6.222E-01,               !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    8.028E-03,               !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.872E+00,               !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    1.739E-02,               !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.019E-02,               !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    5.639E-06,               !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.778E-05,               !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0.4309556,               !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

  UtilityCost:Tariff,
    PSI_LLF_LowLoadFactorService,  !- Name
    ElectricityNet:Facility, !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    15.00,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Block,
    AnnualEnergyCharge,      !- Utility Cost Charge Block Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    300,                     !- Block Size 1 Value or Variable Name
    0.108222,                !- Block 1 Cost per Unit Value or Variable Name
    700,                     !- Block Size 2 Value or Variable Name
    0.087021,                !- Block 2 Cost per Unit Value or Variable Name
    1500,                    !- Block Size 3 Value or Variable Name
    0.078420,                !- Block 3 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 4 Value or Variable Name
    0.058320;                !- Block 4 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Block,
    AnnualDemandBaseCharge,  !- Utility Cost Charge Block Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    190,                     !- Block Size 1 Value or Variable Name
    0.0,                     !- Block 1 Cost per Unit Value or Variable Name
    110,                     !- Block Size 2 Value or Variable Name
    0.051773,                !- Block 2 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 3 Value or Variable Name
    0.046965;                !- Block 3 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    FuelCostAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.002028;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    QualPollutionControlAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000536;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    SoxNoxRiderAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.001127;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    DSMRiderAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000370;               !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    PurchPowerTrackerAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000031;               !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    MidwestISOAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000216;               !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    CleanCoalRiderEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000833;                !- Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    MinDemand75kw,           !- Utility Cost Qualify Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Minimum,                 !- Qualify Type
    75,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    12;                      !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofeightPercent,       !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name

!end  PSI_LLF_LowLoadFactorService

  UtilityCost:Tariff,
    PSI_CS_CommercialElectricService,  !- Name
    ElectricityNet:Facility, !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    9.40,                    !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Block,
    AnnualEnergyCharge,      !- Utility Cost Charge Block Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    300,                     !- Block Size 1 Value or Variable Name
    0.082409,                !- Block 1 Cost per Unit Value or Variable Name
    700,                     !- Block Size 2 Value or Variable Name
    0.072873,                !- Block 2 Cost per Unit Value or Variable Name
    1500,                    !- Block Size 3 Value or Variable Name
    0.061696,                !- Block 3 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 4 Value or Variable Name
    0.041179;                !- Block 4 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    FuelCostAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.002028;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    QualPollutionControlAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000536;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    SoxNoxRiderAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.001127;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    DSMRiderAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000021;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    PurchPowerTrackerAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000034;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    MidwestISOAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000203;               !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    CleanCoalRiderEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000807;                !- Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    MaxDemand75kw,           !- Utility Cost Qualify Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Maximum,                 !- Qualify Type
    75,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofeightPercent,       !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name

  UtilityCost:Tariff,
    IN_EIAMonthlyRateGas,    !- Name
    NaturalGas:Facility,     !- Output Meter Name
    MCF,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    0.0,                     !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Gas;                !- Group Name

  UtilityCost:Charge:Simple,
    MonthlyRateGasCharge,    !- Utility Cost Charge Simple Name
    IN_EIAMonthlyRateGas,    !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    IN_MonthlyGasRates;      !- Cost per Unit Value or Variable Name

  UtilityCost:Variable,
    IN_MonthlyGasRates,      !- Name
    IN_EIAMonthlyRateGas,    !- Tariff Name
    Currency,                !- Variable Type
    8.22,                    !- January Value
    7.51,                    !- February Value
    8.97,                    !- March Value
    9.01,                    !- April Value
    9.16,                    !- May Value
    10.44,                   !- June Value
    10.32,                   !- July Value
    10.13,                   !- August Value
    9.20,                    !- September Value
    8.18,                    !- October Value
    7.83,                    !- November Value
    7.63;                    !- December Value

  UtilityCost:Charge:Simple,
    TaxofEightPercent,       !- Utility Cost Charge Simple Name
    IN_EIAMonthlyRateGas,    !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name

! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)

  FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    1.092,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    5.21E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    3.99E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.06E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.73E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    1.06E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.68E-04,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    3.59E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    2.61E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.11E-07,                !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.13E-07,                !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

  !

  FuelFactors,
    FuelOilNo1,              !- Existing Fuel Resource Name
    1.158,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    7.06E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.68E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    7.19E-04,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    6.67E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    3.70E-04,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.06E-01,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    5.82E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.14E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    0.0,                     !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0.0,                     !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

  FuelFactors,
    Propane,                 !- Existing Fuel Resource Name
    1.151,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    6.27E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.03E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.03E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    7.41E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    4.61E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    0.0,                     !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    2.31E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.79E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    0.0,                     !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0.0,                     !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

!***** Report Variables *****

  Output:Surfaces:Drawing,DXF;

  Output:VariableDictionary,IDF,Unsorted;

  Output:Constructions,Constructions;

  Output:Surfaces:List,Details;

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:Table:Monthly,
    Energy Consumption,      !- Name
    2,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    NaturalGas:Facility,     !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

  Output:Table:Monthly,
    Peak Demand,             !- Name
    2,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 1

! Control Zones

  Output:Variable,Floor 2 Lab 1,Zone Air Relative Humidity,hourly;

  Output:Variable,Floor 2 Operating,Zone Air Relative Humidity,hourly;

  Output:Variable,Floor 2 Triage,Zone Air Relative Humidity,hourly;

  Output:Variable,Floor 3 ICU,Zone Air Relative Humidity,hourly;

  Output:Variable,Floor 3 Triage,Zone Air Relative Humidity,hourly;

  Output:Variable,*,Zone Air Terminal Outdoor Air Volume Flow Rate,hourly;

  Output:Variable,Floor 1 Cafe VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 1 Clean VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 1 Conference VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 1 Dining VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 1 Elevator VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 1 Exam VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 1 Food Storage VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 1 Gas Storage VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 1 Imaging VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 1 Kitchen VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 1 Lab 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 1 Lab 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 1 Laundry VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 1 Lobby VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 1 Lounge VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 1 Mech 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 1 Mech 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 1 Office 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 1 Office 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 1 Office 3 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 1 Office 3 Perimeter 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 1 Office 3 Perimeter 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 1 Office 3 Perimeter 3 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 1 Patient VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 1 Pharmacy VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 1 Physical Therapy VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 1 Receiving VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 1 Reception VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 1 Soil VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 1 Storage VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 1 Waiting VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Chapel VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Clean 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Clean 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Corridor VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Elevator VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Exam 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Exam 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Exam 3 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Exam 4 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Gift Shop VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Imaging 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Imaging 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Imaging 3 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Lab 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Lab 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Lockers VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Lounge 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Lounge 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Nurse Station 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Nurse Station 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Office 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Office 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Office 3 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Office 4 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Operating VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 PACU VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Patient 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Patient 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Procedure 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Procedure 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Reception VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Restroom 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Restroom 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Soil 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Soil 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Sterilizing VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Storage 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Storage 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Trauma VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Triage VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 2 Waiting VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 3 Clean VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 3 Elevator VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 3 Exam VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 3 ICU VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 3 Nurse Station 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 3 Nurse Station 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 3 Nursery VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 3 Office VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 3 Operating VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 3 Patient 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 3 Patient 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 3 Patient 3 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 3 Patient 4 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 3 Patient Corridor 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 3 Patient Corridor 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 3 Procedure VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 3 Soil VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 3 Supply VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 3 Triage VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 3 Waiting VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 4-6 Clean VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 4-6 Elevator VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 4-6 Nurse Station VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 4-6 Office VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 4-6 Patient 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 4-6 Patient 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 4-6 Patient 3 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 4-6 Patient 4 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 4-6 Patient Corridor 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 4-6 Patient Corridor 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 4-6 Soil VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 4-6 Supply VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 7 Clean VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 7 Elevator VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 7 Nurse Station VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 7 Office VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 7 Patient 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 7 Patient 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 7 Patient 3 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 7 Patient 4 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 7 Patient Corridor 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 7 Patient Corridor 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 7 Soil VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,Floor 7 Supply VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,MOB Floor 1 Core VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,MOB Floor 1 Perimeter 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,MOB Floor 1 Perimeter 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,MOB Floor 1 Perimeter 3 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,MOB Floor 2-4 Core VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,MOB Floor 2-4 Perimeter 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,MOB Floor 2-4 Perimeter 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,MOB Floor 2-4 Perimeter 3 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,MOB Floor 2-4 Perimeter 4 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,MOB Floor 5 Core VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,MOB Floor 5 Perimeter 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,MOB Floor 5 Perimeter 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,MOB Floor 5 Perimeter 3 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,MOB Floor 5 Perimeter 4 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,hourly;

  Output:Meter:MeterFileOnly,Electricity:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:Building,monthly;

  Output:Meter:MeterFileOnly,Electricity:HVAC,monthly;

  Output:Meter:MeterFileOnly,Electricity:Plant,monthly;

  Output:Meter:MeterFileOnly,NaturalGas:Facility,monthly;

  Output:Meter:MeterFileOnly,NaturalGas:Facility,runperiod;

!***** Direct Substitution Text *****

  OutputControl:ReportingTolerances,
    1.0,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.0;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

!***** EMS Reheat Code *****

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

  Output:Variable,*,Building Reheat Total Energy,Annual;

  Output:Variable,*,Building Heating Total Energy,Annual;

  Output:Variable,AHU1_HeatC 1,Heating Coil Heating Energy,Detailed;

  Output:Variable,AHU2_HeatC 1,Heating Coil Heating Energy,Detailed;

  Output:Variable,AHU3_HeatC 1,Heating Coil Heating Energy,Detailed;

  Output:Variable,AHU4_HeatC 1,Heating Coil Heating Energy,Detailed;

  Output:Variable,AHU5_HeatC 1,Heating Coil Heating Energy,Detailed;

  Output:Variable,AHU6_HeatC 1,Heating Coil Heating Energy,Detailed;

  Output:Variable,AHU1_HeatC 2,Heating Coil Heating Energy,Detailed;

  Output:Variable,AHU2_HeatC 2,Heating Coil Heating Energy,Detailed;

  Output:Variable,AHU3_HeatC 2,Heating Coil Heating Energy,Detailed;

  Output:Variable,AHU4_HeatC 2,Heating Coil Heating Energy,Detailed;

  Output:Variable,AHU5_HeatC 2,Heating Coil Heating Energy,Detailed;

  Output:Variable,AHU6_HeatC 2,Heating Coil Heating Energy,Detailed;

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

  EnergyManagementSystem:Sensor,
    OutDB,                   !- Name
    *,                       !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Cafe_Load,         !- Name
    Floor 1 Cafe,            !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Clean_Load,        !- Name
    Floor 1 Clean,           !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Conf_Load,         !- Name
    Floor 1 Conference,      !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Dining_Load,       !- Name
    Floor 1 Dining,          !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Elev_Load,         !- Name
    Floor 1 Elevator,        !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Exam_Load,         !- Name
    Floor 1 Exam,            !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_FStor_Load,        !- Name
    Floor 1 Food Storage,    !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_GStor_Load,        !- Name
    Floor 1 Gas Storage,     !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Image_Load,        !- Name
    Floor 1 Imaging,         !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Kitchen_Load,      !- Name
    Floor 1 Kitchen,         !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Lab_1_Load,        !- Name
    Floor 1 Lab 1,           !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Lab_2_Load,        !- Name
    Floor 1 Lab 2,           !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Laundry_Load,      !- Name
    Floor 1 Laundry,         !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Lobby_Load,        !- Name
    Floor 1 Lobby,           !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Lounge_Load,       !- Name
    Floor 1 Lounge,          !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Mech_1_Load,       !- Name
    Floor 1 Mech 1,          !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Mech_2_Load,       !- Name
    Floor 1 Mech 2,          !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Off_1_Load,        !- Name
    Floor 1 Office 1,        !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Off_2_Load,        !- Name
    Floor 1 Office 2,        !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Off_3_Load,        !- Name
    Floor 1 Office 3,        !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Off3_P1_Load,      !- Name
    Floor 1 Office 3 Perimeter 1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Off3_P2_Load,      !- Name
    Floor 1 Office 3 Perimeter 2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Off3_P3_Load,      !- Name
    Floor 1 Office 3 Perimeter 3,  !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Pat_Load,          !- Name
    Floor 1 Patient,         !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Pharm_Load,        !- Name
    Floor 1 Pharmacy,        !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_PT_Load,           !- Name
    Floor 1 Physical Therapy,!- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Receive_Load,      !- Name
    Floor 1 Receiving,       !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Recep_Load,        !- Name
    Floor 1 Reception,       !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Soil_Load,         !- Name
    Floor 1 Soil,            !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Stor_Load,         !- Name
    Floor 1 Storage,         !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Waiting_Load,      !- Name
    Floor 1 Waiting,         !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Chapel_Load,       !- Name
    Floor 2 Chapel,          !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Clean_1_Load,      !- Name
    Floor 2 Clean 1,         !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Clean_2_Load,      !- Name
    Floor 2 Clean 2,         !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Cor_Load,          !- Name
    Floor 2 Corridor,        !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Elev_Load,         !- Name
    Floor 2 Elevator,        !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Exam_1_Load,       !- Name
    Floor 2 Exam 1,          !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Exam_2_Load,       !- Name
    Floor 2 Exam 2,          !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Exam_3_Load,       !- Name
    Floor 2 Exam 3,          !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Exam_4_Load,       !- Name
    Floor 2 Exam 4,          !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Gift_Load,         !- Name
    Floor 2 Gift Shop,       !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Image_1_Load,      !- Name
    Floor 2 Imaging 1,       !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Image_2_Load,      !- Name
    Floor 2 Imaging 2,       !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Image_3_Load,      !- Name
    Floor 2 Imaging 3,       !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Lab_1_Load,        !- Name
    Floor 2 Lab 1,           !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Lab_2_Load,        !- Name
    Floor 2 Lab 2,           !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Lounge1_Load,      !- Name
    Floor 2 Lounge 1,        !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Lounge2_Load,      !- Name
    Floor 2 Lounge 2,        !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Lockers_Load,      !- Name
    Floor 2 Lockers,         !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_NS_1_Load,         !- Name
    Floor 2 Nurse Station 1, !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_NS_2_Load,         !- Name
    Floor 2 Nurse Station 2, !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Off_1_Load,        !- Name
    Floor 2 Office 1,        !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Off_2_Load,        !- Name
    Floor 2 Office 2,        !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Off_3_Load,        !- Name
    Floor 2 Office 3,        !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Off_4_Load,        !- Name
    Floor 2 Office 4,        !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Sterile_Load,      !- Name
    Floor 2 Sterilizing,     !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_OR_Load,           !- Name
    Floor 2 Operating,       !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_PACU_Load,         !- Name
    Floor 2 PACU,            !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Pat_1_Load,        !- Name
    Floor 2 Patient 1,       !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Pat_2_Load,        !- Name
    Floor 2 Patient 2,       !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Proc_1_Load,       !- Name
    Floor 2 Procedure 1,     !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Proc_2_Load,       !- Name
    Floor 2 Procedure 2,     !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Recep_Load,        !- Name
    Floor 2 Reception,       !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Rest_1_Load,       !- Name
    Floor 2 Restroom 1,      !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Rest_2_Load,       !- Name
    Floor 2 Restroom 2,      !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Soil_1_Load,       !- Name
    Floor 2 Soil 1,          !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Soil_2_Load,       !- Name
    Floor 2 Soil 2,          !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Stor_1_Load,       !- Name
    Floor 2 Storage 1,       !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Stor_2_Load,       !- Name
    Floor 2 Storage 2,       !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Trauma_Load,       !- Name
    Floor 2 Trauma,          !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Triage_Load,       !- Name
    Floor 2 Triage,          !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Waiting_Load,      !- Name
    Floor 2 Waiting,         !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Clean_Load,        !- Name
    Floor 3 Clean,           !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Elev_Load,         !- Name
    Floor 3 Elevator,        !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Exam_Load,         !- Name
    Floor 3 Exam,            !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_ICU_Load,          !- Name
    Floor 3 ICU,             !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_NS_1_Load,         !- Name
    Floor 3 Nurse Station 1, !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_NS_2_Load,         !- Name
    Floor 3 Nurse Station 2, !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Nursery_Load,      !- Name
    Floor 3 Nursery,         !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Off_Load,          !- Name
    Floor 3 Office,          !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_OR_Load,           !- Name
    Floor 3 Operating,       !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Pat_1_Load,        !- Name
    Floor 3 Patient 1,       !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Pat_2_Load,        !- Name
    Floor 3 Patient 2,       !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Pat_3_Load,        !- Name
    Floor 3 Patient 3,       !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Pat_4_Load,        !- Name
    Floor 3 Patient 4,       !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_PatCor1_Load,      !- Name
    Floor 3 Patient Corridor 1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_PatCor2_Load,      !- Name
    Floor 3 Patient Corridor 2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Proc_Load,         !- Name
    Floor 3 Procedure,       !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Soil_Load,         !- Name
    Floor 3 Soil,            !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Supply_Load,       !- Name
    Floor 3 Supply,          !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Triage_Load,       !- Name
    Floor 3 Triage,          !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Waiting_Load,      !- Name
    Floor 3 Waiting,         !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Clean_Load,        !- Name
    Floor 4-6 Clean,         !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Elev_Load,         !- Name
    Floor 4-6 Elevator,      !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_NS_Load,           !- Name
    Floor 4-6 Nurse Station, !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Off_Load,          !- Name
    Floor 4-6 Office,        !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Pat_1_Load,        !- Name
    Floor 4-6 Patient 1,     !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Pat_2_Load,        !- Name
    Floor 4-6 Patient 2,     !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Pat_3_Load,        !- Name
    Floor 4-6 Patient 3,     !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Pat_4_Load,        !- Name
    Floor 4-6 Patient 4,     !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_PatCor1_Load,      !- Name
    Floor 4-6 Patient Corridor 1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_PatCor2_Load,      !- Name
    Floor 4-6 Patient Corridor 2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Soil_Load,         !- Name
    Floor 4-6 Soil,          !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Supply_Load,       !- Name
    Floor 4-6 Supply,        !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Clean_Load,        !- Name
    Floor 7 Clean,           !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Elev_Load,         !- Name
    Floor 7 Elevator,        !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_NS_Load,           !- Name
    Floor 7 Nurse Station,   !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Off_Load,          !- Name
    Floor 7 Office,          !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Pat_1_Load,        !- Name
    Floor 7 Patient 1,       !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Pat_2_Load,        !- Name
    Floor 7 Patient 2,       !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Pat_3_Load,        !- Name
    Floor 7 Patient 3,       !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Pat_4_Load,        !- Name
    Floor 7 Patient 4,       !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_PatCor1_Load,      !- Name
    Floor 7 Patient Corridor 1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_PatCor2_Load,      !- Name
    Floor 7 Patient Corridor 2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Soil_Load,         !- Name
    Floor 7 Soil,            !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Supply_Load,       !- Name
    Floor 7 Supply,          !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr1_Core_Load,      !- Name
    MOB Floor 1 Core,        !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr1_Prm1_Load,      !- Name
    MOB Floor 1 Perimeter 1, !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr1_Prm2_Load,      !- Name
    MOB Floor 1 Perimeter 2, !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr1_Prm3_Load,      !- Name
    MOB Floor 1 Perimeter 3, !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_24_Core_Load,        !- Name
    MOB Floor 2-4 Core,      !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_24_Prm1_Load,        !- Name
    MOB Floor 2-4 Perimeter 1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_24_Prm2_Load,        !- Name
    MOB Floor 2-4 Perimeter 2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_24_Prm3_Load,        !- Name
    MOB Floor 2-4 Perimeter 3,  !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_24_Prm_4_Load,       !- Name
    MOB Floor 2-4 Perimeter 4,  !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr5_Core_Load,      !- Name
    MOB Floor 5 Core,        !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr5_Prm1_Load,      !- Name
    MOB Floor 5 Perimeter 1, !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr5_Prm2_Load,      !- Name
    MOB Floor 5 Perimeter 2, !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr5_Prm3_Load,      !- Name
    MOB Floor 5 Perimeter 3, !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr5_Prm4_Load,      !- Name
    MOB Floor 5 Perimeter 4, !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Cafe_Temp,         !- Name
    Floor 1 Cafe,            !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Clean_Temp,        !- Name
    Floor 1 Clean,           !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Conf_Temp,         !- Name
    Floor 1 Conference,      !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Dining_Temp,       !- Name
    Floor 1 Dining,          !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Elev_Temp,         !- Name
    Floor 1 Elevator,        !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Exam_Temp,         !- Name
    Floor 1 Exam,            !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_FStor_Temp,        !- Name
    Floor 1 Food Storage,    !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_GStor_Temp,        !- Name
    Floor 1 Gas Storage,     !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Image_Temp,        !- Name
    Floor 1 Imaging,         !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Kitchen_Temp,      !- Name
    Floor 1 Kitchen,         !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Lab_1_Temp,        !- Name
    Floor 1 Lab 1,           !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Lab_2_Temp,        !- Name
    Floor 1 Lab 2,           !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Laundry_Temp,      !- Name
    Floor 1 Laundry,         !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Lobby_Temp,        !- Name
    Floor 1 Lobby,           !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Lounge_Temp,       !- Name
    Floor 1 Lounge,          !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Mech_1_Temp,       !- Name
    Floor 1 Mech 1,          !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Mech_2_Temp,       !- Name
    Floor 1 Mech 2,          !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Off_1_Temp,        !- Name
    Floor 1 Office 1,        !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Off_2_Temp,        !- Name
    Floor 1 Office 2,        !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Off_3_Temp,        !- Name
    Floor 1 Office 3,        !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Off3_P1_Temp,      !- Name
    Floor 1 Office 3 Perimeter 1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Off3_P2_Temp,      !- Name
    Floor 1 Office 3 Perimeter 2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Off3_P3_Temp,      !- Name
    Floor 1 Office 3 Perimeter 3,  !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Pat_Temp,          !- Name
    Floor 1 Patient,         !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Pharm_Temp,        !- Name
    Floor 1 Pharmacy,        !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_PT_Temp,           !- Name
    Floor 1 Physical Therapy,!- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Receive_Temp,      !- Name
    Floor 1 Receiving,       !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Recep_Temp,        !- Name
    Floor 1 Reception,       !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Soil_Temp,         !- Name
    Floor 1 Soil,            !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Stor_Temp,         !- Name
    Floor 1 Storage,         !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Waiting_Temp,      !- Name
    Floor 1 Waiting,         !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Chapel_Temp,       !- Name
    Floor 2 Chapel,          !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Clean_1_Temp,      !- Name
    Floor 2 Clean 1,         !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Clean_2_Temp,      !- Name
    Floor 2 Clean 2,         !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Cor_Temp,          !- Name
    Floor 2 Corridor,        !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Elev_Temp,         !- Name
    Floor 2 Elevator,        !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Exam_1_Temp,       !- Name
    Floor 2 Exam 1,          !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Exam_2_Temp,       !- Name
    Floor 2 Exam 2,          !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Exam_3_Temp,       !- Name
    Floor 2 Exam 3,          !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Exam_4_Temp,       !- Name
    Floor 2 Exam 4,          !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Gift_Temp,         !- Name
    Floor 2 Gift Shop,       !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Image_1_Temp,      !- Name
    Floor 2 Imaging 1,       !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Image_2_Temp,      !- Name
    Floor 2 Imaging 2,       !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Image_3_Temp,      !- Name
    Floor 2 Imaging 3,       !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Lab_1_Temp,        !- Name
    Floor 2 Lab 1,           !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Lab_2_Temp,        !- Name
    Floor 2 Lab 2,           !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Lounge1_Temp,      !- Name
    Floor 2 Lounge 1,        !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Lounge2_Temp,      !- Name
    Floor 2 Lounge 2,        !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Lockers_Temp,      !- Name
    Floor 2 Lockers,         !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_NS_1_Temp,         !- Name
    Floor 2 Nurse Station 1, !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_NS_2_Temp,         !- Name
    Floor 2 Nurse Station 2, !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Off_1_Temp,        !- Name
    Floor 2 Office 1,        !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Off_2_Temp,        !- Name
    Floor 2 Office 2,        !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Off_3_Temp,        !- Name
    Floor 2 Office 3,        !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Off_4_Temp,        !- Name
    Floor 2 Office 4,        !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Sterile_Temp,      !- Name
    Floor 2 Sterilizing,     !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_OR_Temp,           !- Name
    Floor 2 Operating,       !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_PACU_Temp,         !- Name
    Floor 2 PACU,            !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Pat_1_Temp,        !- Name
    Floor 2 Patient 1,       !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Pat_2_Temp,        !- Name
    Floor 2 Patient 2,       !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Proc_1_Temp,       !- Name
    Floor 2 Procedure 1,     !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Proc_2_Temp,       !- Name
    Floor 2 Procedure 2,     !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Recep_Temp,        !- Name
    Floor 2 Reception,       !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Rest_1_Temp,       !- Name
    Floor 2 Restroom 1,      !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Rest_2_Temp,       !- Name
    Floor 2 Restroom 2,      !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Soil_1_Temp,       !- Name
    Floor 2 Soil 1,          !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Soil_2_Temp,       !- Name
    Floor 2 Soil 2,          !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Stor_1_Temp,       !- Name
    Floor 2 Storage 1,       !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Stor_2_Temp,       !- Name
    Floor 2 Storage 2,       !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Trauma_Temp,       !- Name
    Floor 2 Trauma,          !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Triage_Temp,       !- Name
    Floor 2 Triage,          !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Waiting_Temp,      !- Name
    Floor 2 Waiting,         !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Clean_Temp,        !- Name
    Floor 3 Clean,           !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Elev_Temp,         !- Name
    Floor 3 Elevator,        !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Exam_Temp,         !- Name
    Floor 3 Exam,            !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_ICU_Temp,          !- Name
    Floor 3 ICU,             !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_NS_1_Temp,         !- Name
    Floor 3 Nurse Station 1, !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_NS_2_Temp,         !- Name
    Floor 3 Nurse Station 2, !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Nursery_Temp,      !- Name
    Floor 3 Nursery,         !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Off_Temp,          !- Name
    Floor 3 Office,          !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_OR_Temp,           !- Name
    Floor 3 Operating,       !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Pat_1_Temp,        !- Name
    Floor 3 Patient 1,       !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Pat_2_Temp,        !- Name
    Floor 3 Patient 2,       !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Pat_3_Temp,        !- Name
    Floor 3 Patient 3,       !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Pat_4_Temp,        !- Name
    Floor 3 Patient 4,       !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_PatCor1_Temp,      !- Name
    Floor 3 Patient Corridor 1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_PatCor2_Temp,      !- Name
    Floor 3 Patient Corridor 2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Proc_Temp,         !- Name
    Floor 3 Procedure,       !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Soil_Temp,         !- Name
    Floor 3 Soil,            !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Supply_Temp,       !- Name
    Floor 3 Supply,          !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Triage_Temp,       !- Name
    Floor 3 Triage,          !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Waiting_Temp,      !- Name
    Floor 3 Waiting,         !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Clean_Temp,        !- Name
    Floor 4-6 Clean,         !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Elev_Temp,         !- Name
    Floor 4-6 Elevator,      !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_NS_Temp,           !- Name
    Floor 4-6 Nurse Station, !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Off_Temp,          !- Name
    Floor 4-6 Office,        !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Pat_1_Temp,        !- Name
    Floor 4-6 Patient 1,     !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Pat_2_Temp,        !- Name
    Floor 4-6 Patient 2,     !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Pat_3_Temp,        !- Name
    Floor 4-6 Patient 3,     !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Pat_4_Temp,        !- Name
    Floor 4-6 Patient 4,     !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_PatCor1_Temp,      !- Name
    Floor 4-6 Patient Corridor 1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_PatCor2_Temp,      !- Name
    Floor 4-6 Patient Corridor 2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Soil_Temp,         !- Name
    Floor 4-6 Soil,          !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Supply_Temp,       !- Name
    Floor 4-6 Supply,        !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Clean_Temp,        !- Name
    Floor 7 Clean,           !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Elev_Temp,         !- Name
    Floor 7 Elevator,        !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_NS_Temp,           !- Name
    Floor 7 Nurse Station,   !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Off_Temp,          !- Name
    Floor 7 Office,          !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Pat_1_Temp,        !- Name
    Floor 7 Patient 1,       !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Pat_2_Temp,        !- Name
    Floor 7 Patient 2,       !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Pat_3_Temp,        !- Name
    Floor 7 Patient 3,       !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Pat_4_Temp,        !- Name
    Floor 7 Patient 4,       !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_PatCor1_Temp,      !- Name
    Floor 7 Patient Corridor 1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_PatCor2_Temp,      !- Name
    Floor 7 Patient Corridor 2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Soil_Temp,         !- Name
    Floor 7 Soil,            !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Supply_Temp,       !- Name
    Floor 7 Supply,          !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr1_Core_Temp,      !- Name
    MOB Floor 1 Core,        !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr1_Prm1_Temp,      !- Name
    MOB Floor 1 Perimeter 1, !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr1_Prm2_Temp,      !- Name
    MOB Floor 1 Perimeter 2, !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr1_Prm3_Temp,      !- Name
    MOB Floor 1 Perimeter 3, !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_24_Core_Temp,        !- Name
    MOB Floor 2-4 Core,      !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_24_Prm1_Temp,        !- Name
    MOB Floor 2-4 Perimeter 1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_24_Prm2_Temp,        !- Name
    MOB Floor 2-4 Perimeter 2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_24_Prm3_Temp,        !- Name
    MOB Floor 2-4 Perimeter 3,  !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_24_Prm_4_Temp,       !- Name
    MOB Floor 2-4 Perimeter 4,  !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr5_Core_Temp,      !- Name
    MOB Floor 5 Core,        !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr5_Prm1_Temp,      !- Name
    MOB Floor 5 Perimeter 1, !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr5_Prm2_Temp,      !- Name
    MOB Floor 5 Perimeter 2, !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr5_Prm3_Temp,      !- Name
    MOB Floor 5 Perimeter 3, !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr5_Prm4_Temp,      !- Name
    MOB Floor 5 Perimeter 4, !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Cafe_Coil_Energy,  !- Name
    Floor 1 Cafe VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Clean_Coil_Energy, !- Name
    Floor 1 Clean VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Conf_Coil_Energy,  !- Name
    Floor 1 Conference VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Dining_Coil_Energy,!- Name
    Floor 1 Dining VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Elev_Coil_Energy,  !- Name
    Floor 1 Elevator VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Exam_Coil_Energy,  !- Name
    Floor 1 Exam VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_FStor_Coil_Energy, !- Name
    Floor 1 Food Storage VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_GStor_Coil_Energy, !- Name
    Floor 1 Gas Storage VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Image_Coil_Energy, !- Name
    Floor 1 Imaging VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Kitchen_Coil_Energy,  !- Name
    Floor 1 Kitchen VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Lab_1_Coil_Energy, !- Name
    Floor 1 Lab 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Lab_2_Coil_Energy, !- Name
    Floor 1 Lab 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Laundry_Coil_Energy,  !- Name
    Floor 1 Laundry VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Lobby_Coil_Energy, !- Name
    Floor 1 Lobby VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Lounge_Coil_Energy,!- Name
    Floor 1 Lounge VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Mech_1_Coil_Energy,!- Name
    Floor 1 Mech 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Mech_2_Coil_Energy,!- Name
    Floor 1 Mech 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Off_1_Coil_Energy, !- Name
    Floor 1 Office 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Off_2_Coil_Energy, !- Name
    Floor 1 Office 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Off_3_Coil_Energy, !- Name
    Floor 1 Office 3 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Off3_P1_Coil_Energy,  !- Name
    Floor 1 Office 3 Perimeter 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Off3_P2_Coil_Energy,  !- Name
    Floor 1 Office 3 Perimeter 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Off3_P3_Coil_Energy,  !- Name
    Floor 1 Office 3 Perimeter 3 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Pat_Coil_Energy,   !- Name
    Floor 1 Patient VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Pharm_Coil_Energy, !- Name
    Floor 1 Pharmacy VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_PT_Coil_Energy,    !- Name
    Floor 1 Physical Therapy VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Receive_Coil_Energy,  !- Name
    Floor 1 Receiving VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Recep_Coil_Energy, !- Name
    Floor 1 Reception VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Soil_Coil_Energy,  !- Name
    Floor 1 Soil VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Stor_Coil_Energy,  !- Name
    Floor 1 Storage VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Waiting_Coil_Energy,  !- Name
    Floor 1 Waiting VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Chapel_Coil_Energy,!- Name
    Floor 2 Chapel VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Clean_1_Coil_Energy,  !- Name
    Floor 2 Clean 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Clean_2_Coil_Energy,  !- Name
    Floor 2 Clean 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Cor_Coil_Energy,   !- Name
    Floor 2 Corridor VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Elev_Coil_Energy,  !- Name
    Floor 2 Elevator VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Exam_1_Coil_Energy,!- Name
    Floor 2 Exam 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Exam_2_Coil_Energy,!- Name
    Floor 2 Exam 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Exam_3_Coil_Energy,!- Name
    Floor 2 Exam 3 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Exam_4_Coil_Energy,!- Name
    Floor 2 Exam 4 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Gift_Coil_Energy,  !- Name
    Floor 2 Gift Shop VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Image_1_Coil_Energy,  !- Name
    Floor 2 Imaging 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Image_2_Coil_Energy,  !- Name
    Floor 2 Imaging 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Image_3_Coil_Energy,  !- Name
    Floor 2 Imaging 3 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Lab_1_Coil_Energy, !- Name
    Floor 2 Lab 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Lab_2_Coil_Energy, !- Name
    Floor 2 Lab 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Lounge1_Coil_Energy,  !- Name
    Floor 2 Lounge 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Lounge2_Coil_Energy,  !- Name
    Floor 2 Lounge 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Lockers_Coil_Energy,  !- Name
    Floor 2 Lockers VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_NS_1_Coil_Energy,  !- Name
    Floor 2 Nurse Station 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_NS_2_Coil_Energy,  !- Name
    Floor 2 Nurse Station 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Off_1_Coil_Energy, !- Name
    Floor 2 Office 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Off_2_Coil_Energy, !- Name
    Floor 2 Office 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Off_3_Coil_Energy, !- Name
    Floor 2 Office 3 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Off_4_Coil_Energy, !- Name
    Floor 2 Office 4 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Sterile_Coil_Energy,  !- Name
    Floor 2 Sterilizing VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_OR_Coil_Energy,    !- Name
    Floor 2 Operating VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_PACU_Coil_Energy,  !- Name
    Floor 2 PACU VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Pat_1_Coil_Energy, !- Name
    Floor 2 Patient 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Pat_2_Coil_Energy, !- Name
    Floor 2 Patient 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Proc_1_Coil_Energy,!- Name
    Floor 2 Procedure 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Proc_2_Coil_Energy,!- Name
    Floor 2 Procedure 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Recep_Coil_Energy, !- Name
    Floor 2 Reception VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Rest_1_Coil_Energy,!- Name
    Floor 2 Restroom 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Rest_2_Coil_Energy,!- Name
    Floor 2 Restroom 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Soil_1_Coil_Energy,!- Name
    Floor 2 Soil 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Soil_2_Coil_Energy,!- Name
    Floor 2 Soil 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Stor_1_Coil_Energy,!- Name
    Floor 2 Storage 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Stor_2_Coil_Energy,!- Name
    Floor 2 Storage 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Trauma_Coil_Energy,!- Name
    Floor 2 Trauma VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Triage_Coil_Energy,!- Name
    Floor 2 Triage VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Waiting_Coil_Energy,  !- Name
    Floor 2 Waiting VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Clean_Coil_Energy, !- Name
    Floor 3 Clean VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Elev_Coil_Energy,  !- Name
    Floor 3 Elevator VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Exam_Coil_Energy,  !- Name
    Floor 3 Exam VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_ICU_Coil_Energy,   !- Name
    Floor 3 ICU VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_NS_1_Coil_Energy,  !- Name
    Floor 3 Nurse Station 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_NS_2_Coil_Energy,  !- Name
    Floor 3 Nurse Station 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Nursery_Coil_Energy,  !- Name
    Floor 3 Nursery VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Off_Coil_Energy,   !- Name
    Floor 3 Office VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_OR_Coil_Energy,    !- Name
    Floor 3 Operating VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Pat_1_Coil_Energy, !- Name
    Floor 3 Patient 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Pat_2_Coil_Energy, !- Name
    Floor 3 Patient 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Pat_3_Coil_Energy, !- Name
    Floor 3 Patient 3 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Pat_4_Coil_Energy, !- Name
    Floor 3 Patient 4 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_PatCor1_Coil_Energy,  !- Name
    Floor 3 Patient Corridor 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_PatCor2_Coil_Energy,  !- Name
    Floor 3 Patient Corridor 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Proc_Coil_Energy,  !- Name
    Floor 3 Procedure VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Soil_Coil_Energy,  !- Name
    Floor 3 Soil VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Supply_Coil_Energy,!- Name
    Floor 3 Supply VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Triage_Coil_Energy,!- Name
    Floor 3 Triage VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Waiting_Coil_Energy,  !- Name
    Floor 3 Waiting VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Clean_Coil_Energy, !- Name
    Floor 4-6 Clean VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Elev_Coil_Energy,  !- Name
    Floor 4-6 Elevator VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_NS_Coil_Energy,    !- Name
    Floor 4-6 Nurse Station VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Off_Coil_Energy,   !- Name
    Floor 4-6 Office VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Pat_1_Coil_Energy, !- Name
    Floor 4-6 Patient 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Pat_2_Coil_Energy, !- Name
    Floor 4-6 Patient 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Pat_3_Coil_Energy, !- Name
    Floor 4-6 Patient 3 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Pat_4_Coil_Energy, !- Name
    Floor 4-6 Patient 4 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_PatCor1_Coil_Energy,  !- Name
    Floor 4-6 Patient Corridor 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_PatCor2_Coil_Energy,  !- Name
    Floor 4-6 Patient Corridor 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Soil_Coil_Energy,  !- Name
    Floor 4-6 Soil VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Supply_Coil_Energy,!- Name
    Floor 4-6 Supply VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Clean_Coil_Energy, !- Name
    Floor 7 Clean VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Elev_Coil_Energy,  !- Name
    Floor 7 Elevator VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_NS_Coil_Energy,    !- Name
    Floor 7 Nurse Station VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Off_Coil_Energy,   !- Name
    Floor 7 Office VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Pat_1_Coil_Energy, !- Name
    Floor 7 Patient 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Pat_2_Coil_Energy, !- Name
    Floor 7 Patient 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Pat_3_Coil_Energy, !- Name
    Floor 7 Patient 3 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Pat_4_Coil_Energy, !- Name
    Floor 7 Patient 4 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_PatCor1_Coil_Energy,  !- Name
    Floor 7 Patient Corridor 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_PatCor2_Coil_Energy,  !- Name
    Floor 7 Patient Corridor 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Soil_Coil_Energy,  !- Name
    Floor 7 Soil VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Supply_Coil_Energy,!- Name
    Floor 7 Supply VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr1_Core_Coil_Energy,  !- Name
    MOB Floor 1 Core VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr1_Prm1_Coil_Energy,  !- Name
    MOB Floor 1 Perimeter 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr1_Prm2_Coil_Energy,  !- Name
    MOB Floor 1 Perimeter 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr1_Prm3_Coil_Energy,  !- Name
    MOB Floor 1 Perimeter 3 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_24_Core_Coil_Energy, !- Name
    MOB Floor 2-4 Core VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_24_Prm1_Coil_Energy, !- Name
    MOB Floor 2-4 Perimeter 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_24_Prm2_Coil_Energy, !- Name
    MOB Floor 2-4 Perimeter 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_24_Prm3_Coil_Energy, !- Name
    MOB Floor 2-4 Perimeter 3 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_24_Prm_4_Coil_Energy,!- Name
    MOB Floor 2-4 Perimeter 4 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr5_Core_Coil_Energy,  !- Name
    MOB Floor 5 Core VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr5_Prm1_Coil_Energy,  !- Name
    MOB Floor 5 Perimeter 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr5_Prm2_Coil_Energy,  !- Name
    MOB Floor 5 Perimeter 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr5_Prm3_Coil_Energy,  !- Name
    MOB Floor 5 Perimeter 3 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr5_Prm4_Coil_Energy,  !- Name
    MOB Floor 5 Perimeter 4 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_1_HCoil1_Energy,     !- Name
    AHU1_HeatC 1,            !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_2_HCoil1_Energy,     !- Name
    AHU2_HeatC 1,            !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_3_HCoil1_Energy,     !- Name
    AHU3_HeatC 1,            !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_4_HCoil1_Energy,     !- Name
    AHU4_HeatC 1,            !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_5_HCoil1_Energy,     !- Name
    AHU5_HeatC 1,            !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_6_HCoil1_Energy,     !- Name
    AHU6_HeatC 1,            !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_1_HCoil2_Energy,     !- Name
    AHU1_HeatC 2,            !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_2_HCoil2_Energy,     !- Name
    AHU2_HeatC 2,            !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_3_HCoil2_Energy,     !- Name
    AHU3_HeatC 2,            !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_4_HCoil2_Energy,     !- Name
    AHU4_HeatC 2,            !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_5_HCoil2_Energy,     !- Name
    AHU5_HeatC 2,            !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_6_HCoil2_Energy,     !- Name
    AHU6_HeatC 2,            !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_1_CCoil_Energy,      !- Name
    AHU1_CoolC 1,            !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Total Cooling Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_2_CCoil_Energy,      !- Name
    AHU2_CoolC 1,            !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Total Cooling Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_3_CCoil_Energy,      !- Name
    AHU3_CoolC 1,            !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Total Cooling Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_4_CCoil_Energy,      !- Name
    AHU4_CoolC 1,            !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Total Cooling Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_5_CCoil_Energy,      !- Name
    AHU5_CoolC 1,            !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Total Cooling Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_6_CCoil_Energy,      !- Name
    AHU6_CoolC 1,            !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Total Cooling Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Cafe_Coil_Inlet_Air_Temp,  !- Name
    Floor 1 Cafe VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Clean_Coil_Inlet_Air_Temp,  !- Name
    Floor 1 Clean VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Conf_Coil_Inlet_Air_Temp,  !- Name
    Floor 1 Conference VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Dining_Coil_Inlet_Air_Temp,  !- Name
    Floor 1 Dining VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Elev_Coil_Inlet_Air_Temp,  !- Name
    Floor 1 Elevator VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Exam_Coil_Inlet_Air_Temp,  !- Name
    Floor 1 Exam VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_FStor_Coil_Inlet_Air_Temp,  !- Name
    Floor 1 Food Storage VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_GStor_Coil_Inlet_Air_Temp,  !- Name
    Floor 1 Gas Storage VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Image_Coil_Inlet_Air_Temp,  !- Name
    Floor 1 Imaging VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Kitchen_Coil_Inlet_Air_Temp,  !- Name
    Floor 1 Kitchen VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Lab_1_Coil_Inlet_Air_Temp,  !- Name
    Floor 1 Lab 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Lab_2_Coil_Inlet_Air_Temp,  !- Name
    Floor 1 Lab 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Laundry_Coil_Inlet_Air_Temp,  !- Name
    Floor 1 Laundry VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Lobby_Coil_Inlet_Air_Temp,  !- Name
    Floor 1 Lobby VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Lounge_Coil_Inlet_Air_Temp,  !- Name
    Floor 1 Lounge VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Mech_1_Coil_Inlet_Air_Temp,  !- Name
    Floor 1 Mech 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Mech_2_Coil_Inlet_Air_Temp,  !- Name
    Floor 1 Mech 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Off_1_Coil_Inlet_Air_Temp,  !- Name
    Floor 1 Office 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Off_2_Coil_Inlet_Air_Temp,  !- Name
    Floor 1 Office 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Off_3_Coil_Inlet_Air_Temp,  !- Name
    Floor 1 Office 3 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Off3_P1_Coil_Inlet_Air_Temp,  !- Name
    Floor 1 Office 3 Perimeter 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Off3_P2_Coil_Inlet_Air_Temp,  !- Name
    Floor 1 Office 3 Perimeter 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Off3_P3_Coil_Inlet_Air_Temp,  !- Name
    Floor 1 Office 3 Perimeter 3 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Pat_Coil_Inlet_Air_Temp,  !- Name
    Floor 1 Patient VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Pharm_Coil_Inlet_Air_Temp,  !- Name
    Floor 1 Pharmacy VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_PT_Coil_Inlet_Air_Temp,  !- Name
    Floor 1 Physical Therapy VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Receive_Coil_Inlet_Air_Temp,  !- Name
    Floor 1 Receiving VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Recep_Coil_Inlet_Air_Temp,  !- Name
    Floor 1 Reception VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Soil_Coil_Inlet_Air_Temp,  !- Name
    Floor 1 Soil VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Stor_Coil_Inlet_Air_Temp,  !- Name
    Floor 1 Storage VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Waiting_Coil_Inlet_Air_Temp,  !- Name
    Floor 1 Waiting VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Chapel_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Chapel VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Clean_1_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Clean 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Clean_2_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Clean 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Cor_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Corridor VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Elev_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Elevator VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Exam_1_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Exam 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Exam_2_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Exam 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Exam_3_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Exam 3 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Exam_4_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Exam 4 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Gift_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Gift Shop VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Image_1_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Imaging 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Image_2_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Imaging 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Image_3_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Imaging 3 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Lab_1_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Lab 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Lab_2_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Lab 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Lounge1_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Lounge 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Lounge2_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Lounge 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Lockers_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Lockers VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_NS_1_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Nurse Station 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_NS_2_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Nurse Station 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Off_1_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Office 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Off_2_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Office 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Off_3_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Office 3 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Off_4_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Office 4 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Sterile_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Sterilizing VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_OR_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Operating VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_PACU_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 PACU VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Pat_1_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Patient 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Pat_2_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Patient 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Proc_1_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Procedure 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Proc_2_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Procedure 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Recep_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Reception VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Rest_1_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Restroom 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Rest_2_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Restroom 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Soil_1_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Soil 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Soil_2_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Soil 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Stor_1_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Storage 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Stor_2_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Storage 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Trauma_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Trauma VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Triage_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Triage VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Waiting_Coil_Inlet_Air_Temp,  !- Name
    Floor 2 Waiting VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Clean_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Clean VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Elev_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Elevator VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Exam_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Exam VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_ICU_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 ICU VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_NS_1_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Nurse Station 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_NS_2_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Nurse Station 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Nursery_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Nursery VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Off_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Office VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_OR_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Operating VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Pat_1_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Patient 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Pat_2_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Patient 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Pat_3_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Patient 3 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Pat_4_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Patient 4 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_PatCor1_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Patient Corridor 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_PatCor2_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Patient Corridor 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Proc_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Procedure VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Soil_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Soil VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Supply_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Supply VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Triage_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Triage VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Waiting_Coil_Inlet_Air_Temp,  !- Name
    Floor 3 Waiting VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Clean_Coil_Inlet_Air_Temp,  !- Name
    Floor 4-6 Clean VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Elev_Coil_Inlet_Air_Temp,  !- Name
    Floor 4-6 Elevator VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_NS_Coil_Inlet_Air_Temp,  !- Name
    Floor 4-6 Nurse Station VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Off_Coil_Inlet_Air_Temp,  !- Name
    Floor 4-6 Office VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Pat_1_Coil_Inlet_Air_Temp,  !- Name
    Floor 4-6 Patient 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Pat_2_Coil_Inlet_Air_Temp,  !- Name
    Floor 4-6 Patient 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Pat_3_Coil_Inlet_Air_Temp,  !- Name
    Floor 4-6 Patient 3 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Pat_4_Coil_Inlet_Air_Temp,  !- Name
    Floor 4-6 Patient 4 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_PatCor1_Coil_Inlet_Air_Temp,  !- Name
    Floor 4-6 Patient Corridor 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_PatCor2_Coil_Inlet_Air_Temp,  !- Name
    Floor 4-6 Patient Corridor 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Soil_Coil_Inlet_Air_Temp,  !- Name
    Floor 4-6 Soil VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Supply_Coil_Inlet_Air_Temp,  !- Name
    Floor 4-6 Supply VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Clean_Coil_Inlet_Air_Temp,  !- Name
    Floor 7 Clean VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Elev_Coil_Inlet_Air_Temp,  !- Name
    Floor 7 Elevator VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_NS_Coil_Inlet_Air_Temp,  !- Name
    Floor 7 Nurse Station VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Off_Coil_Inlet_Air_Temp,  !- Name
    Floor 7 Office VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Pat_1_Coil_Inlet_Air_Temp,  !- Name
    Floor 7 Patient 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Pat_2_Coil_Inlet_Air_Temp,  !- Name
    Floor 7 Patient 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Pat_3_Coil_Inlet_Air_Temp,  !- Name
    Floor 7 Patient 3 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Pat_4_Coil_Inlet_Air_Temp,  !- Name
    Floor 7 Patient 4 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_PatCor1_Coil_Inlet_Air_Temp,  !- Name
    Floor 7 Patient Corridor 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_PatCor2_Coil_Inlet_Air_Temp,  !- Name
    Floor 7 Patient Corridor 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Soil_Coil_Inlet_Air_Temp,  !- Name
    Floor 7 Soil VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Supply_Coil_Inlet_Air_Temp,  !- Name
    Floor 7 Supply VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr1_Core_Coil_Inlet_Air_Temp,  !- Name
    MOB Floor 1 Core VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr1_Prm1_Coil_Inlet_Air_Temp,  !- Name
    MOB Floor 1 Perimeter 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr1_Prm2_Coil_Inlet_Air_Temp,  !- Name
    MOB Floor 1 Perimeter 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr1_Prm3_Coil_Inlet_Air_Temp,  !- Name
    MOB Floor 1 Perimeter 3 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_24_Core_Coil_Inlet_Air_Temp,  !- Name
    MOB Floor 2-4 Core VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_24_Prm1_Coil_Inlet_Air_Temp,  !- Name
    MOB Floor 2-4 Perimeter 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_24_Prm2_Coil_Inlet_Air_Temp,  !- Name
    MOB Floor 2-4 Perimeter 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_24_Prm3_Coil_Inlet_Air_Temp,  !- Name
    MOB Floor 2-4 Perimeter 3 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_24_Prm_4_Coil_Inlet_Air_Temp,  !- Name
    MOB Floor 2-4 Perimeter 4 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr5_Core_Coil_Inlet_Air_Temp,  !- Name
    MOB Floor 5 Core VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr5_Prm1_Coil_Inlet_Air_Temp,  !- Name
    MOB Floor 5 Perimeter 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr5_Prm2_Coil_Inlet_Air_Temp,  !- Name
    MOB Floor 5 Perimeter 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr5_Prm3_Coil_Inlet_Air_Temp,  !- Name
    MOB Floor 5 Perimeter 3 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr5_Prm4_Coil_Inlet_Air_Temp,  !- Name
    MOB Floor 5 Perimeter 4 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Cafe_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Cafe VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Clean_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Clean VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Conf_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Conference VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Dining_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Dining VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Elev_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Elevator VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Exam_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Exam VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_FStor_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Food Storage VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_GStor_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Gas Storage VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Image_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Imaging VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Kitchen_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Kitchen VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Lab_1_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Lab 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Lab_2_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Lab 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Laundry_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Laundry VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Lobby_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Lobby VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Lounge_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Lounge VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Mech_1_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Mech 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Mech_2_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Mech 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Off_1_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Office 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Off_2_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Office 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Off_3_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Office 3 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Off3_P1_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Office 3 Perimeter 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Off3_P2_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Office 3 Perimeter 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Off3_P3_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Office 3 Perimeter 3 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Pat_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Patient VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Pharm_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Pharmacy VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_PT_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Physical Therapy VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Receive_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Receiving VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Recep_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Reception VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Soil_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Soil VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Stor_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Storage VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_1_Waiting_Coil_Outlet_Air_Temp,  !- Name
    Floor 1 Waiting VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Chapel_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Chapel VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Clean_1_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Clean 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Clean_2_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Clean 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Cor_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Corridor VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Elev_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Elevator VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Exam_1_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Exam 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Exam_2_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Exam 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Exam_3_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Exam 3 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Exam_4_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Exam 4 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Gift_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Gift Shop VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Image_1_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Imaging 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Image_2_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Imaging 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Image_3_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Imaging 3 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Lab_1_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Lab 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Lab_2_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Lab 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Lounge1_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Lounge 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Lounge2_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Lounge 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Lockers_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Lockers VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_NS_1_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Nurse Station 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_NS_2_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Nurse Station 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Off_1_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Office 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Off_2_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Office 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Off_3_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Office 3 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Off_4_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Office 4 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Sterile_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Sterilizing VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_OR_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Operating VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_PACU_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 PACU VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Pat_1_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Patient 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Pat_2_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Patient 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Proc_1_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Procedure 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Proc_2_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Procedure 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Recep_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Reception VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Rest_1_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Restroom 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Rest_2_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Restroom 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Soil_1_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Soil 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Soil_2_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Soil 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Stor_1_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Storage 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Stor_2_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Storage 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Trauma_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Trauma VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Triage_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Triage VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_2_Waiting_Coil_Outlet_Air_Temp,  !- Name
    Floor 2 Waiting VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Clean_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Clean VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Elev_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Elevator VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Exam_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Exam VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_ICU_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 ICU VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_NS_1_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Nurse Station 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_NS_2_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Nurse Station 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Nursery_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Nursery VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Off_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Office VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_OR_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Operating VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Pat_1_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Patient 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Pat_2_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Patient 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Pat_3_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Patient 3 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Pat_4_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Patient 4 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_PatCor1_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Patient Corridor 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_PatCor2_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Patient Corridor 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Proc_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Procedure VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Soil_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Soil VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Supply_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Supply VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Triage_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Triage VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_3_Waiting_Coil_Outlet_Air_Temp,  !- Name
    Floor 3 Waiting VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Clean_Coil_Outlet_Air_Temp,  !- Name
    Floor 4-6 Clean VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Elev_Coil_Outlet_Air_Temp,  !- Name
    Floor 4-6 Elevator VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_NS_Coil_Outlet_Air_Temp,  !- Name
    Floor 4-6 Nurse Station VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Off_Coil_Outlet_Air_Temp,  !- Name
    Floor 4-6 Office VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Pat_1_Coil_Outlet_Air_Temp,  !- Name
    Floor 4-6 Patient 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Pat_2_Coil_Outlet_Air_Temp,  !- Name
    Floor 4-6 Patient 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Pat_3_Coil_Outlet_Air_Temp,  !- Name
    Floor 4-6 Patient 3 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Pat_4_Coil_Outlet_Air_Temp,  !- Name
    Floor 4-6 Patient 4 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_PatCor1_Coil_Outlet_Air_Temp,  !- Name
    Floor 4-6 Patient Corridor 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_PatCor2_Coil_Outlet_Air_Temp,  !- Name
    Floor 4-6 Patient Corridor 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Soil_Coil_Outlet_Air_Temp,  !- Name
    Floor 4-6 Soil VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr46_Supply_Coil_Outlet_Air_Temp,  !- Name
    Floor 4-6 Supply VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Clean_Coil_Outlet_Air_Temp,  !- Name
    Floor 7 Clean VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Elev_Coil_Outlet_Air_Temp,  !- Name
    Floor 7 Elevator VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_NS_Coil_Outlet_Air_Temp,  !- Name
    Floor 7 Nurse Station VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Off_Coil_Outlet_Air_Temp,  !- Name
    Floor 7 Office VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Pat_1_Coil_Outlet_Air_Temp,  !- Name
    Floor 7 Patient 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Pat_2_Coil_Outlet_Air_Temp,  !- Name
    Floor 7 Patient 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Pat_3_Coil_Outlet_Air_Temp,  !- Name
    Floor 7 Patient 3 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Pat_4_Coil_Outlet_Air_Temp,  !- Name
    Floor 7 Patient 4 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_PatCor1_Coil_Outlet_Air_Temp,  !- Name
    Floor 7 Patient Corridor 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_PatCor2_Coil_Outlet_Air_Temp,  !- Name
    Floor 7 Patient Corridor 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Soil_Coil_Outlet_Air_Temp,  !- Name
    Floor 7 Soil VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Flr_7_Supply_Coil_Outlet_Air_Temp,  !- Name
    Floor 7 Supply VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr1_Core_Coil_Outlet_Air_Temp,  !- Name
    MOB Floor 1 Core VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr1_Prm1_Coil_Outlet_Air_Temp,  !- Name
    MOB Floor 1 Perimeter 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr1_Prm2_Coil_Outlet_Air_Temp,  !- Name
    MOB Floor 1 Perimeter 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr1_Prm3_Coil_Outlet_Air_Temp,  !- Name
    MOB Floor 1 Perimeter 3 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_24_Core_Coil_Outlet_Air_Temp,  !- Name
    MOB Floor 2-4 Core VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_24_Prm1_Coil_Outlet_Air_Temp,  !- Name
    MOB Floor 2-4 Perimeter 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_24_Prm2_Coil_Outlet_Air_Temp,  !- Name
    MOB Floor 2-4 Perimeter 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_24_Prm3_Coil_Outlet_Air_Temp,  !- Name
    MOB Floor 2-4 Perimeter 3 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_24_Prm_4_Coil_Outlet_Air_Temp,  !- Name
    MOB Floor 2-4 Perimeter 4 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr5_Core_Coil_Outlet_Air_Temp,  !- Name
    MOB Floor 5 Core VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr5_Prm1_Coil_Outlet_Air_Temp,  !- Name
    MOB Floor 5 Perimeter 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr5_Prm2_Coil_Outlet_Air_Temp,  !- Name
    MOB Floor 5 Perimeter 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr5_Prm3_Coil_Outlet_Air_Temp,  !- Name
    MOB Floor 5 Perimeter 3 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MOB_Flr5_Prm4_Coil_Outlet_Air_Temp,  !- Name
    MOB Floor 5 Perimeter 4 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_1_CoolC_Inlet_Node_Temp,  !- Name
    AHU1_HeatC 4-AHU1_CoolC 1Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_2_CoolC_Inlet_Node_Temp,  !- Name
    AHU2_HeatC 4-AHU2_CoolC 1Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_3_CoolC_Inlet_Node_Temp,  !- Name
    AHU3_HeatC 4-AHU3_CoolC 1Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_4_CoolC_Inlet_Node_Temp,  !- Name
    AHU4_HeatC 4-AHU4_CoolC 1Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_5_CoolC_Inlet_Node_Temp,  !- Name
    AHU5_HeatC 4-AHU5_CoolC 1Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_6_CoolC_Inlet_Node_Temp,  !- Name
    AHU6_HeatC 4-AHU6_CoolC 1Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_1_Fan_Out,           !- Name
    AHU1 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_2_Fan_Out,           !- Name
    AHU2 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_3_Fan_Out,           !- Name
    AHU3 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_4_Fan_Out,           !- Name
    AHU4 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_5_Fan_Out,           !- Name
    AHU5 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_6_Fan_Out,           !- Name
    AHU6 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

  EnergyManagementSystem:ProgramCallingManager,
    Initialize_RE_Variables, !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Initialize;              !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Cafe_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Cafe_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Clean_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Clean_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Conf_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Conf_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Dining_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Dining_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Elev_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Elev_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Exam_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Exam_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_FStor_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_FStor_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_GStor_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_GStor_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Image_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Image_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Kitchen_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Kitchen_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Lab_1_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Lab_1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Lab_2_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Lab_2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Laundry_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Laundry_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Lobby_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Lobby_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Lounge_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Lounge_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Mech_1_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Mech_1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Mech_2_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Mech_2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Off_1_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Off_1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Off_2_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Off_2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Off_3_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Off_3_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Off3_P1_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Off3_P1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Off3_P2_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Off3_P2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Off3_P3_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Off3_P3_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Pat_Call,          !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Pat_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Pharm_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Pharm_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_PT_Call,           !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_PT_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Receive_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Receive_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Recep_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Recep_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Soil_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Soil_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Stor_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Stor_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_1_Waiting_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_1_Waiting_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Chapel_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Chapel_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Clean_1_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Clean_1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Clean_2_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Clean_2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Cor_Call,          !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Cor_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Elev_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Elev_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Exam_1_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Exam_1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Exam_2_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Exam_2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Exam_3_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Exam_3_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Exam_4_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Exam_4_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Gift_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Gift_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Image_1_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Image_1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Image_2_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Image_2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Image_3_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Image_3_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Lab_1_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Lab_1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Lab_2_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Lab_2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Lounge1_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Lounge1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Lounge2_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Lounge2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Lockers_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Lockers_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_NS_1_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_NS_1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_NS_2_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_NS_2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Off_1_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Off_1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Off_2_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Off_2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Off_3_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Off_3_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Off_4_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Off_4_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Sterile_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Sterile_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_OR_Call,           !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_OR_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_PACU_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_PACU_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Pat_1_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Pat_1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Pat_2_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Pat_2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Proc_1_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Proc_1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Proc_2_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Proc_2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Recep_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Recep_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Rest_1_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Rest_1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Rest_2_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Rest_2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Soil_1_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Soil_1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Soil_2_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Soil_2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Stor_1_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Stor_1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Stor_2_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Stor_2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Trauma_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Trauma_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Triage_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Triage_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_2_Waiting_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_2_Waiting_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_Clean_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_Clean_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_Elev_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_Elev_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_Exam_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_Exam_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_ICU_Call,          !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_ICU_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_NS_1_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_NS_1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_NS_2_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_NS_2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_Nursery_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_Nursery_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_Off_Call,          !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_Off_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_OR_Call,           !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_OR_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_Pat_1_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_Pat_1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_Pat_2_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_Pat_2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_Pat_3_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_Pat_3_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_Pat_4_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_Pat_4_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_PatCor1_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_PatCor1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_PatCor2_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_PatCor2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_Proc_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_Proc_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_Soil_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_Soil_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_Supply_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_Supply_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_Triage_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_Triage_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_3_Waiting_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_3_Waiting_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr46_Clean_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr46_Clean_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr46_Elev_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr46_Elev_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr46_NS_Call,           !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr46_NS_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr46_Off_Call,          !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr46_Off_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr46_Pat_1_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr46_Pat_1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr46_Pat_2_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr46_Pat_2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr46_Pat_3_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr46_Pat_3_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr46_Pat_4_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr46_Pat_4_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr46_PatCor1_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr46_PatCor1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr46_PatCor2_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr46_PatCor2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr46_Soil_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr46_Soil_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr46_Supply_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr46_Supply_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_7_Clean_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_7_Clean_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_7_Elev_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_7_Elev_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_7_NS_Call,           !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_7_NS_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_7_Off_Call,          !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_7_Off_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_7_Pat_1_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_7_Pat_1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_7_Pat_2_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_7_Pat_2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_7_Pat_3_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_7_Pat_3_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_7_Pat_4_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_7_Pat_4_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_7_PatCor1_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_7_PatCor1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_7_PatCor2_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_7_PatCor2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_7_Soil_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_7_Soil_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Flr_7_Supply_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Flr_7_Supply_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    MOB_Flr1_Core_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    MOB_Flr1_Core_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    MOB_Flr1_Prm1_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    MOB_Flr1_Prm1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    MOB_Flr1_Prm2_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    MOB_Flr1_Prm2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    MOB_Flr1_Prm3_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    MOB_Flr1_Prm3_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    MOB_24_Core_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    MOB_24_Core_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    MOB_24_Prm1_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    MOB_24_Prm1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    MOB_24_Prm2_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    MOB_24_Prm2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    MOB_24_Prm3_Call,        !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    MOB_24_Prm3_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    MOB_24_Prm_4_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    MOB_24_Prm_4_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    MOB_Flr5_Core_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    MOB_Flr5_Core_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    MOB_Flr5_Prm1_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    MOB_Flr5_Prm1_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    MOB_Flr5_Prm2_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    MOB_Flr5_Prm2_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    MOB_Flr5_Prm3_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    MOB_Flr5_Prm3_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    MOB_Flr5_Prm4_Call,      !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    MOB_Flr5_Prm4_Coil_Reheat_Energy_Program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Reheat_Sum_Call,         !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Reheat_Sum_Program;      !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Heat_Sum_Call,           !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Heat_Sum_Program;        !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    AHU_Heat_Sum_Call,       !- Name
    EndofZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    AHU_Heat_Energy_Program; !- Program Name 1

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

  EnergyManagementSystem:Program,
    Initialize,              !- Name
    SET Flr_1_Cafe_RE = 0,   !- Program Line 1
    SET Flr_1_Clean_RE = 0,  !- Program Line 2
    SET Flr_1_Conf_RE = 0,   !- <none>
    SET Flr_1_Dining_RE = 0, !- <none>
    SET Flr_1_Elev_RE = 0,   !- <none>
    SET Flr_1_Exam_RE = 0,   !- <none>
    SET Flr_1_FStor_RE = 0,  !- <none>
    SET Flr_1_GStor_RE = 0,  !- <none>
    SET Flr_1_Image_RE = 0,  !- <none>
    SET Flr_1_Kitchen_RE = 0,!- <none>
    SET Flr_1_Lab_1_RE = 0,  !- <none>
    SET Flr_1_Lab_2_RE = 0,  !- <none>
    SET Flr_1_Laundry_RE = 0,!- <none>
    SET Flr_1_Lobby_RE = 0,  !- <none>
    SET Flr_1_Lounge_RE = 0, !- <none>
    SET Flr_1_Mech_1_RE = 0, !- <none>
    SET Flr_1_Mech_2_RE = 0, !- <none>
    SET Flr_1_Off_1_RE = 0,  !- <none>
    SET Flr_1_Off_2_RE = 0,  !- <none>
    SET Flr_1_Off_3_RE = 0,  !- <none>
    SET Flr_1_Off3_P1_RE = 0,!- <none>
    SET Flr_1_Off3_P2_RE = 0,!- <none>
    SET Flr_1_Off3_P3_RE = 0,!- <none>
    SET Flr_1_Pat_RE = 0,    !- <none>
    SET Flr_1_Pharm_RE = 0,  !- <none>
    SET Flr_1_PT_RE = 0,     !- <none>
    SET Flr_1_Receive_RE = 0,!- <none>
    SET Flr_1_Recep_RE = 0,  !- <none>
    SET Flr_1_Soil_RE = 0,   !- <none>
    SET Flr_1_Stor_RE = 0,   !- <none>
    SET Flr_1_Waiting_RE = 0,!- <none>
    SET Flr_2_Chapel_RE = 0, !- <none>
    SET Flr_2_Clean_1_RE = 0,!- <none>
    SET Flr_2_Clean_2_RE = 0,!- <none>
    SET Flr_2_Cor_RE = 0,    !- <none>
    SET Flr_2_Elev_RE = 0,   !- <none>
    SET Flr_2_Exam_1_RE = 0, !- <none>
    SET Flr_2_Exam_2_RE = 0, !- <none>
    SET Flr_2_Exam_3_RE = 0, !- <none>
    SET Flr_2_Exam_4_RE = 0, !- <none>
    SET Flr_2_Gift_RE = 0,   !- <none>
    SET Flr_2_Image_1_RE = 0,!- <none>
    SET Flr_2_Image_2_RE = 0,!- <none>
    SET Flr_2_Image_3_RE = 0,!- <none>
    SET Flr_2_Lab_1_RE = 0,  !- <none>
    SET Flr_2_Lab_2_RE = 0,  !- <none>
    SET Flr_2_Lounge1_RE = 0,!- <none>
    SET Flr_2_Lounge2_RE = 0,!- <none>
    SET Flr_2_Lockers_RE = 0,!- <none>
    SET Flr_2_NS_1_RE = 0,   !- <none>
    SET Flr_2_NS_2_RE = 0,   !- <none>
    SET Flr_2_Off_1_RE = 0,  !- <none>
    SET Flr_2_Off_2_RE = 0,  !- <none>
    SET Flr_2_Off_3_RE = 0,  !- <none>
    SET Flr_2_Off_4_RE = 0,  !- <none>
    SET Flr_2_Sterile_RE = 0,!- <none>
    SET Flr_2_OR_RE = 0,     !- <none>
    SET Flr_2_PACU_RE = 0,   !- <none>
    SET Flr_2_Pat_1_RE = 0,  !- <none>
    SET Flr_2_Pat_2_RE = 0,  !- <none>
    SET Flr_2_Proc_1_RE = 0, !- <none>
    SET Flr_2_Proc_2_RE = 0, !- <none>
    SET Flr_2_Recep_RE = 0,  !- <none>
    SET Flr_2_Rest_1_RE = 0, !- <none>
    SET Flr_2_Rest_2_RE = 0, !- <none>
    SET Flr_2_Soil_1_RE = 0, !- <none>
    SET Flr_2_Soil_2_RE = 0, !- <none>
    SET Flr_2_Stor_1_RE = 0, !- <none>
    SET Flr_2_Stor_2_RE = 0, !- <none>
    SET Flr_2_Trauma_RE = 0, !- <none>
    SET Flr_2_Triage_RE = 0, !- <none>
    SET Flr_2_Waiting_RE = 0,!- <none>
    SET Flr_3_Clean_RE = 0,  !- <none>
    SET Flr_3_Elev_RE = 0,   !- <none>
    SET Flr_3_Exam_RE = 0,   !- <none>
    SET Flr_3_ICU_RE = 0,    !- <none>
    SET Flr_3_NS_1_RE = 0,   !- <none>
    SET Flr_3_NS_2_RE = 0,   !- <none>
    SET Flr_3_Nursery_RE = 0,!- <none>
    SET Flr_3_Off_RE = 0,    !- <none>
    SET Flr_3_OR_RE = 0,     !- <none>
    SET Flr_3_Pat_1_RE = 0,  !- <none>
    SET Flr_3_Pat_2_RE = 0,  !- <none>
    SET Flr_3_Pat_3_RE = 0,  !- <none>
    SET Flr_3_Pat_4_RE = 0,  !- <none>
    SET Flr_3_PatCor1_RE = 0,!- <none>
    SET Flr_3_PatCor2_RE = 0,!- <none>
    SET Flr_3_Proc_RE = 0,   !- <none>
    SET Flr_3_Soil_RE = 0,   !- <none>
    SET Flr_3_Supply_RE = 0, !- <none>
    SET Flr_3_Triage_RE = 0, !- <none>
    SET Flr_3_Waiting_RE = 0,!- <none>
    SET Flr46_Clean_RE = 0,  !- <none>
    SET Flr46_Elev_RE = 0,   !- <none>
    SET Flr46_NS_RE = 0,     !- <none>
    SET Flr46_Off_RE = 0,    !- <none>
    SET Flr46_Pat_1_RE = 0,  !- <none>
    SET Flr46_Pat_2_RE = 0,  !- <none>
    SET Flr46_Pat_3_RE = 0,  !- <none>
    SET Flr46_Pat_4_RE = 0,  !- <none>
    SET Flr46_PatCor1_RE = 0,!- <none>
    SET Flr46_PatCor2_RE = 0,!- <none>
    SET Flr46_Soil_RE = 0,   !- <none>
    SET Flr46_Supply_RE = 0, !- <none>
    SET Flr_7_Clean_RE = 0,  !- <none>
    SET Flr_7_Elev_RE = 0,   !- <none>
    SET Flr_7_NS_RE = 0,     !- <none>
    SET Flr_7_Off_RE = 0,    !- <none>
    SET Flr_7_Pat_1_RE = 0,  !- <none>
    SET Flr_7_Pat_2_RE = 0,  !- <none>
    SET Flr_7_Pat_3_RE = 0,  !- <none>
    SET Flr_7_Pat_4_RE = 0,  !- <none>
    SET Flr_7_PatCor1_RE = 0,!- <none>
    SET Flr_7_PatCor2_RE = 0,!- <none>
    SET Flr_7_Soil_RE = 0,   !- <none>
    SET Flr_7_Supply_RE = 0, !- <none>
    SET MOB_Flr1_Core_RE = 0,!- <none>
    SET MOB_Flr1_Prm1_RE = 0,!- <none>
    SET MOB_Flr1_Prm2_RE = 0,!- <none>
    SET MOB_Flr1_Prm3_RE = 0,!- <none>
    SET MOB_24_Core_RE = 0,  !- <none>
    SET MOB_24_Prm1_RE = 0,  !- <none>
    SET MOB_24_Prm2_RE = 0,  !- <none>
    SET MOB_24_Prm3_RE = 0,  !- <none>
    SET MOB_24_Prm_4_RE = 0, !- <none>
    SET MOB_Flr5_Core_RE = 0,!- <none>
    SET MOB_Flr5_Prm1_RE = 0,!- <none>
    SET MOB_Flr5_Prm2_RE = 0,!- <none>
    SET MOB_Flr5_Prm3_RE = 0,!- <none>
    SET MOB_Flr5_Prm4_RE = 0,!- <none>
    SET Reheat = 0,          !- <none>
    SET Flr_1_Cafe_Heat = 0, !- <none>
    SET Flr_1_Clean_Heat = 0,!- <none>
    SET Flr_1_Conf_Heat = 0, !- <none>
    SET Flr_1_Dining_Heat = 0,  !- <none>
    SET Flr_1_Elev_Heat = 0, !- <none>
    SET Flr_1_Exam_Heat = 0, !- <none>
    SET Flr_1_FStor_Heat = 0,!- <none>
    SET Flr_1_GStor_Heat = 0,!- <none>
    SET Flr_1_Image_Heat = 0,!- <none>
    SET Flr_1_Kitchen_Heat = 0,  !- <none>
    SET Flr_1_Lab_1_Heat = 0,!- <none>
    SET Flr_1_Lab_2_Heat = 0,!- <none>
    SET Flr_1_Laundry_Heat = 0,  !- <none>
    SET Flr_1_Lobby_Heat = 0,!- <none>
    SET Flr_1_Lounge_Heat = 0,  !- <none>
    SET Flr_1_Mech_1_Heat = 0,  !- <none>
    SET Flr_1_Mech_2_Heat = 0,  !- <none>
    SET Flr_1_Off_1_Heat = 0,!- <none>
    SET Flr_1_Off_2_Heat = 0,!- <none>
    SET Flr_1_Off_3_Heat = 0,!- <none>
    SET Flr_1_Off3_P1_Heat = 0,  !- <none>
    SET Flr_1_Off3_P2_Heat = 0,  !- <none>
    SET Flr_1_Off3_P3_Heat = 0,  !- <none>
    SET Flr_1_Pat_Heat = 0,  !- <none>
    SET Flr_1_Pharm_Heat = 0,!- <none>
    SET Flr_1_PT_Heat = 0,   !- <none>
    SET Flr_1_Receive_Heat = 0,  !- <none>
    SET Flr_1_Recep_Heat = 0,!- <none>
    SET Flr_1_Soil_Heat = 0, !- <none>
    SET Flr_1_Stor_Heat = 0, !- <none>
    SET Flr_1_Waiting_Heat = 0,  !- <none>
    SET Flr_2_Chapel_Heat = 0,  !- <none>
    SET Flr_2_Clean_1_Heat = 0,  !- <none>
    SET Flr_2_Clean_2_Heat = 0,  !- <none>
    SET Flr_2_Cor_Heat = 0,  !- <none>
    SET Flr_2_Elev_Heat = 0, !- <none>
    SET Flr_2_Exam_1_Heat = 0,  !- <none>
    SET Flr_2_Exam_2_Heat = 0,  !- <none>
    SET Flr_2_Exam_3_Heat = 0,  !- <none>
    SET Flr_2_Exam_4_Heat = 0,  !- <none>
    SET Flr_2_Gift_Heat = 0, !- <none>
    SET Flr_2_Image_1_Heat = 0,  !- <none>
    SET Flr_2_Image_2_Heat = 0,  !- <none>
    SET Flr_2_Image_3_Heat = 0,  !- <none>
    SET Flr_2_Lab_1_Heat = 0,!- <none>
    SET Flr_2_Lab_2_Heat = 0,!- <none>
    SET Flr_2_Lounge1_Heat = 0,  !- <none>
    SET Flr_2_Lounge2_Heat = 0,  !- <none>
    SET Flr_2_Lockers_Heat = 0,  !- <none>
    SET Flr_2_NS_1_Heat = 0, !- <none>
    SET Flr_2_NS_2_Heat = 0, !- <none>
    SET Flr_2_Off_1_Heat = 0,!- <none>
    SET Flr_2_Off_2_Heat = 0,!- <none>
    SET Flr_2_Off_3_Heat = 0,!- <none>
    SET Flr_2_Off_4_Heat = 0,!- <none>
    SET Flr_2_Sterile_Heat = 0,  !- <none>
    SET Flr_2_OR_Heat = 0,   !- <none>
    SET Flr_2_PACU_Heat = 0, !- <none>
    SET Flr_2_Pat_1_Heat = 0,!- <none>
    SET Flr_2_Pat_2_Heat = 0,!- <none>
    SET Flr_2_Proc_1_Heat = 0,  !- <none>
    SET Flr_2_Proc_2_Heat = 0,  !- <none>
    SET Flr_2_Recep_Heat = 0,!- <none>
    SET Flr_2_Rest_1_Heat = 0,  !- <none>
    SET Flr_2_Rest_2_Heat = 0,  !- <none>
    SET Flr_2_Soil_1_Heat = 0,  !- <none>
    SET Flr_2_Soil_2_Heat = 0,  !- <none>
    SET Flr_2_Stor_1_Heat = 0,  !- <none>
    SET Flr_2_Stor_2_Heat = 0,  !- <none>
    SET Flr_2_Trauma_Heat = 0,  !- <none>
    SET Flr_2_Triage_Heat = 0,  !- <none>
    SET Flr_2_Waiting_Heat = 0,  !- <none>
    SET Flr_3_Clean_Heat = 0,!- <none>
    SET Flr_3_Elev_Heat = 0, !- <none>
    SET Flr_3_Exam_Heat = 0, !- <none>
    SET Flr_3_ICU_Heat = 0,  !- <none>
    SET Flr_3_NS_1_Heat = 0, !- <none>
    SET Flr_3_NS_2_Heat = 0, !- <none>
    SET Flr_3_Nursery_Heat = 0,  !- <none>
    SET Flr_3_Off_Heat = 0,  !- <none>
    SET Flr_3_OR_Heat = 0,   !- <none>
    SET Flr_3_Pat_1_Heat = 0,!- <none>
    SET Flr_3_Pat_2_Heat = 0,!- <none>
    SET Flr_3_Pat_3_Heat = 0,!- <none>
    SET Flr_3_Pat_4_Heat = 0,!- <none>
    SET Flr_3_PatCor1_Heat = 0,  !- <none>
    SET Flr_3_PatCor2_Heat = 0,  !- <none>
    SET Flr_3_Proc_Heat = 0, !- <none>
    SET Flr_3_Soil_Heat = 0, !- <none>
    SET Flr_3_Supply_Heat = 0,  !- <none>
    SET Flr_3_Triage_Heat = 0,  !- <none>
    SET Flr_3_Waiting_Heat = 0,  !- <none>
    SET Flr46_Clean_Heat = 0,!- <none>
    SET Flr46_Elev_Heat = 0, !- <none>
    SET Flr46_NS_Heat = 0,   !- <none>
    SET Flr46_Off_Heat = 0,  !- <none>
    SET Flr46_Pat_1_Heat = 0,!- <none>
    SET Flr46_Pat_2_Heat = 0,!- <none>
    SET Flr46_Pat_3_Heat = 0,!- <none>
    SET Flr46_Pat_4_Heat = 0,!- <none>
    SET Flr46_PatCor1_Heat = 0,  !- <none>
    SET Flr46_PatCor2_Heat = 0,  !- <none>
    SET Flr46_Soil_Heat = 0, !- <none>
    SET Flr46_Supply_Heat = 0,  !- <none>
    SET Flr_7_Clean_Heat = 0,!- <none>
    SET Flr_7_Elev_Heat = 0, !- <none>
    SET Flr_7_NS_Heat = 0,   !- <none>
    SET Flr_7_Off_Heat = 0,  !- <none>
    SET Flr_7_Pat_1_Heat = 0,!- <none>
    SET Flr_7_Pat_2_Heat = 0,!- <none>
    SET Flr_7_Pat_3_Heat = 0,!- <none>
    SET Flr_7_Pat_4_Heat = 0,!- <none>
    SET Flr_7_PatCor1_Heat = 0,  !- <none>
    SET Flr_7_PatCor2_Heat = 0,  !- <none>
    SET Flr_7_Soil_Heat = 0, !- <none>
    SET Flr_7_Supply_Heat = 0,  !- <none>
    SET MOB_Flr1_Core_Heat = 0,  !- <none>
    SET MOB_Flr1_Prm1_Heat = 0,  !- <none>
    SET MOB_Flr1_Prm2_Heat = 0,  !- <none>
    SET MOB_Flr1_Prm3_Heat = 0,  !- <none>
    SET MOB_24_Core_Heat = 0,!- <none>
    SET MOB_24_Prm1_Heat = 0,!- <none>
    SET MOB_24_Prm2_Heat = 0,!- <none>
    SET MOB_24_Prm3_Heat = 0,!- <none>
    SET MOB_24_Prm_4_Heat = 0,  !- <none>
    SET MOB_Flr5_Core_Heat = 0,  !- <none>
    SET MOB_Flr5_Prm1_Heat = 0,  !- <none>
    SET MOB_Flr5_Prm2_Heat = 0,  !- <none>
    SET MOB_Flr5_Prm3_Heat = 0,  !- <none>
    SET MOB_Flr5_Prm4_Heat = 0,  !- <none>
    SET AHU_1_Heat = 0,      !- <none>
    SET AHU_2_Heat = 0,      !- <none>
    SET AHU_3_Heat = 0,      !- <none>
    SET AHU_4_Heat = 0,      !- <none>
    SET AHU_5_Heat = 0,      !- <none>
    SET AHU_6_Heat = 0,      !- <none>
    SET Heat = 0,            !- <none>
    SET AHU_1_Problem = 0,   !- <none>
    SET AHU_2_Problem = 0,   !- <none>
    SET AHU_3_Problem = 0,   !- <none>
    SET AHU_4_Problem = 0,   !- <none>
    SET AHU_5_Problem = 0,   !- <none>
    SET AHU_6_Problem = 0,   !- <none>
    SET AHU_1_Economize = 0, !- <none>
    SET AHU_2_Economize = 0, !- <none>
    SET AHU_3_Economize = 0, !- <none>
    SET AHU_4_Economize = 0, !- <none>
    SET AHU_5_Economize = 0, !- <none>
    SET AHU_6_Economize = 0; !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Cafe_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Cafe_Load <= 0),  !- <none>
    SET Flr_1_Cafe_RE = Flr_1_Cafe_RE + Flr_1_Cafe_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Cafe_Heat = Flr_1_Cafe_Heat + Flr_1_Cafe_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Cafe_DT1 = Flr_1_Cafe_Coil_Outlet_Air_Temp - Flr_1_Cafe_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Cafe_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_1_Cafe_Ratio = @Min (Flr_1_Cafe_DT2 / Flr_1_Cafe_DT1) 1,  !- <none>
    SET Flr_1_Cafe_RE = Flr_1_Cafe_RE + (Flr_1_Cafe_Ratio * Flr_1_Cafe_Coil_Energy),  !- <none>
    SET Flr_1_Cafe_Heat = Flr_1_Cafe_Heat + ((1-Flr_1_Cafe_Ratio) * Flr_1_Cafe_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_1_Cafe_Heat = Flr_1_Cafe_Heat + Flr_1_Cafe_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Clean_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Clean_Load <= 0),  !- <none>
    SET Flr_1_Clean_RE = Flr_1_Clean_RE + Flr_1_Clean_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Clean_Heat = Flr_1_Clean_Heat + Flr_1_Clean_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Clean_DT1 = Flr_1_Clean_Coil_Outlet_Air_Temp - Flr_1_Clean_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Clean_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_1_Clean_Ratio = @Min (Flr_1_Clean_DT2 / Flr_1_Clean_DT1) 1,  !- <none>
    SET Flr_1_Clean_RE = Flr_1_Clean_RE + (Flr_1_Clean_Ratio * Flr_1_Clean_Coil_Energy),  !- <none>
    SET Flr_1_Clean_Heat = Flr_1_Clean_Heat + ((1-Flr_1_Clean_Ratio) * Flr_1_Clean_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_1_Clean_Heat = Flr_1_Clean_Heat + Flr_1_Clean_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Conf_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Conf_Load <= 0),  !- <none>
    SET Flr_1_Conf_RE = Flr_1_Conf_RE + Flr_1_Conf_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Conf_Heat = Flr_1_Conf_Heat + Flr_1_Conf_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Conf_DT1 = Flr_1_Conf_Coil_Outlet_Air_Temp - Flr_1_Conf_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Conf_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_1_Conf_Ratio = @Min (Flr_1_Conf_DT2 / Flr_1_Conf_DT1) 1,  !- <none>
    SET Flr_1_Conf_RE = Flr_1_Conf_RE + (Flr_1_Conf_Ratio * Flr_1_Conf_Coil_Energy),  !- <none>
    SET Flr_1_Conf_Heat = Flr_1_Conf_Heat + ((1-Flr_1_Conf_Ratio) * Flr_1_Conf_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_1_Conf_Heat = Flr_1_Conf_Heat + Flr_1_Conf_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Dining_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Dining_Load <= 0),  !- <none>
    SET Flr_1_Dining_RE = Flr_1_Dining_RE + Flr_1_Dining_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Dining_Heat = Flr_1_Dining_Heat + Flr_1_Dining_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Dining_DT1 = Flr_1_Dining_Coil_Outlet_Air_Temp - Flr_1_Dining_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Dining_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_1_Dining_Ratio = @Min (Flr_1_Dining_DT2 / Flr_1_Dining_DT1) 1,  !- <none>
    SET Flr_1_Dining_RE = Flr_1_Dining_RE + (Flr_1_Dining_Ratio * Flr_1_Dining_Coil_Energy),  !- <none>
    SET Flr_1_Dining_Heat = Flr_1_Dining_Heat + ((1-Flr_1_Dining_Ratio) * Flr_1_Dining_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_1_Dining_Heat = Flr_1_Dining_Heat + Flr_1_Dining_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Elev_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Elev_Load <= 0),  !- <none>
    SET Flr_1_Elev_RE = Flr_1_Elev_RE + Flr_1_Elev_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Elev_Heat = Flr_1_Elev_Heat + Flr_1_Elev_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Elev_DT1 = Flr_1_Elev_Coil_Outlet_Air_Temp - Flr_1_Elev_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Elev_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_1_Elev_Ratio = @Min (Flr_1_Elev_DT2 / Flr_1_Elev_DT1) 1,  !- <none>
    SET Flr_1_Elev_RE = Flr_1_Elev_RE + (Flr_1_Elev_Ratio * Flr_1_Elev_Coil_Energy),  !- <none>
    SET Flr_1_Elev_Heat = Flr_1_Elev_Heat + ((1-Flr_1_Elev_Ratio) * Flr_1_Elev_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_1_Elev_Heat = Flr_1_Elev_Heat + Flr_1_Elev_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Exam_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Exam_Load <= 0),  !- <none>
    SET Flr_1_Exam_RE = Flr_1_Exam_RE + Flr_1_Exam_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Exam_Heat = Flr_1_Exam_Heat + Flr_1_Exam_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Exam_DT1 = Flr_1_Exam_Coil_Outlet_Air_Temp - Flr_1_Exam_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Exam_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_1_Exam_Ratio = @Min (Flr_1_Exam_DT2 / Flr_1_Exam_DT1) 1,  !- <none>
    SET Flr_1_Exam_RE = Flr_1_Exam_RE + (Flr_1_Exam_Ratio * Flr_1_Exam_Coil_Energy),  !- <none>
    SET Flr_1_Exam_Heat = Flr_1_Exam_Heat + ((1-Flr_1_Exam_Ratio) * Flr_1_Exam_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_1_Exam_Heat = Flr_1_Exam_Heat + Flr_1_Exam_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_FStor_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_FStor_Load <= 0),  !- <none>
    SET Flr_1_FStor_RE = Flr_1_FStor_RE + Flr_1_FStor_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_1_FStor_Heat = Flr_1_FStor_Heat + Flr_1_FStor_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_FStor_DT1 = Flr_1_FStor_Coil_Outlet_Air_Temp - Flr_1_FStor_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_FStor_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_1_FStor_Ratio = @Min (Flr_1_FStor_DT2 / Flr_1_FStor_DT1) 1,  !- <none>
    SET Flr_1_FStor_RE = Flr_1_FStor_RE + (Flr_1_FStor_Ratio * Flr_1_FStor_Coil_Energy),  !- <none>
    SET Flr_1_FStor_Heat = Flr_1_FStor_Heat + ((1-Flr_1_FStor_Ratio) * Flr_1_FStor_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_1_FStor_Heat = Flr_1_FStor_Heat + Flr_1_FStor_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_GStor_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_GStor_Load <= 0),  !- <none>
    SET Flr_1_GStor_RE = Flr_1_GStor_RE + Flr_1_GStor_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_1_GStor_Heat = Flr_1_GStor_Heat + Flr_1_GStor_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_GStor_DT1 = Flr_1_GStor_Coil_Outlet_Air_Temp - Flr_1_GStor_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_GStor_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_1_GStor_Ratio = @Min (Flr_1_GStor_DT2 / Flr_1_GStor_DT1) 1,  !- <none>
    SET Flr_1_GStor_RE = Flr_1_GStor_RE + (Flr_1_GStor_Ratio * Flr_1_GStor_Coil_Energy),  !- <none>
    SET Flr_1_GStor_Heat = Flr_1_GStor_Heat + ((1-Flr_1_GStor_Ratio) * Flr_1_GStor_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_1_GStor_Heat = Flr_1_GStor_Heat + Flr_1_GStor_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Image_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Image_Load <= 0),  !- <none>
    SET Flr_1_Image_RE = Flr_1_Image_RE + Flr_1_Image_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Image_Heat = Flr_1_Image_Heat + Flr_1_Image_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Image_DT1 = Flr_1_Image_Coil_Outlet_Air_Temp - Flr_1_Image_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Image_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_1_Image_Ratio = @Min (Flr_1_Image_DT2 / Flr_1_Image_DT1) 1,  !- <none>
    SET Flr_1_Image_RE = Flr_1_Image_RE + (Flr_1_Image_Ratio * Flr_1_Image_Coil_Energy),  !- <none>
    SET Flr_1_Image_Heat = Flr_1_Image_Heat + ((1-Flr_1_Image_Ratio) * Flr_1_Image_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_1_Image_Heat = Flr_1_Image_Heat + Flr_1_Image_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Kitchen_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Kitchen_Load <= 0),  !- <none>
    SET Flr_1_Kitchen_RE = Flr_1_Kitchen_RE + Flr_1_Kitchen_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Kitchen_Heat = Flr_1_Kitchen_Heat + Flr_1_Kitchen_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Kitchen_DT1 = Flr_1_Kitchen_Coil_Outlet_Air_Temp - Flr_1_Kitchen_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Kitchen_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_1_Kitchen_Ratio = @Min (Flr_1_Kitchen_DT2 / Flr_1_Kitchen_DT1) 1,  !- <none>
    SET Flr_1_Kitchen_RE = Flr_1_Kitchen_RE + (Flr_1_Kitchen_Ratio * Flr_1_Kitchen_Coil_Energy),  !- <none>
    SET Flr_1_Kitchen_Heat = Flr_1_Kitchen_Heat + ((1-Flr_1_Kitchen_Ratio) * Flr_1_Kitchen_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_1_Kitchen_Heat = Flr_1_Kitchen_Heat + Flr_1_Kitchen_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Lab_1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Lab_1_Load <= 0),  !- <none>
    SET Flr_1_Lab_1_RE = Flr_1_Lab_1_RE + Flr_1_Lab_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Lab_1_Heat = Flr_1_Lab_1_Heat + Flr_1_Lab_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Lab_1_DT1 = Flr_1_Lab_1_Coil_Outlet_Air_Temp - Flr_1_Lab_1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Lab_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_1_Lab_1_Ratio = @Min (Flr_1_Lab_1_DT2 / Flr_1_Lab_1_DT1) 1,  !- <none>
    SET Flr_1_Lab_1_RE = Flr_1_Lab_1_RE + (Flr_1_Lab_1_Ratio * Flr_1_Lab_1_Coil_Energy),  !- <none>
    SET Flr_1_Lab_1_Heat = Flr_1_Lab_1_Heat + ((1-Flr_1_Lab_1_Ratio) * Flr_1_Lab_1_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_1_Lab_1_Heat = Flr_1_Lab_1_Heat + Flr_1_Lab_1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Lab_2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Lab_2_Load <= 0),  !- <none>
    SET Flr_1_Lab_2_RE = Flr_1_Lab_2_RE + Flr_1_Lab_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Lab_2_Heat = Flr_1_Lab_2_Heat + Flr_1_Lab_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Lab_2_DT1 = Flr_1_Lab_2_Coil_Outlet_Air_Temp - Flr_1_Lab_2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Lab_2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_1_Lab_2_Ratio = @Min (Flr_1_Lab_2_DT2 / Flr_1_Lab_2_DT1) 1,  !- <none>
    SET Flr_1_Lab_2_RE = Flr_1_Lab_2_RE + (Flr_1_Lab_2_Ratio * Flr_1_Lab_2_Coil_Energy),  !- <none>
    SET Flr_1_Lab_2_Heat = Flr_1_Lab_2_Heat + ((1-Flr_1_Lab_2_Ratio) * Flr_1_Lab_2_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_1_Lab_2_Heat = Flr_1_Lab_2_Heat + Flr_1_Lab_2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Laundry_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Laundry_Load <= 0),  !- <none>
    SET Flr_1_Laundry_RE = Flr_1_Laundry_RE + Flr_1_Laundry_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Laundry_Heat = Flr_1_Laundry_Heat + Flr_1_Laundry_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Laundry_DT1 = Flr_1_Laundry_Coil_Outlet_Air_Temp - Flr_1_Laundry_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Laundry_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_1_Laundry_Ratio = @Min (Flr_1_Laundry_DT2 / Flr_1_Laundry_DT1) 1,  !- <none>
    SET Flr_1_Laundry_RE = Flr_1_Laundry_RE + (Flr_1_Laundry_Ratio * Flr_1_Laundry_Coil_Energy),  !- <none>
    SET Flr_1_Laundry_Heat = Flr_1_Laundry_Heat + ((1-Flr_1_Laundry_Ratio) * Flr_1_Laundry_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_1_Laundry_Heat = Flr_1_Laundry_Heat + Flr_1_Laundry_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Lobby_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Lobby_Load <= 0),  !- <none>
    SET Flr_1_Lobby_RE = Flr_1_Lobby_RE + Flr_1_Lobby_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Lobby_Heat = Flr_1_Lobby_Heat + Flr_1_Lobby_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Lobby_DT1 = Flr_1_Lobby_Coil_Outlet_Air_Temp - Flr_1_Lobby_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Lobby_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_1_Lobby_Ratio = @Min (Flr_1_Lobby_DT2 / Flr_1_Lobby_DT1) 1,  !- <none>
    SET Flr_1_Lobby_RE = Flr_1_Lobby_RE + (Flr_1_Lobby_Ratio * Flr_1_Lobby_Coil_Energy),  !- <none>
    SET Flr_1_Lobby_Heat = Flr_1_Lobby_Heat + ((1-Flr_1_Lobby_Ratio) * Flr_1_Lobby_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_1_Lobby_Heat = Flr_1_Lobby_Heat + Flr_1_Lobby_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Lounge_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Lounge_Load <= 0),  !- <none>
    SET Flr_1_Lounge_RE = Flr_1_Lounge_RE + Flr_1_Lounge_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Lounge_Heat = Flr_1_Lounge_Heat + Flr_1_Lounge_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Lounge_DT1 = Flr_1_Lounge_Coil_Outlet_Air_Temp - Flr_1_Lounge_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Lounge_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_1_Lounge_Ratio = @Min (Flr_1_Lounge_DT2 / Flr_1_Lounge_DT1) 1,  !- <none>
    SET Flr_1_Lounge_RE = Flr_1_Lounge_RE + (Flr_1_Lounge_Ratio * Flr_1_Lounge_Coil_Energy),  !- <none>
    SET Flr_1_Lounge_Heat = Flr_1_Lounge_Heat + ((1-Flr_1_Lounge_Ratio) * Flr_1_Lounge_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_1_Lounge_Heat = Flr_1_Lounge_Heat + Flr_1_Lounge_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Mech_1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Mech_1_Load <= 0),  !- <none>
    SET Flr_1_Mech_1_RE = Flr_1_Mech_1_RE + Flr_1_Mech_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Mech_1_Heat = Flr_1_Mech_1_Heat + Flr_1_Mech_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Mech_1_DT1 = Flr_1_Mech_1_Coil_Outlet_Air_Temp - Flr_1_Mech_1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Mech_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_1_Mech_1_Ratio = @Min (Flr_1_Mech_1_DT2 / Flr_1_Mech_1_DT1) 1,  !- <none>
    SET Flr_1_Mech_1_RE = Flr_1_Mech_1_RE + (Flr_1_Mech_1_Ratio * Flr_1_Mech_1_Coil_Energy),  !- <none>
    SET Flr_1_Mech_1_Heat = Flr_1_Mech_1_Heat + ((1-Flr_1_Mech_1_Ratio) * Flr_1_Mech_1_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_1_Mech_1_Heat = Flr_1_Mech_1_Heat + Flr_1_Mech_1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Mech_2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Mech_2_Load <= 0),  !- <none>
    SET Flr_1_Mech_2_RE = Flr_1_Mech_2_RE + Flr_1_Mech_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Mech_2_Heat = Flr_1_Mech_2_Heat + Flr_1_Mech_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Mech_2_DT1 = Flr_1_Mech_2_Coil_Outlet_Air_Temp - Flr_1_Mech_2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Mech_2_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_1_Mech_2_Ratio = @Min (Flr_1_Mech_2_DT2 / Flr_1_Mech_2_DT1) 1,  !- <none>
    SET Flr_1_Mech_2_RE = Flr_1_Mech_2_RE + (Flr_1_Mech_2_Ratio * Flr_1_Mech_2_Coil_Energy),  !- <none>
    SET Flr_1_Mech_2_Heat = Flr_1_Mech_2_Heat + ((1-Flr_1_Mech_2_Ratio) * Flr_1_Mech_2_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_1_Mech_2_Heat = Flr_1_Mech_2_Heat + Flr_1_Mech_2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Off_1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Off_1_Load <= 0),  !- <none>
    SET Flr_1_Off_1_RE = Flr_1_Off_1_RE + Flr_1_Off_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Off_1_Heat = Flr_1_Off_1_Heat + Flr_1_Off_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Off_1_DT1 = Flr_1_Off_1_Coil_Outlet_Air_Temp - Flr_1_Off_1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Off_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    SET Flr_1_Off_1_Ratio = @Min (Flr_1_Off_1_DT2 / Flr_1_Off_1_DT1) 1,  !- <none>
    SET Flr_1_Off_1_RE = Flr_1_Off_1_RE + (Flr_1_Off_1_Ratio * Flr_1_Off_1_Coil_Energy),  !- <none>
    SET Flr_1_Off_1_Heat = Flr_1_Off_1_Heat + ((1-Flr_1_Off_1_Ratio) * Flr_1_Off_1_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_1_Off_1_Heat = Flr_1_Off_1_Heat + Flr_1_Off_1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Off_2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Off_2_Load <= 0),  !- <none>
    SET Flr_1_Off_2_RE = Flr_1_Off_2_RE + Flr_1_Off_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Off_2_Heat = Flr_1_Off_2_Heat + Flr_1_Off_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Off_2_DT1 = Flr_1_Off_2_Coil_Outlet_Air_Temp - Flr_1_Off_2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Off_2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_1_Off_2_Ratio = @Min (Flr_1_Off_2_DT2 / Flr_1_Off_2_DT1) 1,  !- <none>
    SET Flr_1_Off_2_RE = Flr_1_Off_2_RE + (Flr_1_Off_2_Ratio * Flr_1_Off_2_Coil_Energy),  !- <none>
    SET Flr_1_Off_2_Heat = Flr_1_Off_2_Heat + ((1-Flr_1_Off_2_Ratio) * Flr_1_Off_2_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_1_Off_2_Heat = Flr_1_Off_2_Heat + Flr_1_Off_2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Off_3_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Off_3_Load <= 0),  !- <none>
    SET Flr_1_Off_3_RE = Flr_1_Off_3_RE + Flr_1_Off_3_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Off_3_Heat = Flr_1_Off_3_Heat + Flr_1_Off_3_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Off_3_DT1 = Flr_1_Off_3_Coil_Outlet_Air_Temp - Flr_1_Off_3_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Off_3_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_1_Off_3_Ratio = @Min (Flr_1_Off_3_DT2 / Flr_1_Off_3_DT1) 1,  !- <none>
    SET Flr_1_Off_3_RE = Flr_1_Off_3_RE + (Flr_1_Off_3_Ratio * Flr_1_Off_3_Coil_Energy),  !- <none>
    SET Flr_1_Off_3_Heat = Flr_1_Off_3_Heat + ((1-Flr_1_Off_3_Ratio) * Flr_1_Off_3_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_1_Off_3_Heat = Flr_1_Off_3_Heat + Flr_1_Off_3_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Off3_P1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Off3_P1_Load <= 0),  !- <none>
    SET Flr_1_Off3_P1_RE = Flr_1_Off3_P1_RE + Flr_1_Off3_P1_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Off3_P1_Heat = Flr_1_Off3_P1_Heat + Flr_1_Off3_P1_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Off3_P1_DT1 = Flr_1_Off3_P1_Coil_Outlet_Air_Temp - Flr_1_Off3_P1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Off3_P1_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    SET Flr_1_Off3_P1_Ratio = @Min (Flr_1_Off3_P1_DT2 / Flr_1_Off3_P1_DT1) 1,  !- <none>
    SET Flr_1_Off3_P1_RE = Flr_1_Off3_P1_RE + (Flr_1_Off3_P1_Ratio * Flr_1_Off3_P1_Coil_Energy),  !- <none>
    SET Flr_1_Off3_P1_Heat = Flr_1_Off3_P1_Heat + ((1-Flr_1_Off3_P1_Ratio) * Flr_1_Off3_P1_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_1_Off3_P1_Heat = Flr_1_Off3_P1_Heat + Flr_1_Off3_P1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Off3_P2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Off3_P2_Load <= 0),  !- <none>
    SET Flr_1_Off3_P2_RE = Flr_1_Off3_P2_RE + Flr_1_Off3_P2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Off3_P2_Heat = Flr_1_Off3_P2_Heat + Flr_1_Off3_P2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Off3_P2_DT1 = Flr_1_Off3_P2_Coil_Outlet_Air_Temp - Flr_1_Off3_P2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Off3_P2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    IF Flr_1_Off3_P2_DT1 > 0.0,  !- <none>
    SET Flr_1_Off3_P2_Ratio = @Min (Flr_1_Off3_P2_DT2 / Flr_1_Off3_P2_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_1_Off3_P2_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_1_Off3_P2_RE = Flr_1_Off3_P2_RE + (Flr_1_Off3_P2_Ratio * Flr_1_Off3_P2_Coil_Energy),  !- <none>
    SET Flr_1_Off3_P2_Heat = Flr_1_Off3_P2_Heat + ((1-Flr_1_Off3_P2_Ratio) * Flr_1_Off3_P2_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_1_Off3_P2_Heat = Flr_1_Off3_P2_Heat + Flr_1_Off3_P2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Off3_P3_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Off3_P3_Load <= 0),  !- <none>
    SET Flr_1_Off3_P3_RE = Flr_1_Off3_P3_RE + Flr_1_Off3_P3_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Off3_P3_Heat = Flr_1_Off3_P3_Heat + Flr_1_Off3_P3_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Off3_P3_DT1 = Flr_1_Off3_P3_Coil_Outlet_Air_Temp - Flr_1_Off3_P3_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Off3_P3_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    IF Flr_1_Off3_P3_DT1 > 0.0,  !- <none>
    SET Flr_1_Off3_P3_Ratio = @Min (Flr_1_Off3_P3_DT2 / Flr_1_Off3_P3_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_1_Off3_P3_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_1_Off3_P3_RE = Flr_1_Off3_P3_RE + (Flr_1_Off3_P3_Ratio * Flr_1_Off3_P3_Coil_Energy),  !- <none>
    SET Flr_1_Off3_P3_Heat = Flr_1_Off3_P3_Heat + ((1-Flr_1_Off3_P3_Ratio) * Flr_1_Off3_P3_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_1_Off3_P3_Heat = Flr_1_Off3_P3_Heat + Flr_1_Off3_P3_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Pat_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Pat_Load <= 0),  !- <none>
    SET Flr_1_Pat_RE = Flr_1_Pat_RE + Flr_1_Pat_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Pat_Heat = Flr_1_Pat_Heat + Flr_1_Pat_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Pat_DT1 = Flr_1_Pat_Coil_Outlet_Air_Temp - Flr_1_Pat_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Pat_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    IF Flr_1_Pat_DT1 > 0.0,  !- <none>
    SET Flr_1_Pat_Ratio = @Min (Flr_1_Pat_DT2 / Flr_1_Pat_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_1_Pat_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_1_Pat_RE = Flr_1_Pat_RE + (Flr_1_Pat_Ratio * Flr_1_Pat_Coil_Energy),  !- <none>
    SET Flr_1_Pat_Heat = Flr_1_Pat_Heat + ((1-Flr_1_Pat_Ratio) * Flr_1_Pat_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_1_Pat_Heat = Flr_1_Pat_Heat + Flr_1_Pat_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Pharm_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Pharm_Load <= 0),  !- <none>
    SET Flr_1_Pharm_RE = Flr_1_Pharm_RE + Flr_1_Pharm_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Pharm_Heat = Flr_1_Pharm_Heat + Flr_1_Pharm_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Pharm_DT1 = Flr_1_Pharm_Coil_Outlet_Air_Temp - Flr_1_Pharm_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Pharm_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    IF Flr_1_Pharm_DT1 > 0.0,!- <none>
    SET Flr_1_Pharm_Ratio = @Min (Flr_1_Pharm_DT2 / Flr_1_Pharm_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_1_Pharm_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_1_Pharm_RE = Flr_1_Pharm_RE + (Flr_1_Pharm_Ratio * Flr_1_Pharm_Coil_Energy),  !- <none>
    SET Flr_1_Pharm_Heat = Flr_1_Pharm_Heat + ((1-Flr_1_Pharm_Ratio) * Flr_1_Pharm_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_1_Pharm_Heat = Flr_1_Pharm_Heat + Flr_1_Pharm_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_PT_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_PT_Load <= 0),  !- <none>
    SET Flr_1_PT_RE = Flr_1_PT_RE + Flr_1_PT_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_1_PT_Heat = Flr_1_PT_Heat + Flr_1_PT_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_PT_DT1 = Flr_1_PT_Coil_Outlet_Air_Temp - Flr_1_PT_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_PT_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    IF Flr_1_PT_DT1 > 0.0,   !- <none>
    SET Flr_1_PT_Ratio = @Min (Flr_1_PT_DT2 / Flr_1_PT_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_1_PT_Ratio = 1.0,!- <none>
    ENDIF,                   !- <none>
    SET Flr_1_PT_RE = Flr_1_PT_RE + (Flr_1_PT_Ratio * Flr_1_PT_Coil_Energy),  !- <none>
    SET Flr_1_PT_Heat = Flr_1_PT_Heat + ((1-Flr_1_PT_Ratio) * Flr_1_PT_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_1_PT_Heat = Flr_1_PT_Heat + Flr_1_PT_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Receive_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Receive_Load <= 0),  !- <none>
    SET Flr_1_Receive_RE = Flr_1_Receive_RE + Flr_1_Receive_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Receive_Heat = Flr_1_Receive_Heat + Flr_1_Receive_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Receive_DT1 = Flr_1_Receive_Coil_Outlet_Air_Temp - Flr_1_Receive_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Receive_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    IF Flr_1_Receive_DT1 > 0.0,  !- <none>
    SET Flr_1_Receive_Ratio = @Min (Flr_1_Receive_DT2 / Flr_1_Receive_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_1_Receive_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_1_Receive_RE = Flr_1_Receive_RE + (Flr_1_Receive_Ratio * Flr_1_Receive_Coil_Energy),  !- <none>
    SET Flr_1_Receive_Heat = Flr_1_Receive_Heat + ((1-Flr_1_Receive_Ratio) * Flr_1_Receive_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_1_Receive_Heat = Flr_1_Receive_Heat + Flr_1_Receive_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Recep_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Recep_Load <= 0),  !- <none>
    SET Flr_1_Recep_RE = Flr_1_Recep_RE + Flr_1_Recep_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Recep_Heat = Flr_1_Recep_Heat + Flr_1_Recep_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Recep_DT1 = Flr_1_Recep_Coil_Outlet_Air_Temp - Flr_1_Recep_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Recep_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    IF Flr_1_Recep_DT1 > 0.0,!- <none>
    SET Flr_1_Recep_Ratio = @Min (Flr_1_Recep_DT2 / Flr_1_Recep_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_1_Recep_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_1_Recep_RE = Flr_1_Recep_RE + (Flr_1_Recep_Ratio * Flr_1_Recep_Coil_Energy),  !- <none>
    SET Flr_1_Recep_Heat = Flr_1_Recep_Heat + ((1-Flr_1_Recep_Ratio) * Flr_1_Recep_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_1_Recep_Heat = Flr_1_Recep_Heat + Flr_1_Recep_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Soil_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Soil_Load <= 0),  !- <none>
    SET Flr_1_Soil_RE = Flr_1_Soil_RE + Flr_1_Soil_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Soil_Heat = Flr_1_Soil_Heat + Flr_1_Soil_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Soil_DT1 = Flr_1_Soil_Coil_Outlet_Air_Temp - Flr_1_Soil_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Soil_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    IF Flr_1_Soil_DT1 > 0.0, !- <none>
    SET Flr_1_Soil_Ratio = @Min (Flr_1_Soil_DT2 / Flr_1_Soil_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_1_Soil_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_1_Soil_RE = Flr_1_Soil_RE + (Flr_1_Soil_Ratio * Flr_1_Soil_Coil_Energy),  !- <none>
    SET Flr_1_Soil_Heat = Flr_1_Soil_Heat + ((1-Flr_1_Soil_Ratio) * Flr_1_Soil_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_1_Soil_Heat = Flr_1_Soil_Heat + Flr_1_Soil_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Stor_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Stor_Load <= 0),  !- <none>
    SET Flr_1_Stor_RE = Flr_1_Stor_RE + Flr_1_Stor_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Stor_Heat = Flr_1_Stor_Heat + Flr_1_Stor_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Stor_DT1 = Flr_1_Stor_Coil_Outlet_Air_Temp - Flr_1_Stor_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Stor_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    IF Flr_1_Stor_DT1 > 0.0, !- <none>
    SET Flr_1_Stor_Ratio = @Min (Flr_1_Stor_DT2 / Flr_1_Stor_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_1_Stor_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_1_Stor_RE = Flr_1_Stor_RE + (Flr_1_Stor_Ratio * Flr_1_Stor_Coil_Energy),  !- <none>
    SET Flr_1_Stor_Heat = Flr_1_Stor_Heat + ((1-Flr_1_Stor_Ratio) * Flr_1_Stor_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_1_Stor_Heat = Flr_1_Stor_Heat + Flr_1_Stor_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_1_Waiting_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_1_Waiting_Load <= 0),  !- <none>
    SET Flr_1_Waiting_RE = Flr_1_Waiting_RE + Flr_1_Waiting_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_1_Waiting_Heat = Flr_1_Waiting_Heat + Flr_1_Waiting_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_1_Waiting_DT1 = Flr_1_Waiting_Coil_Outlet_Air_Temp - Flr_1_Waiting_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_1_Waiting_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    IF Flr_1_Waiting_DT1 > 0.0,  !- <none>
    SET Flr_1_Waiting_Ratio = @Min (Flr_1_Waiting_DT2 / Flr_1_Waiting_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_1_Waiting_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_1_Waiting_RE = Flr_1_Waiting_RE + (Flr_1_Waiting_Ratio * Flr_1_Waiting_Coil_Energy),  !- <none>
    SET Flr_1_Waiting_Heat = Flr_1_Waiting_Heat + ((1-Flr_1_Waiting_Ratio) * Flr_1_Waiting_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_1_Waiting_Heat = Flr_1_Waiting_Heat + Flr_1_Waiting_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Chapel_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Chapel_Load <= 0),  !- <none>
    SET Flr_2_Chapel_RE = Flr_2_Chapel_RE + Flr_2_Chapel_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Chapel_Heat = Flr_2_Chapel_Heat + Flr_2_Chapel_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Chapel_DT1 = Flr_2_Chapel_Coil_Outlet_Air_Temp - Flr_2_Chapel_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Chapel_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    IF Flr_2_Chapel_DT1 > 0.0,  !- <none>
    SET Flr_2_Chapel_Ratio = @Min (Flr_2_Chapel_DT2 / Flr_2_Chapel_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_Chapel_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_Chapel_RE = Flr_2_Chapel_RE + (Flr_2_Chapel_Ratio * Flr_2_Chapel_Coil_Energy),  !- <none>
    SET Flr_2_Chapel_Heat = Flr_2_Chapel_Heat + ((1-Flr_2_Chapel_Ratio) * Flr_2_Chapel_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Chapel_Heat = Flr_2_Chapel_Heat + Flr_2_Chapel_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Clean_1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Clean_1_Load <= 0),  !- <none>
    SET Flr_2_Clean_1_RE = Flr_2_Clean_1_RE + Flr_2_Clean_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Clean_1_Heat = Flr_2_Clean_1_Heat + Flr_2_Clean_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Clean_1_DT1 = Flr_2_Clean_1_Coil_Outlet_Air_Temp - Flr_2_Clean_1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Clean_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    IF Flr_2_Clean_1_DT1 > 0.0,  !- <none>
    SET Flr_2_Clean_1_Ratio = @Min (Flr_2_Clean_1_DT2 / Flr_2_Clean_1_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_Clean_1_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_Clean_1_RE = Flr_2_Clean_1_RE + (Flr_2_Clean_1_Ratio * Flr_2_Clean_1_Coil_Energy),  !- <none>
    SET Flr_2_Clean_1_Heat = Flr_2_Clean_1_Heat + ((1-Flr_2_Clean_1_Ratio) * Flr_2_Clean_1_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Clean_1_Heat = Flr_2_Clean_1_Heat + Flr_2_Clean_1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Clean_2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Clean_2_Load <= 0),  !- <none>
    SET Flr_2_Clean_2_RE = Flr_2_Clean_2_RE + Flr_2_Clean_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Clean_2_Heat = Flr_2_Clean_2_Heat + Flr_2_Clean_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Clean_2_DT1 = Flr_2_Clean_2_Coil_Outlet_Air_Temp - Flr_2_Clean_2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Clean_2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    IF Flr_2_Clean_2_DT1 > 0.0,  !- <none>
    SET Flr_2_Clean_2_Ratio = @Min (Flr_2_Clean_2_DT2 / Flr_2_Clean_2_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_Clean_2_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_Clean_2_RE = Flr_2_Clean_2_RE + (Flr_2_Clean_2_Ratio * Flr_2_Clean_2_Coil_Energy),  !- <none>
    SET Flr_2_Clean_2_Heat = Flr_2_Clean_2_Heat + ((1-Flr_2_Clean_2_Ratio) * Flr_2_Clean_2_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_Clean_2_Heat = Flr_2_Clean_2_Heat + Flr_2_Clean_2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Cor_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Cor_Load <= 0),  !- <none>
    SET Flr_2_Cor_RE = Flr_2_Cor_RE + Flr_2_Cor_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Cor_Heat = Flr_2_Cor_Heat + Flr_2_Cor_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Cor_DT1 = Flr_2_Cor_Coil_Outlet_Air_Temp - Flr_2_Cor_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Cor_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    IF Flr_2_Cor_DT1 > 0.0,  !- <none>
    SET Flr_2_Cor_Ratio = @Min (Flr_2_Cor_DT2 / Flr_2_Cor_DT1) 1,  !- <none>
    Else,                    !- <none>
    Set Flr_2_Cor_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_Cor_RE = Flr_2_Cor_RE + (Flr_2_Cor_Ratio * Flr_2_Cor_Coil_Energy),  !- <none>
    SET Flr_2_Cor_Heat = Flr_2_Cor_Heat + ((1-Flr_2_Cor_Ratio) * Flr_2_Cor_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Cor_Heat = Flr_2_Cor_Heat + Flr_2_Cor_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Elev_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Elev_Load <= 0),  !- <none>
    SET Flr_2_Elev_RE = Flr_2_Elev_RE + Flr_2_Elev_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Elev_Heat = Flr_2_Elev_Heat + Flr_2_Elev_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Elev_DT1 = Flr_2_Elev_Coil_Outlet_Air_Temp - Flr_2_Elev_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Elev_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    IF Flr_2_Elev_DT1 > 0.0, !- <none>
    SET Flr_2_Elev_Ratio = @Min (Flr_2_Elev_DT2 / Flr_2_Elev_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_Elev_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_Elev_RE = Flr_2_Elev_RE + (Flr_2_Elev_Ratio * Flr_2_Elev_Coil_Energy),  !- <none>
    SET Flr_2_Elev_Heat = Flr_2_Elev_Heat + ((1-Flr_2_Elev_Ratio) * Flr_2_Elev_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_Elev_Heat = Flr_2_Elev_Heat + Flr_2_Elev_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Exam_1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Exam_1_Load <= 0),  !- <none>
    SET Flr_2_Exam_1_RE = Flr_2_Exam_1_RE + Flr_2_Exam_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Exam_1_Heat = Flr_2_Exam_1_Heat + Flr_2_Exam_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Exam_1_DT1 = Flr_2_Exam_1_Coil_Outlet_Air_Temp - Flr_2_Exam_1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Exam_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    IF Flr_2_Exam_1_DT1 > 0.0,  !- <none>
    SET Flr_2_Exam_1_Ratio = @Min (Flr_2_Exam_1_DT2 / Flr_2_Exam_1_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_Exam_1_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_Exam_1_RE = Flr_2_Exam_1_RE + (Flr_2_Exam_1_Ratio * Flr_2_Exam_1_Coil_Energy),  !- <none>
    SET Flr_2_Exam_1_Heat = Flr_2_Exam_1_Heat + ((1-Flr_2_Exam_1_Ratio) * Flr_2_Exam_1_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Exam_1_Heat = Flr_2_Exam_1_Heat + Flr_2_Exam_1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Exam_2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Exam_2_Load <= 0),  !- <none>
    SET Flr_2_Exam_2_RE = Flr_2_Exam_2_RE + Flr_2_Exam_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Exam_2_Heat = Flr_2_Exam_2_Heat + Flr_2_Exam_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Exam_2_DT1 = Flr_2_Exam_2_Coil_Outlet_Air_Temp - Flr_2_Exam_2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Exam_2_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    IF Flr_2_Exam_2_DT1 > 0.0,  !- <none>
    SET Flr_2_Exam_2_Ratio = @Min (Flr_2_Exam_2_DT2 / Flr_2_Exam_2_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_Exam_2_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_Exam_2_RE = Flr_2_Exam_2_RE + (Flr_2_Exam_2_Ratio * Flr_2_Exam_2_Coil_Energy),  !- <none>
    SET Flr_2_Exam_2_Heat = Flr_2_Exam_2_Heat + ((1-Flr_2_Exam_2_Ratio) * Flr_2_Exam_2_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Exam_2_Heat = Flr_2_Exam_2_Heat + Flr_2_Exam_2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Exam_3_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Exam_3_Load <= 0),  !- <none>
    SET Flr_2_Exam_3_RE = Flr_2_Exam_3_RE + Flr_2_Exam_3_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Exam_3_Heat = Flr_2_Exam_3_Heat + Flr_2_Exam_3_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Exam_3_DT1 = Flr_2_Exam_3_Coil_Outlet_Air_Temp - Flr_2_Exam_3_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Exam_3_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    IF Flr_2_Exam_3_DT1 > 0.0,  !- <none>
    SET Flr_2_Exam_3_Ratio = @Min (Flr_2_Exam_3_DT2 / Flr_2_Exam_3_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_Exam_3_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_Exam_3_RE = Flr_2_Exam_3_RE + (Flr_2_Exam_3_Ratio * Flr_2_Exam_3_Coil_Energy),  !- <none>
    SET Flr_2_Exam_3_Heat = Flr_2_Exam_3_Heat + ((1-Flr_2_Exam_3_Ratio) * Flr_2_Exam_3_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_Exam_3_Heat = Flr_2_Exam_3_Heat + Flr_2_Exam_3_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Exam_4_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Exam_4_Load <= 0),  !- <none>
    SET Flr_2_Exam_4_RE = Flr_2_Exam_4_RE + Flr_2_Exam_4_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Exam_4_Heat = Flr_2_Exam_4_Heat + Flr_2_Exam_4_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Exam_4_DT1 = Flr_2_Exam_4_Coil_Outlet_Air_Temp - Flr_2_Exam_4_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Exam_4_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    IF Flr_2_Exam_4_DT1 > 0.0,  !- <none>
    SET Flr_2_Exam_4_Ratio = @Min (Flr_2_Exam_4_DT2 / Flr_2_Exam_4_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_Exam_4_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_Exam_4_RE = Flr_2_Exam_4_RE + (Flr_2_Exam_4_Ratio * Flr_2_Exam_4_Coil_Energy),  !- <none>
    SET Flr_2_Exam_4_Heat = Flr_2_Exam_4_Heat + ((1-Flr_2_Exam_4_Ratio) * Flr_2_Exam_4_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_Exam_4_Heat = Flr_2_Exam_4_Heat + Flr_2_Exam_4_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Gift_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Gift_Load <= 0),  !- <none>
    SET Flr_2_Gift_RE = Flr_2_Gift_RE + Flr_2_Gift_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Gift_Heat = Flr_2_Gift_Heat + Flr_2_Gift_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Gift_DT1 = Flr_2_Gift_Coil_Outlet_Air_Temp - Flr_2_Gift_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Gift_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    IF Flr_2_Gift_DT1 > 0.0, !- <none>
    SET Flr_2_Gift_Ratio = @Min (Flr_2_Gift_DT2 / Flr_2_Gift_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_Gift_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_Gift_RE = Flr_2_Gift_RE + (Flr_2_Gift_Ratio * Flr_2_Gift_Coil_Energy),  !- <none>
    SET Flr_2_Gift_Heat = Flr_2_Gift_Heat + ((1-Flr_2_Gift_Ratio) * Flr_2_Gift_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_Gift_Heat = Flr_2_Gift_Heat + Flr_2_Gift_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Image_1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Image_1_Load <= 0),  !- <none>
    SET Flr_2_Image_1_RE = Flr_2_Image_1_RE + Flr_2_Image_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Image_1_Heat = Flr_2_Image_1_Heat + Flr_2_Image_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Image_1_DT1 = Flr_2_Image_1_Coil_Outlet_Air_Temp - Flr_2_Image_1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Image_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    IF Flr_2_Image_1_DT1 > 0.0,  !- <none>
    SET Flr_2_Image_1_Ratio = @Min (Flr_2_Image_1_DT2 / Flr_2_Image_1_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_Image_1_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_Image_1_RE = Flr_2_Image_1_RE + (Flr_2_Image_1_Ratio * Flr_2_Image_1_Coil_Energy),  !- <none>
    SET Flr_2_Image_1_Heat = Flr_2_Image_1_Heat + ((1-Flr_2_Image_1_Ratio) * Flr_2_Image_1_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Image_1_Heat = Flr_2_Image_1_Heat + Flr_2_Image_1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Image_2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Image_2_Load <= 0),  !- <none>
    SET Flr_2_Image_2_RE = Flr_2_Image_2_RE + Flr_2_Image_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Image_2_Heat = Flr_2_Image_2_Heat + Flr_2_Image_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Image_2_DT1 = Flr_2_Image_2_Coil_Outlet_Air_Temp - Flr_2_Image_2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Image_2_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    IF Flr_2_Image_2_DT1 > 0.0,  !- <none>
    SET Flr_2_Image_2_Ratio = @Min (Flr_2_Image_2_DT2 / Flr_2_Image_2_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_Image_2_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_Image_2_RE = Flr_2_Image_2_RE + (Flr_2_Image_2_Ratio * Flr_2_Image_2_Coil_Energy),  !- <none>
    SET Flr_2_Image_2_Heat = Flr_2_Image_2_Heat + ((1-Flr_2_Image_2_Ratio) * Flr_2_Image_2_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Image_2_Heat = Flr_2_Image_2_Heat + Flr_2_Image_2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Image_3_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Image_3_Load <= 0),  !- <none>
    SET Flr_2_Image_3_RE = Flr_2_Image_3_RE + Flr_2_Image_3_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Image_3_Heat = Flr_2_Image_3_Heat + Flr_2_Image_3_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Image_3_DT1 = Flr_2_Image_3_Coil_Outlet_Air_Temp - Flr_2_Image_3_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Image_3_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    IF Flr_2_Image_3_DT1 > 0.0,  !- <none>
    SET Flr_2_Image_3_Ratio = @Min (Flr_2_Image_3_DT2 / Flr_2_Image_3_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_Image_3_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_Image_3_RE = Flr_2_Image_3_RE + (Flr_2_Image_3_Ratio * Flr_2_Image_3_Coil_Energy),  !- <none>
    SET Flr_2_Image_3_Heat = Flr_2_Image_3_Heat + ((1-Flr_2_Image_3_Ratio) * Flr_2_Image_3_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_Image_3_Heat = Flr_2_Image_3_Heat + Flr_2_Image_3_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Lab_1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Lab_1_Load <= 0),  !- <none>
    SET Flr_2_Lab_1_RE = Flr_2_Lab_1_RE + Flr_2_Lab_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Lab_1_Heat = Flr_2_Lab_1_Heat + Flr_2_Lab_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Lab_1_DT1 = Flr_2_Lab_1_Coil_Outlet_Air_Temp - Flr_2_Lab_1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Lab_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    IF Flr_2_Lab_1_DT1 > 0.0,!- <none>
    SET Flr_2_Lab_1_Ratio = @Min (Flr_2_Lab_1_DT2 / Flr_2_Lab_1_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_Lab_1_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_Lab_1_RE = Flr_2_Lab_1_RE + (Flr_2_Lab_1_Ratio * Flr_2_Lab_1_Coil_Energy),  !- <none>
    SET Flr_2_Lab_1_Heat = Flr_2_Lab_1_Heat + ((1-Flr_2_Lab_1_Ratio) * Flr_2_Lab_1_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Lab_1_Heat = Flr_2_Lab_1_Heat + Flr_2_Lab_1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Lab_2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Lab_2_Load <= 0),  !- <none>
    SET Flr_2_Lab_2_RE = Flr_2_Lab_2_RE + Flr_2_Lab_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Lab_2_Heat = Flr_2_Lab_2_Heat + Flr_2_Lab_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Lab_2_DT1 = Flr_2_Lab_2_Coil_Outlet_Air_Temp - Flr_2_Lab_2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Lab_2_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    IF Flr_2_Lab_2_DT1 > 0.0,!- <none>
    SET Flr_2_Lab_2_Ratio = @Min (Flr_2_Lab_2_DT2 / Flr_2_Lab_2_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_Lab_2_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_Lab_2_RE = Flr_2_Lab_2_RE + (Flr_2_Lab_2_Ratio * Flr_2_Lab_2_Coil_Energy),  !- <none>
    SET Flr_2_Lab_2_Heat = Flr_2_Lab_2_Heat + ((1-Flr_2_Lab_2_Ratio) * Flr_2_Lab_2_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Lab_2_Heat = Flr_2_Lab_2_Heat + Flr_2_Lab_2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Lounge1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Lounge1_Load <= 0),  !- <none>
    SET Flr_2_Lounge1_RE = Flr_2_Lounge1_RE + Flr_2_Lounge1_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Lounge1_Heat = Flr_2_Lounge1_Heat + Flr_2_Lounge1_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Lounge1_DT1 = Flr_2_Lounge1_Coil_Outlet_Air_Temp - Flr_2_Lounge1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Lounge1_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    IF Flr_2_Lounge1_DT1 > 0.0,  !- <none>
    SET Flr_2_Lounge1_Ratio = @Min (Flr_2_Lounge1_DT2 / Flr_2_Lounge1_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_Lounge1_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_Lounge1_RE = Flr_2_Lounge1_RE + (Flr_2_Lounge1_Ratio * Flr_2_Lounge1_Coil_Energy),  !- <none>
    SET Flr_2_Lounge1_Heat = Flr_2_Lounge1_Heat + ((1-Flr_2_Lounge1_Ratio) * Flr_2_Lounge1_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_Lounge1_Heat = Flr_2_Lounge1_Heat + Flr_2_Lounge1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Lounge2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Lounge2_Load <= 0),  !- <none>
    SET Flr_2_Lounge2_RE = Flr_2_Lounge2_RE + Flr_2_Lounge2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Lounge2_Heat = Flr_2_Lounge2_Heat + Flr_2_Lounge2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Lounge2_DT1 = Flr_2_Lounge2_Coil_Outlet_Air_Temp - Flr_2_Lounge2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Lounge2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    IF Flr_2_Lounge2_DT1 > 0.0,  !- <none>
    SET Flr_2_Lounge2_Ratio = @Min (Flr_2_Lounge2_DT2 / Flr_2_Lounge2_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_Lounge2_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_Lounge2_RE = Flr_2_Lounge2_RE + (Flr_2_Lounge2_Ratio * Flr_2_Lounge2_Coil_Energy),  !- <none>
    SET Flr_2_Lounge2_Heat = Flr_2_Lounge2_Heat + ((1-Flr_2_Lounge2_Ratio) * Flr_2_Lounge2_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_Lounge2_Heat = Flr_2_Lounge2_Heat + Flr_2_Lounge2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Lockers_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Lockers_Load <= 0),  !- <none>
    SET Flr_2_Lockers_RE = Flr_2_Lockers_RE + Flr_2_Lockers_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Lockers_Heat = Flr_2_Lockers_Heat + Flr_2_Lockers_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Lockers_DT1 = Flr_2_Lockers_Coil_Outlet_Air_Temp - Flr_2_Lockers_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Lockers_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    IF Flr_2_Lockers_DT1 > 0.0,  !- <none>
    SET Flr_2_Lockers_Ratio = @Min (Flr_2_Lockers_DT2 / Flr_2_Lockers_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_Lockers_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_Lockers_RE = Flr_2_Lockers_RE + (Flr_2_Lockers_Ratio * Flr_2_Lockers_Coil_Energy),  !- <none>
    SET Flr_2_Lockers_Heat = Flr_2_Lockers_Heat + ((1-Flr_2_Lockers_Ratio) * Flr_2_Lockers_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Lockers_Heat = Flr_2_Lockers_Heat + Flr_2_Lockers_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_NS_1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_NS_1_Load <= 0),  !- <none>
    SET Flr_2_NS_1_RE = Flr_2_NS_1_RE + Flr_2_NS_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_NS_1_Heat = Flr_2_NS_1_Heat + Flr_2_NS_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_NS_1_DT1 = Flr_2_NS_1_Coil_Outlet_Air_Temp - Flr_2_NS_1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_NS_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    IF Flr_2_NS_1_DT1 > 0.0, !- <none>
    SET Flr_2_NS_1_Ratio = @Min (Flr_2_NS_1_DT2 / Flr_2_NS_1_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_NS_1_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_NS_1_RE = Flr_2_NS_1_RE + (Flr_2_NS_1_Ratio * Flr_2_NS_1_Coil_Energy),  !- <none>
    SET Flr_2_NS_1_Heat = Flr_2_NS_1_Heat + ((1-Flr_2_NS_1_Ratio) * Flr_2_NS_1_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_NS_1_Heat = Flr_2_NS_1_Heat + Flr_2_NS_1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_NS_2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_NS_2_Load <= 0),  !- <none>
    SET Flr_2_NS_2_RE = Flr_2_NS_2_RE + Flr_2_NS_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_NS_2_Heat = Flr_2_NS_2_Heat + Flr_2_NS_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_NS_2_DT1 = Flr_2_NS_2_Coil_Outlet_Air_Temp - Flr_2_NS_2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_NS_2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    IF Flr_2_NS_2_DT1 > 0.0, !- <none>
    SET Flr_2_NS_2_Ratio = @Min (Flr_2_NS_2_DT2 / Flr_2_NS_2_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_NS_2_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_NS_2_RE = Flr_2_NS_2_RE + (Flr_2_NS_2_Ratio * Flr_2_NS_2_Coil_Energy),  !- <none>
    SET Flr_2_NS_2_Heat = Flr_2_NS_2_Heat + ((1-Flr_2_NS_2_Ratio) * Flr_2_NS_2_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_NS_2_Heat = Flr_2_NS_2_Heat + Flr_2_NS_2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Off_1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Off_1_Load <= 0),  !- <none>
    SET Flr_2_Off_1_RE = Flr_2_Off_1_RE + Flr_2_Off_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Off_1_Heat = Flr_2_Off_1_Heat + Flr_2_Off_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Off_1_DT1 = Flr_2_Off_1_Coil_Outlet_Air_Temp - Flr_2_Off_1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Off_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    IF Flr_2_Off_1_DT1 > 0.0,!- <none>
    SET Flr_2_Off_1_Ratio = @Min (Flr_2_Off_1_DT2 / Flr_2_Off_1_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_Off_1_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_Off_1_RE = Flr_2_Off_1_RE + (Flr_2_Off_1_Ratio * Flr_2_Off_1_Coil_Energy),  !- <none>
    SET Flr_2_Off_1_Heat = Flr_2_Off_1_Heat + ((1-Flr_2_Off_1_Ratio) * Flr_2_Off_1_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Off_1_Heat = Flr_2_Off_1_Heat + Flr_2_Off_1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Off_2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Off_2_Load <= 0),  !- <none>
    SET Flr_2_Off_2_RE = Flr_2_Off_2_RE + Flr_2_Off_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Off_2_Heat = Flr_2_Off_2_Heat + Flr_2_Off_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Off_2_DT1 = Flr_2_Off_2_Coil_Outlet_Air_Temp - Flr_2_Off_2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Off_2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    IF Flr_2_Off_2_DT1 > 0.0,!- <none>
    SET Flr_2_Off_2_Ratio = @Min (Flr_2_Off_2_DT2 / Flr_2_Off_2_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_Off_2_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_Off_2_RE = Flr_2_Off_2_RE + (Flr_2_Off_2_Ratio * Flr_2_Off_2_Coil_Energy),  !- <none>
    SET Flr_2_Off_2_Heat = Flr_2_Off_2_Heat + ((1-Flr_2_Off_2_Ratio) * Flr_2_Off_2_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_Off_2_Heat = Flr_2_Off_2_Heat + Flr_2_Off_2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Off_3_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Off_3_Load <= 0),  !- <none>
    SET Flr_2_Off_3_RE = Flr_2_Off_3_RE + Flr_2_Off_3_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Off_3_Heat = Flr_2_Off_3_Heat + Flr_2_Off_3_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Off_3_DT1 = Flr_2_Off_3_Coil_Outlet_Air_Temp - Flr_2_Off_3_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Off_3_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    IF Flr_2_Off_3_DT1 > 0.0,!- <none>
    SET Flr_2_Off_3_Ratio = @Min (Flr_2_Off_3_DT2 / Flr_2_Off_3_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_Off_3_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_Off_3_RE = Flr_2_Off_3_RE + (Flr_2_Off_3_Ratio * Flr_2_Off_3_Coil_Energy),  !- <none>
    SET Flr_2_Off_3_Heat = Flr_2_Off_3_Heat + ((1-Flr_2_Off_3_Ratio) * Flr_2_Off_3_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_Off_3_Heat = Flr_2_Off_3_Heat + Flr_2_Off_3_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Off_4_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Off_4_Load <= 0),  !- <none>
    SET Flr_2_Off_4_RE = Flr_2_Off_4_RE + Flr_2_Off_4_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Off_4_Heat = Flr_2_Off_4_Heat + Flr_2_Off_4_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Off_4_DT1 = Flr_2_Off_4_Coil_Outlet_Air_Temp - Flr_2_Off_4_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Off_4_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    IF Flr_2_Off_4_DT1 > 0.0,!- <none>
    SET Flr_2_Off_4_Ratio = @Min (Flr_2_Off_4_DT2 / Flr_2_Off_4_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_Off_4_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_Off_4_RE = Flr_2_Off_4_RE + (Flr_2_Off_4_Ratio * Flr_2_Off_4_Coil_Energy),  !- <none>
    SET Flr_2_Off_4_Heat = Flr_2_Off_4_Heat + ((1-Flr_2_Off_4_Ratio) * Flr_2_Off_4_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_Off_4_Heat = Flr_2_Off_4_Heat + Flr_2_Off_4_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Sterile_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Sterile_Load <= 0),  !- <none>
    SET Flr_2_Sterile_RE = Flr_2_Sterile_RE + Flr_2_Sterile_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Sterile_Heat = Flr_2_Sterile_Heat + Flr_2_Sterile_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Sterile_DT1 = Flr_2_Sterile_Coil_Outlet_Air_Temp - Flr_2_Sterile_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Sterile_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    IF Flr_2_Sterile_DT1 > 0.0,  !- <none>
    SET Flr_2_Sterile_Ratio = @Min (Flr_2_Sterile_DT2 / Flr_2_Sterile_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_Sterile_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_Sterile_RE = Flr_2_Sterile_RE + (Flr_2_Sterile_Ratio * Flr_2_Sterile_Coil_Energy),  !- <none>
    SET Flr_2_Sterile_Heat = Flr_2_Sterile_Heat + ((1-Flr_2_Sterile_Ratio) * Flr_2_Sterile_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Sterile_Heat = Flr_2_Sterile_Heat + Flr_2_Sterile_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_OR_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_3_CCoil_Energy > 0 && AHU_3_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_3_Problem = AHU_3_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_OR_Load <= 0),  !- <none>
    SET Flr_2_OR_RE = Flr_2_OR_RE + Flr_2_OR_Coil_Energy,  !- <none>
    ELSEIF (AHU_3_HCoil1_Energy > 0 && AHU_3_CCoil_Energy == 0),  !- <none>
    SET Flr_2_OR_Heat = Flr_2_OR_Heat + Flr_2_OR_Coil_Energy,  !- <none>
    ELSEIF (AHU_3_CCoil_Energy > 0 && AHU_3_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_OR_DT1 = Flr_2_OR_Coil_Outlet_Air_Temp - Flr_2_OR_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_OR_DT2 = @Max (AHU_3_CoolC_Inlet_Node_Temp - AHU_3_Fan_Out) 0,  !- <none>
    IF Flr_2_OR_DT1 > 0.0,   !- <none>
    SET Flr_2_OR_Ratio = @Min (Flr_2_OR_DT2 / Flr_2_OR_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_OR_Ratio = 1.0,!- <none>
    ENDIF,                   !- <none>
    SET Flr_2_OR_RE = Flr_2_OR_RE + (Flr_2_OR_Ratio * Flr_2_OR_Coil_Energy),  !- <none>
    SET Flr_2_OR_Heat = Flr_2_OR_Heat + ((1-Flr_2_OR_Ratio) * Flr_2_OR_Coil_Energy),  !- <none>
    ELSEIF (AHU_3_CCoil_Energy == 0 && AHU_3_HCoil1_Energy == 0),  !- <none>
    SET AHU_3_Economize = AHU_3_Economize + 1,  !- <none>
    SET Flr_2_OR_Heat = Flr_2_OR_Heat + Flr_2_OR_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_PACU_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_PACU_Load <= 0),  !- <none>
    SET Flr_2_PACU_RE = Flr_2_PACU_RE + Flr_2_PACU_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_PACU_Heat = Flr_2_PACU_Heat + Flr_2_PACU_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_PACU_DT1 = Flr_2_PACU_Coil_Outlet_Air_Temp - Flr_2_PACU_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_PACU_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    IF Flr_2_PACU_DT1 > 0.0, !- <none>
    SET Flr_2_PACU_Ratio = @Min (Flr_2_PACU_DT2 / Flr_2_PACU_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_PACU_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_PACU_RE = Flr_2_PACU_RE + (Flr_2_PACU_Ratio * Flr_2_PACU_Coil_Energy),  !- <none>
    SET Flr_2_PACU_Heat = Flr_2_PACU_Heat + ((1-Flr_2_PACU_Ratio) * Flr_2_PACU_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_PACU_Heat = Flr_2_PACU_Heat + Flr_2_PACU_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Pat_1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Pat_1_Load <= 0),  !- <none>
    SET Flr_2_Pat_1_RE = Flr_2_Pat_1_RE + Flr_2_Pat_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Pat_1_Heat = Flr_2_Pat_1_Heat + Flr_2_Pat_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Pat_1_DT1 = Flr_2_Pat_1_Coil_Outlet_Air_Temp - Flr_2_Pat_1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Pat_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    IF Flr_2_Pat_1_DT1 > 0.0,!- <none>
    SET Flr_2_Pat_1_Ratio = @Min (Flr_2_Pat_1_DT2 / Flr_2_Pat_1_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_Pat_1_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_Pat_1_RE = Flr_2_Pat_1_RE + (Flr_2_Pat_1_Ratio * Flr_2_Pat_1_Coil_Energy),  !- <none>
    SET Flr_2_Pat_1_Heat = Flr_2_Pat_1_Heat + ((1-Flr_2_Pat_1_Ratio) * Flr_2_Pat_1_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Pat_1_Heat = Flr_2_Pat_1_Heat + Flr_2_Pat_1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Pat_2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Pat_2_Load <= 0),  !- <none>
    SET Flr_2_Pat_2_RE = Flr_2_Pat_2_RE + Flr_2_Pat_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Pat_2_Heat = Flr_2_Pat_2_Heat + Flr_2_Pat_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Pat_2_DT1 = Flr_2_Pat_2_Coil_Outlet_Air_Temp - Flr_2_Pat_2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Pat_2_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    IF Flr_2_Pat_2_DT1 > 0.0,!- <none>
    SET Flr_2_Pat_2_Ratio = @Min (Flr_2_Pat_2_DT2 / Flr_2_Pat_2_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_Pat_2_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_Pat_2_RE = Flr_2_Pat_2_RE + (Flr_2_Pat_2_Ratio * Flr_2_Pat_2_Coil_Energy),  !- <none>
    SET Flr_2_Pat_2_Heat = Flr_2_Pat_2_Heat + ((1-Flr_2_Pat_2_Ratio) * Flr_2_Pat_2_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Pat_2_Heat = Flr_2_Pat_2_Heat + Flr_2_Pat_2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Proc_1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Proc_1_Load <= 0),  !- <none>
    SET Flr_2_Proc_1_RE = Flr_2_Proc_1_RE + Flr_2_Proc_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Proc_1_Heat = Flr_2_Proc_1_Heat + Flr_2_Proc_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Proc_1_DT1 = Flr_2_Proc_1_Coil_Outlet_Air_Temp - Flr_2_Proc_1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Proc_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    IF Flr_2_Proc_1_DT1 > 0.0,  !- <none>
    SET Flr_2_Proc_1_Ratio = @Min (Flr_2_Proc_1_DT2 / Flr_2_Proc_1_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_Proc_1_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_Proc_1_RE = Flr_2_Proc_1_RE + (Flr_2_Proc_1_Ratio * Flr_2_Proc_1_Coil_Energy),  !- <none>
    SET Flr_2_Proc_1_Heat = Flr_2_Proc_1_Heat + ((1-Flr_2_Proc_1_Ratio) * Flr_2_Proc_1_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Proc_1_Heat = Flr_2_Proc_1_Heat + Flr_2_Proc_1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Proc_2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Proc_2_Load <= 0),  !- <none>
    SET Flr_2_Proc_2_RE = Flr_2_Proc_2_RE + Flr_2_Proc_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Proc_2_Heat = Flr_2_Proc_2_Heat + Flr_2_Proc_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Proc_2_DT1 = Flr_2_Proc_2_Coil_Outlet_Air_Temp - Flr_2_Proc_2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Proc_2_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    IF Flr_2_Proc_2_DT1 > 0.0,  !- <none>
    SET Flr_2_Proc_2_Ratio = @Min (Flr_2_Proc_2_DT2 / Flr_2_Proc_2_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_Proc_2_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_Proc_2_RE = Flr_2_Proc_2_RE + (Flr_2_Proc_2_Ratio * Flr_2_Proc_2_Coil_Energy),  !- <none>
    SET Flr_2_Proc_2_Heat = Flr_2_Proc_2_Heat + ((1-Flr_2_Proc_2_Ratio) * Flr_2_Proc_2_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Proc_2_Heat = Flr_2_Proc_2_Heat + Flr_2_Proc_2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Recep_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Recep_Load <= 0),  !- <none>
    SET Flr_2_Recep_RE = Flr_2_Recep_RE + Flr_2_Recep_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Recep_Heat = Flr_2_Recep_Heat + Flr_2_Recep_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Recep_DT1 = Flr_2_Recep_Coil_Outlet_Air_Temp - Flr_2_Recep_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Recep_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    IF Flr_2_Recep_DT1 > 0.0,!- <none>
    SET Flr_2_Recep_Ratio = @Min (Flr_2_Recep_DT2 / Flr_2_Recep_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_Recep_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_Recep_RE = Flr_2_Recep_RE + (Flr_2_Recep_Ratio * Flr_2_Recep_Coil_Energy),  !- <none>
    SET Flr_2_Recep_Heat = Flr_2_Recep_Heat + ((1-Flr_2_Recep_Ratio) * Flr_2_Recep_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_Recep_Heat = Flr_2_Recep_Heat + Flr_2_Recep_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Rest_1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Rest_1_Load <= 0),  !- <none>
    SET Flr_2_Rest_1_RE = Flr_2_Rest_1_RE + Flr_2_Rest_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Rest_1_Heat = Flr_2_Rest_1_Heat + Flr_2_Rest_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Rest_1_DT1 = Flr_2_Rest_1_Coil_Outlet_Air_Temp - Flr_2_Rest_1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Rest_1_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    IF Flr_2_Rest_1_DT1 > 0.0,  !- <none>
    SET Flr_2_Rest_1_Ratio = @Min (Flr_2_Rest_1_DT2 / Flr_2_Rest_1_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_Rest_1_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_Rest_1_RE = Flr_2_Rest_1_RE + (Flr_2_Rest_1_Ratio * Flr_2_Rest_1_Coil_Energy),  !- <none>
    SET Flr_2_Rest_1_Heat = Flr_2_Rest_1_Heat + ((1-Flr_2_Rest_1_Ratio) * Flr_2_Rest_1_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_Rest_1_Heat = Flr_2_Rest_1_Heat + Flr_2_Rest_1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Rest_2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Rest_2_Load <= 0),  !- <none>
    SET Flr_2_Rest_2_RE = Flr_2_Rest_2_RE + Flr_2_Rest_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Rest_2_Heat = Flr_2_Rest_2_Heat + Flr_2_Rest_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Rest_2_DT1 = Flr_2_Rest_2_Coil_Outlet_Air_Temp - Flr_2_Rest_2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Rest_2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    IF Flr_2_Rest_2_DT1 > 0.0,  !- <none>
    SET Flr_2_Rest_2_Ratio = @Min (Flr_2_Rest_2_DT2 / Flr_2_Rest_2_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_Rest_2_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_Rest_2_RE = Flr_2_Rest_2_RE + (Flr_2_Rest_2_Ratio * Flr_2_Rest_2_Coil_Energy),  !- <none>
    SET Flr_2_Rest_2_Heat = Flr_2_Rest_2_Heat + ((1-Flr_2_Rest_2_Ratio) * Flr_2_Rest_2_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_Rest_2_Heat = Flr_2_Rest_2_Heat + Flr_2_Rest_2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Soil_1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Soil_1_Load <= 0),  !- <none>
    SET Flr_2_Soil_1_RE = Flr_2_Soil_1_RE + Flr_2_Soil_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Soil_1_Heat = Flr_2_Soil_1_Heat + Flr_2_Soil_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Soil_1_DT1 = Flr_2_Soil_1_Coil_Outlet_Air_Temp - Flr_2_Soil_1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Soil_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    IF Flr_2_Soil_1_DT1 > 0.0,  !- <none>
    SET Flr_2_Soil_1_Ratio = @Min (Flr_2_Soil_1_DT2 / Flr_2_Soil_1_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_Soil_1_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_Soil_1_RE = Flr_2_Soil_1_RE + (Flr_2_Soil_1_Ratio * Flr_2_Soil_1_Coil_Energy),  !- <none>
    SET Flr_2_Soil_1_Heat = Flr_2_Soil_1_Heat + ((1-Flr_2_Soil_1_Ratio) * Flr_2_Soil_1_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Soil_1_Heat = Flr_2_Soil_1_Heat + Flr_2_Soil_1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Soil_2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Soil_2_Load <= 0),  !- <none>
    SET Flr_2_Soil_2_RE = Flr_2_Soil_2_RE + Flr_2_Soil_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Soil_2_Heat = Flr_2_Soil_2_Heat + Flr_2_Soil_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Soil_2_DT1 = Flr_2_Soil_2_Coil_Outlet_Air_Temp - Flr_2_Soil_2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Soil_2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    If Flr_2_Soil_2_DT1 > 0.0,  !- <none>
    SET Flr_2_Soil_2_Ratio = @Min (Flr_2_Soil_2_DT2 / Flr_2_Soil_2_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_Soil_2_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_Soil_2_RE = Flr_2_Soil_2_RE + (Flr_2_Soil_2_Ratio * Flr_2_Soil_2_Coil_Energy),  !- <none>
    SET Flr_2_Soil_2_Heat = Flr_2_Soil_2_Heat + ((1-Flr_2_Soil_2_Ratio) * Flr_2_Soil_2_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_Soil_2_Heat = Flr_2_Soil_2_Heat + Flr_2_Soil_2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Stor_1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Stor_1_Load <= 0),  !- <none>
    SET Flr_2_Stor_1_RE = Flr_2_Stor_1_RE + Flr_2_Stor_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Stor_1_Heat = Flr_2_Stor_1_Heat + Flr_2_Stor_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Stor_1_DT1 = Flr_2_Stor_1_Coil_Outlet_Air_Temp - Flr_2_Stor_1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Stor_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    IF Flr_2_Stor_1_DT1 > 0.0,  !- <none>
    SET Flr_2_Stor_1_Ratio = @Min (Flr_2_Stor_1_DT2 / Flr_2_Stor_1_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_Stor_1_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_Stor_1_RE = Flr_2_Stor_1_RE + (Flr_2_Stor_1_Ratio * Flr_2_Stor_1_Coil_Energy),  !- <none>
    SET Flr_2_Stor_1_Heat = Flr_2_Stor_1_Heat + ((1-Flr_2_Stor_1_Ratio) * Flr_2_Stor_1_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Stor_1_Heat = Flr_2_Stor_1_Heat + Flr_2_Stor_1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Stor_2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Stor_2_Load <= 0),  !- <none>
    SET Flr_2_Stor_2_RE = Flr_2_Stor_2_RE + Flr_2_Stor_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Stor_2_Heat = Flr_2_Stor_2_Heat + Flr_2_Stor_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Stor_2_DT1 = Flr_2_Stor_2_Coil_Outlet_Air_Temp - Flr_2_Stor_2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Stor_2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    IF Flr_2_Stor_2_DT1 > 0.0,  !- <none>
    SET Flr_2_Stor_2_Ratio = @Min (Flr_2_Stor_2_DT2 / Flr_2_Stor_2_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_Stor_2_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_Stor_2_RE = Flr_2_Stor_2_RE + (Flr_2_Stor_2_Ratio * Flr_2_Stor_2_Coil_Energy),  !- <none>
    SET Flr_2_Stor_2_Heat = Flr_2_Stor_2_Heat + ((1-Flr_2_Stor_2_Ratio) * Flr_2_Stor_2_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_Stor_2_Heat = Flr_2_Stor_2_Heat + Flr_2_Stor_2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Trauma_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Trauma_Load <= 0),  !- <none>
    SET Flr_2_Trauma_RE = Flr_2_Trauma_RE + Flr_2_Trauma_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Trauma_Heat = Flr_2_Trauma_Heat + Flr_2_Trauma_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Trauma_DT1 = Flr_2_Trauma_Coil_Outlet_Air_Temp - Flr_2_Trauma_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Trauma_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    IF Flr_2_Trauma_DT1 > 0.0,  !- <none>
    SET Flr_2_Trauma_Ratio = @Min (Flr_2_Trauma_DT2 / Flr_2_Trauma_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_Trauma_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_Trauma_RE = Flr_2_Trauma_RE + (Flr_2_Trauma_Ratio * Flr_2_Trauma_Coil_Energy),  !- <none>
    SET Flr_2_Trauma_Heat = Flr_2_Trauma_Heat + ((1-Flr_2_Trauma_Ratio) * Flr_2_Trauma_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_Trauma_Heat = Flr_2_Trauma_Heat + Flr_2_Trauma_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Triage_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Triage_Load <= 0),  !- <none>
    SET Flr_2_Triage_RE = Flr_2_Triage_RE + Flr_2_Triage_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Triage_Heat = Flr_2_Triage_Heat + Flr_2_Triage_Coil_Energy,  !- <none>
    ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Triage_DT1 = Flr_2_Triage_Coil_Outlet_Air_Temp - Flr_2_Triage_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Triage_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- <none>
    IF Flr_2_Triage_DT1 > 0.0,  !- <none>
    SET Flr_2_Triage_Ratio = @Min (Flr_2_Triage_DT2 / Flr_2_Triage_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_Triage_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_Triage_RE = Flr_2_Triage_RE + (Flr_2_Triage_Ratio * Flr_2_Triage_Coil_Energy),  !- <none>
    SET Flr_2_Triage_Heat = Flr_2_Triage_Heat + ((1-Flr_2_Triage_Ratio) * Flr_2_Triage_Coil_Energy),  !- <none>
    ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- <none>
    SET AHU_2_Economize = AHU_2_Economize + 1,  !- <none>
    SET Flr_2_Triage_Heat = Flr_2_Triage_Heat + Flr_2_Triage_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_2_Waiting_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_2_Waiting_Load <= 0),  !- <none>
    SET Flr_2_Waiting_RE = Flr_2_Waiting_RE + Flr_2_Waiting_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- <none>
    SET Flr_2_Waiting_Heat = Flr_2_Waiting_Heat + Flr_2_Waiting_Coil_Energy,  !- <none>
    ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET Flr_2_Waiting_DT1 = Flr_2_Waiting_Coil_Outlet_Air_Temp - Flr_2_Waiting_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_2_Waiting_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- <none>
    IF Flr_2_Waiting_DT1 > 0.0,  !- <none>
    SET Flr_2_Waiting_Ratio = @Min (Flr_2_Waiting_DT2 / Flr_2_Waiting_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_2_Waiting_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_2_Waiting_RE = Flr_2_Waiting_RE + (Flr_2_Waiting_Ratio * Flr_2_Waiting_Coil_Energy),  !- <none>
    SET Flr_2_Waiting_Heat = Flr_2_Waiting_Heat + ((1-Flr_2_Waiting_Ratio) * Flr_2_Waiting_Coil_Energy),  !- <none>
    ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- <none>
    SET AHU_1_Economize = AHU_1_Economize + 1,  !- <none>
    SET Flr_2_Waiting_Heat = Flr_2_Waiting_Heat + Flr_2_Waiting_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_Clean_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_Clean_Load <= 0),  !- <none>
    SET Flr_3_Clean_RE = Flr_3_Clean_RE + Flr_3_Clean_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- <none>
    SET Flr_3_Clean_Heat = Flr_3_Clean_Heat + Flr_3_Clean_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_Clean_DT1 = Flr_3_Clean_Coil_Outlet_Air_Temp - Flr_3_Clean_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_Clean_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- <none>
    IF Flr_3_Clean_DT1 > 0.0,!- <none>
    SET Flr_3_Clean_Ratio = @Min (Flr_3_Clean_DT2 / Flr_3_Clean_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_3_Clean_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_3_Clean_RE = Flr_3_Clean_RE + (Flr_3_Clean_Ratio * Flr_3_Clean_Coil_Energy),  !- <none>
    SET Flr_3_Clean_Heat = Flr_3_Clean_Heat + ((1-Flr_3_Clean_Ratio) * Flr_3_Clean_Coil_Energy),  !- <none>
    ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET AHU_5_Economize = AHU_5_Economize + 1,  !- <none>
    SET Flr_3_Clean_Heat = Flr_3_Clean_Heat + Flr_3_Clean_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_Elev_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_Elev_Load <= 0),  !- <none>
    SET Flr_3_Elev_RE = Flr_3_Elev_RE + Flr_3_Elev_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_3_Elev_Heat = Flr_3_Elev_Heat + Flr_3_Elev_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_Elev_DT1 = Flr_3_Elev_Coil_Outlet_Air_Temp - Flr_3_Elev_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_Elev_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    IF Flr_3_Elev_DT1 > 0.0, !- <none>
    SET Flr_3_Elev_Ratio = @Min (Flr_3_Elev_DT2 / Flr_3_Elev_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_3_Elev_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_3_Elev_RE = Flr_3_Elev_RE + (Flr_3_Elev_Ratio * Flr_3_Elev_Coil_Energy),  !- <none>
    SET Flr_3_Elev_Heat = Flr_3_Elev_Heat + ((1-Flr_3_Elev_Ratio) * Flr_3_Elev_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_3_Elev_Heat = Flr_3_Elev_Heat + Flr_3_Elev_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_Exam_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_Exam_Load <= 0),  !- <none>
    SET Flr_3_Exam_RE = Flr_3_Exam_RE + Flr_3_Exam_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_3_Exam_Heat = Flr_3_Exam_Heat + Flr_3_Exam_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_Exam_DT1 = Flr_3_Exam_Coil_Outlet_Air_Temp - Flr_3_Exam_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_Exam_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    IF Flr_3_Exam_DT1 > 0.0, !- <none>
    SET Flr_3_Exam_Ratio = @Min (Flr_3_Exam_DT2 / Flr_3_Exam_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_3_Exam_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_3_Exam_RE = Flr_3_Exam_RE + (Flr_3_Exam_Ratio * Flr_3_Exam_Coil_Energy),  !- <none>
    SET Flr_3_Exam_Heat = Flr_3_Exam_Heat + ((1-Flr_3_Exam_Ratio) * Flr_3_Exam_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_3_Exam_Heat = Flr_3_Exam_Heat + Flr_3_Exam_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_ICU_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_ICU_Load <= 0),  !- <none>
    SET Flr_3_ICU_RE = Flr_3_ICU_RE + Flr_3_ICU_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_3_ICU_Heat = Flr_3_ICU_Heat + Flr_3_ICU_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_ICU_DT1 = Flr_3_ICU_Coil_Outlet_Air_Temp - Flr_3_ICU_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_ICU_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    IF Flr_3_ICU_DT1 > 0.0,  !- <none>
    SET Flr_3_ICU_Ratio = @Min (Flr_3_ICU_DT2 / Flr_3_ICU_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_3_ICU_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_3_ICU_RE = Flr_3_ICU_RE + (Flr_3_ICU_Ratio * Flr_3_ICU_Coil_Energy),  !- <none>
    SET Flr_3_ICU_Heat = Flr_3_ICU_Heat + ((1-Flr_3_ICU_Ratio) * Flr_3_ICU_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_3_ICU_Heat = Flr_3_ICU_Heat + Flr_3_ICU_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_NS_1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_NS_1_Load <= 0),  !- <none>
    SET Flr_3_NS_1_RE = Flr_3_NS_1_RE + Flr_3_NS_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_3_NS_1_Heat = Flr_3_NS_1_Heat + Flr_3_NS_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_NS_1_DT1 = Flr_3_NS_1_Coil_Outlet_Air_Temp - Flr_3_NS_1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_NS_1_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    IF Flr_3_NS_1_DT1 > 0.0, !- <none>
    SET Flr_3_NS_1_Ratio = @Min (Flr_3_NS_1_DT2 / Flr_3_NS_1_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_3_NS_1_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_3_NS_1_RE = Flr_3_NS_1_RE + (Flr_3_NS_1_Ratio * Flr_3_NS_1_Coil_Energy),  !- <none>
    SET Flr_3_NS_1_Heat = Flr_3_NS_1_Heat + ((1-Flr_3_NS_1_Ratio) * Flr_3_NS_1_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_3_NS_1_Heat = Flr_3_NS_1_Heat + Flr_3_NS_1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_NS_2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_NS_2_Load <= 0),  !- <none>
    SET Flr_3_NS_2_RE = Flr_3_NS_2_RE + Flr_3_NS_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_3_NS_2_Heat = Flr_3_NS_2_Heat + Flr_3_NS_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_NS_2_DT1 = Flr_3_NS_2_Coil_Outlet_Air_Temp - Flr_3_NS_2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_NS_2_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    IF Flr_3_NS_2_DT1 > 0.0, !- <none>
    SET Flr_3_NS_2_Ratio = @Min (Flr_3_NS_2_DT2 / Flr_3_NS_2_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_3_NS_2_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_3_NS_2_RE = Flr_3_NS_2_RE + (Flr_3_NS_2_Ratio * Flr_3_NS_2_Coil_Energy),  !- <none>
    SET Flr_3_NS_2_Heat = Flr_3_NS_2_Heat + ((1-Flr_3_NS_2_Ratio) * Flr_3_NS_2_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_3_NS_2_Heat = Flr_3_NS_2_Heat + Flr_3_NS_2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_Nursery_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_Nursery_Load <= 0),  !- <none>
    SET Flr_3_Nursery_RE = Flr_3_Nursery_RE + Flr_3_Nursery_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_3_Nursery_Heat = Flr_3_Nursery_Heat + Flr_3_Nursery_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_Nursery_DT1 = Flr_3_Nursery_Coil_Outlet_Air_Temp - Flr_3_Nursery_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_Nursery_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    IF Flr_3_Nursery_DT1 > 0.0,  !- <none>
    SET Flr_3_Nursery_Ratio = @Min (Flr_3_Nursery_DT2 / Flr_3_Nursery_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_3_Nursery_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_3_Nursery_RE = Flr_3_Nursery_RE + (Flr_3_Nursery_Ratio * Flr_3_Nursery_Coil_Energy),  !- <none>
    SET Flr_3_Nursery_Heat = Flr_3_Nursery_Heat + ((1-Flr_3_Nursery_Ratio) * Flr_3_Nursery_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_3_Nursery_Heat = Flr_3_Nursery_Heat + Flr_3_Nursery_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_Off_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_Off_Load <= 0),  !- <none>
    SET Flr_3_Off_RE = Flr_3_Off_RE + Flr_3_Off_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_3_Off_Heat = Flr_3_Off_Heat + Flr_3_Off_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_Off_DT1 = Flr_3_Off_Coil_Outlet_Air_Temp - Flr_3_Off_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_Off_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    IF Flr_3_Off_DT1 > 0.0,  !- <none>
    SET Flr_3_Off_Ratio = @Min (Flr_3_Off_DT2 / Flr_3_Off_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_3_Off_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_3_Off_RE = Flr_3_Off_RE + (Flr_3_Off_Ratio * Flr_3_Off_Coil_Energy),  !- <none>
    SET Flr_3_Off_Heat = Flr_3_Off_Heat + ((1-Flr_3_Off_Ratio) * Flr_3_Off_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_3_Off_Heat = Flr_3_Off_Heat + Flr_3_Off_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_OR_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_3_CCoil_Energy > 0 && AHU_3_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_3_Problem = AHU_3_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_OR_Load <= 0),  !- <none>
    SET Flr_3_OR_RE = Flr_3_OR_RE + Flr_3_OR_Coil_Energy,  !- <none>
    ELSEIF (AHU_3_HCoil1_Energy > 0 && AHU_3_CCoil_Energy == 0),  !- <none>
    SET Flr_3_OR_Heat = Flr_3_OR_Heat + Flr_3_OR_Coil_Energy,  !- <none>
    ELSEIF (AHU_3_CCoil_Energy > 0 && AHU_3_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_OR_DT1 = Flr_3_OR_Coil_Outlet_Air_Temp - Flr_3_OR_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_OR_DT2 = @Max (AHU_3_CoolC_Inlet_Node_Temp - AHU_3_Fan_Out) 0,  !- <none>
    IF Flr_3_OR_DT1 > 0.0,   !- <none>
    SET Flr_3_OR_Ratio = @Min (Flr_3_OR_DT2 / Flr_3_OR_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_3_OR_Ratio = 1.0,!- <none>
    ENDIF,                   !- <none>
    SET Flr_3_OR_RE = Flr_3_OR_RE + (Flr_3_OR_Ratio * Flr_3_OR_Coil_Energy),  !- <none>
    SET Flr_3_OR_Heat = Flr_3_OR_Heat + ((1-Flr_3_OR_Ratio) * Flr_3_OR_Coil_Energy),  !- <none>
    ELSEIF (AHU_3_CCoil_Energy == 0 && AHU_3_HCoil1_Energy == 0),  !- <none>
    SET AHU_3_Economize = AHU_3_Economize + 1,  !- <none>
    SET Flr_3_OR_Heat = Flr_3_OR_Heat + Flr_3_OR_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_Pat_1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_Pat_1_Load <= 0),  !- <none>
    SET Flr_3_Pat_1_RE = Flr_3_Pat_1_RE + Flr_3_Pat_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- <none>
    SET Flr_3_Pat_1_Heat = Flr_3_Pat_1_Heat + Flr_3_Pat_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_Pat_1_DT1 = Flr_3_Pat_1_Coil_Outlet_Air_Temp - Flr_3_Pat_1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_Pat_1_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- <none>
    IF Flr_3_Pat_1_DT1 > 0.0,!- <none>
    SET Flr_3_Pat_1_Ratio = @Min (Flr_3_Pat_1_DT2 / Flr_3_Pat_1_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_3_Pat_1_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_3_Pat_1_RE = Flr_3_Pat_1_RE + (Flr_3_Pat_1_Ratio * Flr_3_Pat_1_Coil_Energy),  !- <none>
    SET Flr_3_Pat_1_Heat = Flr_3_Pat_1_Heat + ((1-Flr_3_Pat_1_Ratio) * Flr_3_Pat_1_Coil_Energy),  !- <none>
    ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET AHU_5_Economize = AHU_5_Economize + 1,  !- <none>
    SET Flr_3_Pat_1_Heat = Flr_3_Pat_1_Heat + Flr_3_Pat_1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_Pat_2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_Pat_2_Load <= 0),  !- <none>
    SET Flr_3_Pat_2_RE = Flr_3_Pat_2_RE + Flr_3_Pat_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- <none>
    SET Flr_3_Pat_2_Heat = Flr_3_Pat_2_Heat + Flr_3_Pat_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_Pat_2_DT1 = Flr_3_Pat_2_Coil_Outlet_Air_Temp - Flr_3_Pat_2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_Pat_2_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- <none>
    IF Flr_3_Pat_2_DT1 > 0.0,!- <none>
    SET Flr_3_Pat_2_Ratio = @Min (Flr_3_Pat_2_DT2 / Flr_3_Pat_2_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_3_Pat_2_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_3_Pat_2_RE = Flr_3_Pat_2_RE + (Flr_3_Pat_2_Ratio * Flr_3_Pat_2_Coil_Energy),  !- <none>
    SET Flr_3_Pat_2_Heat = Flr_3_Pat_2_Heat + ((1-Flr_3_Pat_2_Ratio) * Flr_3_Pat_2_Coil_Energy),  !- <none>
    ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET AHU_5_Economize = AHU_5_Economize + 1,  !- <none>
    SET Flr_3_Pat_2_Heat = Flr_3_Pat_2_Heat + Flr_3_Pat_2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_Pat_3_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_Pat_3_Load <= 0),  !- <none>
    SET Flr_3_Pat_3_RE = Flr_3_Pat_3_RE + Flr_3_Pat_3_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_3_Pat_3_Heat = Flr_3_Pat_3_Heat + Flr_3_Pat_3_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_Pat_3_DT1 = Flr_3_Pat_3_Coil_Outlet_Air_Temp - Flr_3_Pat_3_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_Pat_3_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    IF Flr_3_Pat_3_DT1 > 0.0,!- <none>
    SET Flr_3_Pat_3_Ratio = @Min (Flr_3_Pat_3_DT2 / Flr_3_Pat_3_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_3_Pat_3_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_3_Pat_3_RE = Flr_3_Pat_3_RE + (Flr_3_Pat_3_Ratio * Flr_3_Pat_3_Coil_Energy),  !- <none>
    SET Flr_3_Pat_3_Heat = Flr_3_Pat_3_Heat + ((1-Flr_3_Pat_3_Ratio) * Flr_3_Pat_3_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_3_Pat_3_Heat = Flr_3_Pat_3_Heat + Flr_3_Pat_3_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_Pat_4_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_Pat_4_Load <= 0),  !- <none>
    SET Flr_3_Pat_4_RE = Flr_3_Pat_4_RE + Flr_3_Pat_4_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_3_Pat_4_Heat = Flr_3_Pat_4_Heat + Flr_3_Pat_4_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_Pat_4_DT1 = Flr_3_Pat_4_Coil_Outlet_Air_Temp - Flr_3_Pat_4_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_Pat_4_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    IF Flr_3_Pat_4_DT1 > 0.0,!- <none>
    SET Flr_3_Pat_4_Ratio = @Min (Flr_3_Pat_4_DT2 / Flr_3_Pat_4_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_3_Pat_4_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_3_Pat_4_RE = Flr_3_Pat_4_RE + (Flr_3_Pat_4_Ratio * Flr_3_Pat_4_Coil_Energy),  !- <none>
    SET Flr_3_Pat_4_Heat = Flr_3_Pat_4_Heat + ((1-Flr_3_Pat_4_Ratio) * Flr_3_Pat_4_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_3_Pat_4_Heat = Flr_3_Pat_4_Heat + Flr_3_Pat_4_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_PatCor1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_PatCor1_Load <= 0),  !- <none>
    SET Flr_3_PatCor1_RE = Flr_3_PatCor1_RE + Flr_3_PatCor1_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_3_PatCor1_Heat = Flr_3_PatCor1_Heat + Flr_3_PatCor1_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_PatCor1_DT1 = Flr_3_PatCor1_Coil_Outlet_Air_Temp - Flr_3_PatCor1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_PatCor1_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    IF Flr_3_PatCor1_DT1 > 0.0,  !- <none>
    SET Flr_3_PatCor1_Ratio = @Min (Flr_3_PatCor1_DT2 / Flr_3_PatCor1_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_3_PatCor1_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_3_PatCor1_RE = Flr_3_PatCor1_RE + (Flr_3_PatCor1_Ratio * Flr_3_PatCor1_Coil_Energy),  !- <none>
    SET Flr_3_PatCor1_Heat = Flr_3_PatCor1_Heat + ((1-Flr_3_PatCor1_Ratio) * Flr_3_PatCor1_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_3_PatCor1_Heat = Flr_3_PatCor1_Heat + Flr_3_PatCor1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_PatCor2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_PatCor2_Load <= 0),  !- <none>
    SET Flr_3_PatCor2_RE = Flr_3_PatCor2_RE + Flr_3_PatCor2_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- <none>
    SET Flr_3_PatCor2_Heat = Flr_3_PatCor2_Heat + Flr_3_PatCor2_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_PatCor2_DT1 = Flr_3_PatCor2_Coil_Outlet_Air_Temp - Flr_3_PatCor2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_PatCor2_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- <none>
    IF Flr_3_PatCor2_DT1 > 0.0,  !- <none>
    SET Flr_3_PatCor2_Ratio = @Min (Flr_3_PatCor2_DT2 / Flr_3_PatCor2_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_3_PatCor2_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_3_PatCor2_RE = Flr_3_PatCor2_RE + (Flr_3_PatCor2_Ratio * Flr_3_PatCor2_Coil_Energy),  !- <none>
    SET Flr_3_PatCor2_Heat = Flr_3_PatCor2_Heat + ((1-Flr_3_PatCor2_Ratio) * Flr_3_PatCor2_Coil_Energy),  !- <none>
    ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET AHU_5_Economize = AHU_5_Economize + 1,  !- <none>
    SET Flr_3_PatCor2_Heat = Flr_3_PatCor2_Heat + Flr_3_PatCor2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_Proc_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_Proc_Load <= 0),  !- <none>
    SET Flr_3_Proc_RE = Flr_3_Proc_RE + Flr_3_Proc_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_3_Proc_Heat = Flr_3_Proc_Heat + Flr_3_Proc_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_Proc_DT1 = Flr_3_Proc_Coil_Outlet_Air_Temp - Flr_3_Proc_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_Proc_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    IF Flr_3_Proc_DT1 > 0.0, !- <none>
    SET Flr_3_Proc_Ratio = @Min (Flr_3_Proc_DT2 / Flr_3_Proc_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_3_Proc_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_3_Proc_RE = Flr_3_Proc_RE + (Flr_3_Proc_Ratio * Flr_3_Proc_Coil_Energy),  !- <none>
    SET Flr_3_Proc_Heat = Flr_3_Proc_Heat + ((1-Flr_3_Proc_Ratio) * Flr_3_Proc_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_3_Proc_Heat = Flr_3_Proc_Heat + Flr_3_Proc_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_Soil_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_Soil_Load <= 0),  !- <none>
    SET Flr_3_Soil_RE = Flr_3_Soil_RE + Flr_3_Soil_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_3_Soil_Heat = Flr_3_Soil_Heat + Flr_3_Soil_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_Soil_DT1 = Flr_3_Soil_Coil_Outlet_Air_Temp - Flr_3_Soil_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_Soil_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    IF Flr_3_Soil_DT1 > 0.0, !- <none>
    SET Flr_3_Soil_Ratio = @Min (Flr_3_Soil_DT2 / Flr_3_Soil_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_3_Soil_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_3_Soil_RE = Flr_3_Soil_RE + (Flr_3_Soil_Ratio * Flr_3_Soil_Coil_Energy),  !- <none>
    SET Flr_3_Soil_Heat = Flr_3_Soil_Heat + ((1-Flr_3_Soil_Ratio) * Flr_3_Soil_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_3_Soil_Heat = Flr_3_Soil_Heat + Flr_3_Soil_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_Supply_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_Supply_Load <= 0),  !- <none>
    SET Flr_3_Supply_RE = Flr_3_Supply_RE + Flr_3_Supply_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- <none>
    SET Flr_3_Supply_Heat = Flr_3_Supply_Heat + Flr_3_Supply_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_Supply_DT1 = Flr_3_Supply_Coil_Outlet_Air_Temp - Flr_3_Supply_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_Supply_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- <none>
    IF Flr_3_Supply_DT1 > 0.0,  !- <none>
    SET Flr_3_Supply_Ratio = @Min (Flr_3_Supply_DT2 / Flr_3_Supply_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_3_Supply_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_3_Supply_RE = Flr_3_Supply_RE + (Flr_3_Supply_Ratio * Flr_3_Supply_Coil_Energy),  !- <none>
    SET Flr_3_Supply_Heat = Flr_3_Supply_Heat + ((1-Flr_3_Supply_Ratio) * Flr_3_Supply_Coil_Energy),  !- <none>
    ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET AHU_5_Economize = AHU_5_Economize + 1,  !- <none>
    SET Flr_3_Supply_Heat = Flr_3_Supply_Heat + Flr_3_Supply_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_Triage_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_Triage_Load <= 0),  !- <none>
    SET Flr_3_Triage_RE = Flr_3_Triage_RE + Flr_3_Triage_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- <none>
    SET Flr_3_Triage_Heat = Flr_3_Triage_Heat + Flr_3_Triage_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_Triage_DT1 = Flr_3_Triage_Coil_Outlet_Air_Temp - Flr_3_Triage_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_Triage_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- <none>
    IF Flr_3_Triage_DT1 > 0.0,  !- <none>
    SET Flr_3_Triage_Ratio = @Min (Flr_3_Triage_DT2 / Flr_3_Triage_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_3_Triage_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_3_Triage_RE = Flr_3_Triage_RE + (Flr_3_Triage_Ratio * Flr_3_Triage_Coil_Energy),  !- <none>
    SET Flr_3_Triage_Heat = Flr_3_Triage_Heat + ((1-Flr_3_Triage_Ratio) * Flr_3_Triage_Coil_Energy),  !- <none>
    ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET AHU_5_Economize = AHU_5_Economize + 1,  !- <none>
    SET Flr_3_Triage_Heat = Flr_3_Triage_Heat + Flr_3_Triage_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_3_Waiting_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_3_Waiting_Load <= 0),  !- <none>
    SET Flr_3_Waiting_RE = Flr_3_Waiting_RE + Flr_3_Waiting_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_3_Waiting_Heat = Flr_3_Waiting_Heat + Flr_3_Waiting_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_3_Waiting_DT1 = Flr_3_Waiting_Coil_Outlet_Air_Temp - Flr_3_Waiting_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_3_Waiting_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    IF Flr_3_Waiting_DT1 > 0.0,  !- <none>
    SET Flr_3_Waiting_Ratio = @Min (Flr_3_Waiting_DT2 / Flr_3_Waiting_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_3_Waiting_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_3_Waiting_RE = Flr_3_Waiting_RE + (Flr_3_Waiting_Ratio * Flr_3_Waiting_Coil_Energy),  !- <none>
    SET Flr_3_Waiting_Heat = Flr_3_Waiting_Heat + ((1-Flr_3_Waiting_Ratio) * Flr_3_Waiting_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_3_Waiting_Heat = Flr_3_Waiting_Heat + Flr_3_Waiting_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr46_Clean_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
    ELSEIF (Flr46_Clean_Load <= 0),  !- <none>
    SET Flr46_Clean_RE = Flr46_Clean_RE + Flr46_Clean_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- <none>
    SET Flr46_Clean_Heat = Flr46_Clean_Heat + Flr46_Clean_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET Flr46_Clean_DT1 = Flr46_Clean_Coil_Outlet_Air_Temp - Flr46_Clean_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr46_Clean_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- <none>
    IF Flr46_Clean_DT1 > 0.0,!- <none>
    SET Flr46_Clean_Ratio = @Min (Flr46_Clean_DT2 / Flr46_Clean_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr46_Clean_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr46_Clean_RE = Flr46_Clean_RE + (Flr46_Clean_Ratio * Flr46_Clean_Coil_Energy),  !- <none>
    SET Flr46_Clean_Heat = Flr46_Clean_Heat + ((1-Flr46_Clean_Ratio) * Flr46_Clean_Coil_Energy),  !- <none>
    ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET AHU_5_Economize = AHU_5_Economize + 1,  !- <none>
    SET Flr46_Clean_Heat = Flr46_Clean_Heat + Flr46_Clean_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr46_Elev_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr46_Elev_Load <= 0),  !- <none>
    SET Flr46_Elev_RE = Flr46_Elev_RE + Flr46_Elev_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr46_Elev_Heat = Flr46_Elev_Heat + Flr46_Elev_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr46_Elev_DT1 = Flr46_Elev_Coil_Outlet_Air_Temp - Flr46_Elev_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr46_Elev_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    IF Flr46_Elev_DT1 > 0.0, !- <none>
    SET Flr46_Elev_Ratio = @Min (Flr46_Elev_DT2 / Flr46_Elev_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr46_Elev_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr46_Elev_RE = Flr46_Elev_RE + (Flr46_Elev_Ratio * Flr46_Elev_Coil_Energy),  !- <none>
    SET Flr46_Elev_Heat = Flr46_Elev_Heat + ((1-Flr46_Elev_Ratio) * Flr46_Elev_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr46_Elev_Heat = Flr46_Elev_Heat + Flr46_Elev_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr46_NS_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr46_NS_Load <= 0),  !- <none>
    SET Flr46_NS_RE = Flr46_NS_RE + Flr46_NS_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr46_NS_Heat = Flr46_NS_Heat + Flr46_NS_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr46_NS_DT1 = Flr46_NS_Coil_Outlet_Air_Temp - Flr46_NS_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr46_NS_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    IF Flr46_NS_DT1 > 0.0,   !- <none>
    SET Flr46_NS_Ratio = @Min (Flr46_NS_DT2 / Flr46_NS_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr46_NS_Ratio = 1.0,!- <none>
    ENDIF,                   !- <none>
    SET Flr46_NS_RE = Flr46_NS_RE + (Flr46_NS_Ratio * Flr46_NS_Coil_Energy),  !- <none>
    SET Flr46_NS_Heat = Flr46_NS_Heat + ((1-Flr46_NS_Ratio) * Flr46_NS_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr46_NS_Heat = Flr46_NS_Heat + Flr46_NS_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr46_Off_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
    ELSEIF (Flr46_Off_Load <= 0),  !- <none>
    SET Flr46_Off_RE = Flr46_Off_RE + Flr46_Off_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- <none>
    SET Flr46_Off_Heat = Flr46_Off_Heat + Flr46_Off_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET Flr46_Off_DT1 = Flr46_Off_Coil_Outlet_Air_Temp - Flr46_Off_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr46_Off_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- <none>
    IF Flr46_Off_DT1 > 0.0,  !- <none>
    SET Flr46_Off_Ratio = @Min (Flr46_Off_DT2 / Flr46_Off_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr46_Off_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr46_Off_RE = Flr46_Off_RE + (Flr46_Off_Ratio * Flr46_Off_Coil_Energy),  !- <none>
    SET Flr46_Off_Heat = Flr46_Off_Heat + ((1-Flr46_Off_Ratio) * Flr46_Off_Coil_Energy),  !- <none>
    ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET AHU_5_Economize = AHU_5_Economize + 1,  !- <none>
    SET Flr46_Off_Heat = Flr46_Off_Heat + Flr46_Off_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr46_Pat_1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
    ELSEIF (Flr46_Pat_1_Load <= 0),  !- <none>
    SET Flr46_Pat_1_RE = Flr46_Pat_1_RE + Flr46_Pat_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- <none>
    SET Flr46_Pat_1_Heat = Flr46_Pat_1_Heat + Flr46_Pat_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET Flr46_Pat_1_DT1 = Flr46_Pat_1_Coil_Outlet_Air_Temp - Flr46_Pat_1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr46_Pat_1_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- <none>
    IF Flr46_Pat_1_DT1 > 0.0,!- <none>
    SET Flr46_Pat_1_Ratio = @Min (Flr46_Pat_1_DT2 / Flr46_Pat_1_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr46_Pat_1_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr46_Pat_1_RE = Flr46_Pat_1_RE + (Flr46_Pat_1_Ratio * Flr46_Pat_1_Coil_Energy),  !- <none>
    SET Flr46_Pat_1_Heat = Flr46_Pat_1_Heat + ((1-Flr46_Pat_1_Ratio) * Flr46_Pat_1_Coil_Energy),  !- <none>
    ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET AHU_5_Economize = AHU_5_Economize + 1,  !- <none>
    SET Flr46_Pat_1_Heat = Flr46_Pat_1_Heat + Flr46_Pat_1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr46_Pat_2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
    ELSEIF (Flr46_Pat_2_Load <= 0),  !- <none>
    SET Flr46_Pat_2_RE = Flr46_Pat_2_RE + Flr46_Pat_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- <none>
    SET Flr46_Pat_2_Heat = Flr46_Pat_2_Heat + Flr46_Pat_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET Flr46_Pat_2_DT1 = Flr46_Pat_2_Coil_Outlet_Air_Temp - Flr46_Pat_2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr46_Pat_2_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- <none>
    IF Flr46_Pat_2_DT1 > 0.0,!- <none>
    SET Flr46_Pat_2_Ratio = @Min (Flr46_Pat_2_DT2 / Flr46_Pat_2_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr46_Pat_2_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr46_Pat_2_RE = Flr46_Pat_2_RE + (Flr46_Pat_2_Ratio * Flr46_Pat_2_Coil_Energy),  !- <none>
    SET Flr46_Pat_2_Heat = Flr46_Pat_2_Heat + ((1-Flr46_Pat_2_Ratio) * Flr46_Pat_2_Coil_Energy),  !- <none>
    ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET AHU_5_Economize = AHU_5_Economize + 1,  !- <none>
    SET Flr46_Pat_2_Heat = Flr46_Pat_2_Heat + Flr46_Pat_2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr46_Pat_3_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr46_Pat_3_Load <= 0),  !- <none>
    SET Flr46_Pat_3_RE = Flr46_Pat_3_RE + Flr46_Pat_3_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr46_Pat_3_Heat = Flr46_Pat_3_Heat + Flr46_Pat_3_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr46_Pat_3_DT1 = Flr46_Pat_3_Coil_Outlet_Air_Temp - Flr46_Pat_3_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr46_Pat_3_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    IF Flr46_Pat_3_DT1 > 0.0,!- <none>
    SET Flr46_Pat_3_Ratio = @Min (Flr46_Pat_3_DT2 / Flr46_Pat_3_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr46_Pat_3_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr46_Pat_3_RE = Flr46_Pat_3_RE + (Flr46_Pat_3_Ratio * Flr46_Pat_3_Coil_Energy),  !- <none>
    SET Flr46_Pat_3_Heat = Flr46_Pat_3_Heat + ((1-Flr46_Pat_3_Ratio) * Flr46_Pat_3_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr46_Pat_3_Heat = Flr46_Pat_3_Heat + Flr46_Pat_3_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr46_Pat_4_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr46_Pat_4_Load <= 0),  !- <none>
    SET Flr46_Pat_4_RE = Flr46_Pat_4_RE + Flr46_Pat_4_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr46_Pat_4_Heat = Flr46_Pat_4_Heat + Flr46_Pat_4_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr46_Pat_4_DT1 = Flr46_Pat_4_Coil_Outlet_Air_Temp - Flr46_Pat_4_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr46_Pat_4_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    IF Flr46_Pat_4_DT1 > 0.0,!- <none>
    SET Flr46_Pat_4_Ratio = @Min (Flr46_Pat_4_DT2 / Flr46_Pat_4_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr46_Pat_4_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr46_Pat_4_RE = Flr46_Pat_4_RE + (Flr46_Pat_4_Ratio * Flr46_Pat_4_Coil_Energy),  !- <none>
    SET Flr46_Pat_4_Heat = Flr46_Pat_4_Heat + ((1-Flr46_Pat_4_Ratio) * Flr46_Pat_4_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr46_Pat_4_Heat = Flr46_Pat_4_Heat + Flr46_Pat_4_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr46_PatCor1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr46_PatCor1_Load <= 0),  !- <none>
    SET Flr46_PatCor1_RE = Flr46_PatCor1_RE + Flr46_PatCor1_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr46_PatCor1_Heat = Flr46_PatCor1_Heat + Flr46_PatCor1_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr46_PatCor1_DT1 = Flr46_PatCor1_Coil_Outlet_Air_Temp - Flr46_PatCor1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr46_PatCor1_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    IF Flr46_PatCor1_DT1 > 0.0,  !- <none>
    SET Flr46_PatCor1_Ratio = @Min (Flr46_PatCor1_DT2 / Flr46_PatCor1_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr46_PatCor1_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr46_PatCor1_RE = Flr46_PatCor1_RE + (Flr46_PatCor1_Ratio * Flr46_PatCor1_Coil_Energy),  !- <none>
    SET Flr46_PatCor1_Heat = Flr46_PatCor1_Heat + ((1-Flr46_PatCor1_Ratio) * Flr46_PatCor1_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr46_PatCor1_Heat = Flr46_PatCor1_Heat + Flr46_PatCor1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr46_PatCor2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
    ELSEIF (Flr46_PatCor2_Load <= 0),  !- <none>
    SET Flr46_PatCor2_RE = Flr46_PatCor2_RE + Flr46_PatCor2_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- <none>
    SET Flr46_PatCor2_Heat = Flr46_PatCor2_Heat + Flr46_PatCor2_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET Flr46_PatCor2_DT1 = Flr46_PatCor2_Coil_Outlet_Air_Temp - Flr46_PatCor2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr46_PatCor2_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- <none>
    IF Flr46_PatCor2_DT1 > 0.0,  !- <none>
    SET Flr46_PatCor2_Ratio = @Min (Flr46_PatCor2_DT2 / Flr46_PatCor2_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr46_PatCor2_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr46_PatCor2_RE = Flr46_PatCor2_RE + (Flr46_PatCor2_Ratio * Flr46_PatCor2_Coil_Energy),  !- <none>
    SET Flr46_PatCor2_Heat = Flr46_PatCor2_Heat + ((1-Flr46_PatCor2_Ratio) * Flr46_PatCor2_Coil_Energy),  !- <none>
    ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET AHU_5_Economize = AHU_5_Economize + 1,  !- <none>
    SET Flr46_PatCor2_Heat = Flr46_PatCor2_Heat + Flr46_PatCor2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr46_Soil_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr46_Soil_Load <= 0),  !- <none>
    SET Flr46_Soil_RE = Flr46_Soil_RE + Flr46_Soil_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr46_Soil_Heat = Flr46_Soil_Heat + Flr46_Soil_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr46_Soil_DT1 = Flr46_Soil_Coil_Outlet_Air_Temp - Flr46_Soil_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr46_Soil_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    IF Flr46_Soil_DT1 > 0.0, !- <none>
    SET Flr46_Soil_Ratio = @Min (Flr46_Soil_DT2 / Flr46_Soil_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr46_Soil_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr46_Soil_RE = Flr46_Soil_RE + (Flr46_Soil_Ratio * Flr46_Soil_Coil_Energy),  !- <none>
    SET Flr46_Soil_Heat = Flr46_Soil_Heat + ((1-Flr46_Soil_Ratio) * Flr46_Soil_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr46_Soil_Heat = Flr46_Soil_Heat + Flr46_Soil_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr46_Supply_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
    ELSEIF (Flr46_Supply_Load <= 0),  !- <none>
    SET Flr46_Supply_RE = Flr46_Supply_RE + Flr46_Supply_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- <none>
    SET Flr46_Supply_Heat = Flr46_Supply_Heat + Flr46_Supply_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET Flr46_Supply_DT1 = Flr46_Supply_Coil_Outlet_Air_Temp - Flr46_Supply_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr46_Supply_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- <none>
    IF Flr46_Supply_DT1 > 0.0,  !- <none>
    SET Flr46_Supply_Ratio = @Min (Flr46_Supply_DT2 / Flr46_Supply_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr46_Supply_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr46_Supply_RE = Flr46_Supply_RE + (Flr46_Supply_Ratio * Flr46_Supply_Coil_Energy),  !- <none>
    SET Flr46_Supply_Heat = Flr46_Supply_Heat + ((1-Flr46_Supply_Ratio) * Flr46_Supply_Coil_Energy),  !- <none>
    ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET AHU_5_Economize = AHU_5_Economize + 1,  !- <none>
    SET Flr46_Supply_Heat = Flr46_Supply_Heat + Flr46_Supply_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_7_Clean_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_7_Clean_Load <= 0),  !- <none>
    SET Flr_7_Clean_RE = Flr_7_Clean_RE + Flr_7_Clean_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- <none>
    SET Flr_7_Clean_Heat = Flr_7_Clean_Heat + Flr_7_Clean_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET Flr_7_Clean_DT1 = Flr_7_Clean_Coil_Outlet_Air_Temp - Flr_7_Clean_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_7_Clean_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- <none>
    IF Flr_7_Clean_DT1 > 0.0,!- <none>
    SET Flr_7_Clean_Ratio = @Min (Flr_7_Clean_DT2 / Flr_7_Clean_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_7_Clean_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_7_Clean_RE = Flr_7_Clean_RE + (Flr_7_Clean_Ratio * Flr_7_Clean_Coil_Energy),  !- <none>
    SET Flr_7_Clean_Heat = Flr_7_Clean_Heat + ((1-Flr_7_Clean_Ratio) * Flr_7_Clean_Coil_Energy),  !- <none>
    ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET AHU_5_Economize = AHU_5_Economize + 1,  !- <none>
    SET Flr_7_Clean_Heat = Flr_7_Clean_Heat + Flr_7_Clean_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_7_Elev_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_7_Elev_Load <= 0),  !- <none>
    SET Flr_7_Elev_RE = Flr_7_Elev_RE + Flr_7_Elev_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_7_Elev_Heat = Flr_7_Elev_Heat + Flr_7_Elev_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_7_Elev_DT1 = Flr_7_Elev_Coil_Outlet_Air_Temp - Flr_7_Elev_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_7_Elev_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    IF Flr_7_Elev_DT1 > 0.0, !- <none>
    SET Flr_7_Elev_Ratio = @Min (Flr_7_Elev_DT2 / Flr_7_Elev_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_7_Elev_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_7_Elev_RE = Flr_7_Elev_RE + (Flr_7_Elev_Ratio * Flr_7_Elev_Coil_Energy),  !- <none>
    SET Flr_7_Elev_Heat = Flr_7_Elev_Heat + ((1-Flr_7_Elev_Ratio) * Flr_7_Elev_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_7_Elev_Heat = Flr_7_Elev_Heat + Flr_7_Elev_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_7_NS_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_7_NS_Load <= 0),  !- <none>
    SET Flr_7_NS_RE = Flr_7_NS_RE + Flr_7_NS_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_7_NS_Heat = Flr_7_NS_Heat + Flr_7_NS_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_7_NS_DT1 = Flr_7_NS_Coil_Outlet_Air_Temp - Flr_7_NS_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_7_NS_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    IF Flr_7_NS_DT1 > 0.0,   !- <none>
    SET Flr_7_NS_Ratio = @Min (Flr_7_NS_DT2 / Flr_7_NS_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_7_NS_Ratio = 1.0,!- <none>
    ENDIF,                   !- <none>
    SET Flr_7_NS_RE = Flr_7_NS_RE + (Flr_7_NS_Ratio * Flr_7_NS_Coil_Energy),  !- <none>
    SET Flr_7_NS_Heat = Flr_7_NS_Heat + ((1-Flr_7_NS_Ratio) * Flr_7_NS_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_7_NS_Heat = Flr_7_NS_Heat + Flr_7_NS_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_7_Off_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_7_Off_Load <= 0),  !- <none>
    SET Flr_7_Off_RE = Flr_7_Off_RE + Flr_7_Off_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- <none>
    SET Flr_7_Off_Heat = Flr_7_Off_Heat + Flr_7_Off_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET Flr_7_Off_DT1 = Flr_7_Off_Coil_Outlet_Air_Temp - Flr_7_Off_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_7_Off_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- <none>
    IF Flr_7_Off_DT1 > 0.0,  !- <none>
    SET Flr_7_Off_Ratio = @Min (Flr_7_Off_DT2 / Flr_7_Off_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_7_Off_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_7_Off_RE = Flr_7_Off_RE + (Flr_7_Off_Ratio * Flr_7_Off_Coil_Energy),  !- <none>
    SET Flr_7_Off_Heat = Flr_7_Off_Heat + ((1-Flr_7_Off_Ratio) * Flr_7_Off_Coil_Energy),  !- <none>
    ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET AHU_5_Economize = AHU_5_Economize + 1,  !- <none>
    SET Flr_7_Off_Heat = Flr_7_Off_Heat + Flr_7_Off_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_7_Pat_1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_7_Pat_1_Load <= 0),  !- <none>
    SET Flr_7_Pat_1_RE = Flr_7_Pat_1_RE + Flr_7_Pat_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- <none>
    SET Flr_7_Pat_1_Heat = Flr_7_Pat_1_Heat + Flr_7_Pat_1_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET Flr_7_Pat_1_DT1 = Flr_7_Pat_1_Coil_Outlet_Air_Temp - Flr_7_Pat_1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_7_Pat_1_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- <none>
    IF Flr_7_Pat_1_DT1 > 0.0,!- <none>
    SET Flr_7_Pat_1_Ratio = @Min (Flr_7_Pat_1_DT2 / Flr_7_Pat_1_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_7_Pat_1_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_7_Pat_1_RE = Flr_7_Pat_1_RE + (Flr_7_Pat_1_Ratio * Flr_7_Pat_1_Coil_Energy),  !- <none>
    SET Flr_7_Pat_1_Heat = Flr_7_Pat_1_Heat + ((1-Flr_7_Pat_1_Ratio) * Flr_7_Pat_1_Coil_Energy),  !- <none>
    ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET AHU_5_Economize = AHU_5_Economize + 1,  !- <none>
    SET Flr_7_Pat_1_Heat = Flr_7_Pat_1_Heat + Flr_7_Pat_1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_7_Pat_2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_7_Pat_2_Load <= 0),  !- <none>
    SET Flr_7_Pat_2_RE = Flr_7_Pat_2_RE + Flr_7_Pat_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- <none>
    SET Flr_7_Pat_2_Heat = Flr_7_Pat_2_Heat + Flr_7_Pat_2_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET Flr_7_Pat_2_DT1 = Flr_7_Pat_2_Coil_Outlet_Air_Temp - Flr_7_Pat_2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_7_Pat_2_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- <none>
    IF Flr_7_Pat_2_DT1 > 0.0,!- <none>
    SET Flr_7_Pat_2_Ratio = @Min (Flr_7_Pat_2_DT2 / Flr_7_Pat_2_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_7_Pat_2_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_7_Pat_2_RE = Flr_7_Pat_2_RE + (Flr_7_Pat_2_Ratio * Flr_7_Pat_2_Coil_Energy),  !- <none>
    SET Flr_7_Pat_2_Heat = Flr_7_Pat_2_Heat + ((1-Flr_7_Pat_2_Ratio) * Flr_7_Pat_2_Coil_Energy),  !- <none>
    ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET AHU_5_Economize = AHU_5_Economize + 1,  !- <none>
    SET Flr_7_Pat_2_Heat = Flr_7_Pat_2_Heat + Flr_7_Pat_2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_7_Pat_3_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_7_Pat_3_Load <= 0),  !- <none>
    SET Flr_7_Pat_3_RE = Flr_7_Pat_3_RE + Flr_7_Pat_3_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_7_Pat_3_Heat = Flr_7_Pat_3_Heat + Flr_7_Pat_3_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_7_Pat_3_DT1 = Flr_7_Pat_3_Coil_Outlet_Air_Temp - Flr_7_Pat_3_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_7_Pat_3_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    If Flr_7_Pat_3_DT1 > 0.0,!- <none>
    SET Flr_7_Pat_3_Ratio = @Min (Flr_7_Pat_3_DT2 / Flr_7_Pat_3_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_7_Pat_3_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_7_Pat_3_RE = Flr_7_Pat_3_RE + (Flr_7_Pat_3_Ratio * Flr_7_Pat_3_Coil_Energy),  !- <none>
    SET Flr_7_Pat_3_Heat = Flr_7_Pat_3_Heat + ((1-Flr_7_Pat_3_Ratio) * Flr_7_Pat_3_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_7_Pat_3_Heat = Flr_7_Pat_3_Heat + Flr_7_Pat_3_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_7_Pat_4_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_7_Pat_4_Load <= 0),  !- <none>
    SET Flr_7_Pat_4_RE = Flr_7_Pat_4_RE + Flr_7_Pat_4_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_7_Pat_4_Heat = Flr_7_Pat_4_Heat + Flr_7_Pat_4_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_7_Pat_4_DT1 = Flr_7_Pat_4_Coil_Outlet_Air_Temp - Flr_7_Pat_4_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_7_Pat_4_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    IF Flr_7_Pat_4_DT1 > 0.0,!- <none>
    SET Flr_7_Pat_4_Ratio = @Min (Flr_7_Pat_4_DT2 / Flr_7_Pat_4_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_7_Pat_4_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_7_Pat_4_RE = Flr_7_Pat_4_RE + (Flr_7_Pat_4_Ratio * Flr_7_Pat_4_Coil_Energy),  !- <none>
    SET Flr_7_Pat_4_Heat = Flr_7_Pat_4_Heat + ((1-Flr_7_Pat_4_Ratio) * Flr_7_Pat_4_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_7_Pat_4_Heat = Flr_7_Pat_4_Heat + Flr_7_Pat_4_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_7_PatCor1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_7_PatCor1_Load <= 0),  !- <none>
    SET Flr_7_PatCor1_RE = Flr_7_PatCor1_RE + Flr_7_PatCor1_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_7_PatCor1_Heat = Flr_7_PatCor1_Heat + Flr_7_PatCor1_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_7_PatCor1_DT1 = Flr_7_PatCor1_Coil_Outlet_Air_Temp - Flr_7_PatCor1_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_7_PatCor1_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    IF Flr_7_PatCor1_DT1 > 0.0,  !- <none>
    SET Flr_7_PatCor1_Ratio = @Min (Flr_7_PatCor1_DT2 / Flr_7_PatCor1_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_7_PatCor1_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_7_PatCor1_RE = Flr_7_PatCor1_RE + (Flr_7_PatCor1_Ratio * Flr_7_PatCor1_Coil_Energy),  !- <none>
    SET Flr_7_PatCor1_Heat = Flr_7_PatCor1_Heat + ((1-Flr_7_PatCor1_Ratio) * Flr_7_PatCor1_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_7_PatCor1_Heat = Flr_7_PatCor1_Heat + Flr_7_PatCor1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_7_PatCor2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_7_PatCor2_Load <= 0),  !- <none>
    SET Flr_7_PatCor2_RE = Flr_7_PatCor2_RE + Flr_7_PatCor2_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- <none>
    SET Flr_7_PatCor2_Heat = Flr_7_PatCor2_Heat + Flr_7_PatCor2_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET Flr_7_PatCor2_DT1 = Flr_7_PatCor2_Coil_Outlet_Air_Temp - Flr_7_PatCor2_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_7_PatCor2_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- <none>
    IF Flr_7_PatCor2_DT1 > 0.0,  !- <none>
    SET Flr_7_PatCor2_Ratio = @Min (Flr_7_PatCor2_DT2 / Flr_7_PatCor2_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_7_PatCor2_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_7_PatCor2_RE = Flr_7_PatCor2_RE + (Flr_7_PatCor2_Ratio * Flr_7_PatCor2_Coil_Energy),  !- <none>
    SET Flr_7_PatCor2_Heat = Flr_7_PatCor2_Heat + ((1-Flr_7_PatCor2_Ratio) * Flr_7_PatCor2_Coil_Energy),  !- <none>
    ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET AHU_5_Economize = AHU_5_Economize + 1,  !- <none>
    SET Flr_7_PatCor2_Heat = Flr_7_PatCor2_Heat + Flr_7_PatCor2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_7_Soil_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_7_Soil_Load <= 0),  !- <none>
    SET Flr_7_Soil_RE = Flr_7_Soil_RE + Flr_7_Soil_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- <none>
    SET Flr_7_Soil_Heat = Flr_7_Soil_Heat + Flr_7_Soil_Coil_Energy,  !- <none>
    ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET Flr_7_Soil_DT1 = Flr_7_Soil_Coil_Outlet_Air_Temp - Flr_7_Soil_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_7_Soil_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- <none>
    IF Flr_7_Soil_DT1 > 0.0, !- <none>
    SET Flr_7_Soil_Ratio = @Min (Flr_7_Soil_DT2 / Flr_7_Soil_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_7_Soil_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_7_Soil_RE = Flr_7_Soil_RE + (Flr_7_Soil_Ratio * Flr_7_Soil_Coil_Energy),  !- <none>
    SET Flr_7_Soil_Heat = Flr_7_Soil_Heat + ((1-Flr_7_Soil_Ratio) * Flr_7_Soil_Coil_Energy),  !- <none>
    ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- <none>
    SET AHU_4_Economize = AHU_4_Economize + 1,  !- <none>
    SET Flr_7_Soil_Heat = Flr_7_Soil_Heat + Flr_7_Soil_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Flr_7_Supply_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
    ELSEIF (Flr_7_Supply_Load <= 0),  !- <none>
    SET Flr_7_Supply_RE = Flr_7_Supply_RE + Flr_7_Supply_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- <none>
    SET Flr_7_Supply_Heat = Flr_7_Supply_Heat + Flr_7_Supply_Coil_Energy,  !- <none>
    ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET Flr_7_Supply_DT1 = Flr_7_Supply_Coil_Outlet_Air_Temp - Flr_7_Supply_Coil_Inlet_Air_Temp,  !- <none>
    SET Flr_7_Supply_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- <none>
    IF Flr_7_Supply_DT1 > 0.0,  !- <none>
    SET Flr_7_Supply_Ratio = @Min (Flr_7_Supply_DT2 / Flr_7_Supply_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET Flr_7_Supply_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET Flr_7_Supply_RE = Flr_7_Supply_RE + (Flr_7_Supply_Ratio * Flr_7_Supply_Coil_Energy),  !- <none>
    SET Flr_7_Supply_Heat = Flr_7_Supply_Heat + ((1-Flr_7_Supply_Ratio) * Flr_7_Supply_Coil_Energy),  !- <none>
    ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- <none>
    SET AHU_5_Economize = AHU_5_Economize + 1,  !- <none>
    SET Flr_7_Supply_Heat = Flr_7_Supply_Heat + Flr_7_Supply_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    MOB_Flr1_Core_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
    ELSEIF (MOB_Flr1_Core_Load <= 0),  !- <none>
    SET MOB_Flr1_Core_RE = MOB_Flr1_Core_RE + MOB_Flr1_Core_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- <none>
    SET MOB_Flr1_Core_Heat = MOB_Flr1_Core_Heat + MOB_Flr1_Core_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET MOB_Flr1_Core_DT1 = MOB_Flr1_Core_Coil_Outlet_Air_Temp - MOB_Flr1_Core_Coil_Inlet_Air_Temp,  !- <none>
    SET MOB_Flr1_Core_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- <none>
    IF MOB_Flr1_Core_DT1 > 0.0,  !- <none>
    SET MOB_Flr1_Core_Ratio = @Min (MOB_Flr1_Core_DT2 / MOB_Flr1_Core_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET MOB_Flr1_Core_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET MOB_Flr1_Core_RE = MOB_Flr1_Core_RE + (MOB_Flr1_Core_Ratio * MOB_Flr1_Core_Coil_Energy),  !- <none>
    SET MOB_Flr1_Core_Heat = MOB_Flr1_Core_Heat + ((1-MOB_Flr1_Core_Ratio) * MOB_Flr1_Core_Coil_Energy),  !- <none>
    ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET AHU_6_Economize = AHU_6_Economize + 1,  !- <none>
    SET MOB_Flr1_Core_Heat = MOB_Flr1_Core_Heat + MOB_Flr1_Core_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    MOB_Flr1_Prm1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
    ELSEIF (MOB_Flr1_Prm1_Load <= 0),  !- <none>
    SET MOB_Flr1_Prm1_RE = MOB_Flr1_Prm1_RE + MOB_Flr1_Prm1_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- <none>
    SET MOB_Flr1_Prm1_Heat = MOB_Flr1_Prm1_Heat + MOB_Flr1_Prm1_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET MOB_Flr1_Prm1_DT1 = MOB_Flr1_Prm1_Coil_Outlet_Air_Temp - MOB_Flr1_Prm1_Coil_Inlet_Air_Temp,  !- <none>
    SET MOB_Flr1_Prm1_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- <none>
    IF MOB_Flr1_Prm1_DT1 > 0.0,  !- <none>
    SET MOB_Flr1_Prm1_Ratio = @Min (MOB_Flr1_Prm1_DT2 / MOB_Flr1_Prm1_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET MOB_Flr1_Prm1_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET MOB_Flr1_Prm1_RE = MOB_Flr1_Prm1_RE + (MOB_Flr1_Prm1_Ratio * MOB_Flr1_Prm1_Coil_Energy),  !- <none>
    SET MOB_Flr1_Prm1_Heat = MOB_Flr1_Prm1_Heat + ((1-MOB_Flr1_Prm1_Ratio) * MOB_Flr1_Prm1_Coil_Energy),  !- <none>
    ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET AHU_6_Economize = AHU_6_Economize + 1,  !- <none>
    SET MOB_Flr1_Prm1_Heat = MOB_Flr1_Prm1_Heat + MOB_Flr1_Prm1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    MOB_Flr1_Prm2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
    ELSEIF (MOB_Flr1_Prm2_Load <= 0),  !- <none>
    SET MOB_Flr1_Prm2_RE = MOB_Flr1_Prm2_RE + MOB_Flr1_Prm2_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- <none>
    SET MOB_Flr1_Prm2_Heat = MOB_Flr1_Prm2_Heat + MOB_Flr1_Prm2_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET MOB_Flr1_Prm2_DT1 = MOB_Flr1_Prm2_Coil_Outlet_Air_Temp - MOB_Flr1_Prm2_Coil_Inlet_Air_Temp,  !- <none>
    SET MOB_Flr1_Prm2_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- <none>
    IF MOB_Flr1_Prm2_DT1 > 0.0,  !- <none>
    SET MOB_Flr1_Prm2_Ratio = @Min (MOB_Flr1_Prm2_DT2 / MOB_Flr1_Prm2_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET MOB_Flr1_Prm2_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET MOB_Flr1_Prm2_RE = MOB_Flr1_Prm2_RE + (MOB_Flr1_Prm2_Ratio * MOB_Flr1_Prm2_Coil_Energy),  !- <none>
    SET MOB_Flr1_Prm2_Heat = MOB_Flr1_Prm2_Heat + ((1-MOB_Flr1_Prm2_Ratio) * MOB_Flr1_Prm2_Coil_Energy),  !- <none>
    ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET AHU_6_Economize = AHU_6_Economize + 1,  !- <none>
    SET MOB_Flr1_Prm2_Heat = MOB_Flr1_Prm2_Heat + MOB_Flr1_Prm2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    MOB_Flr1_Prm3_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
    ELSEIF (MOB_Flr1_Prm3_Load <= 0),  !- <none>
    SET MOB_Flr1_Prm3_RE = MOB_Flr1_Prm3_RE + MOB_Flr1_Prm3_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- <none>
    SET MOB_Flr1_Prm3_Heat = MOB_Flr1_Prm3_Heat + MOB_Flr1_Prm3_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET MOB_Flr1_Prm3_DT1 = MOB_Flr1_Prm3_Coil_Outlet_Air_Temp - MOB_Flr1_Prm3_Coil_Inlet_Air_Temp,  !- <none>
    SET MOB_Flr1_Prm3_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- <none>
    IF MOB_Flr1_Prm3_DT1 > 0.0,  !- <none>
    SET MOB_Flr1_Prm3_Ratio = @Min (MOB_Flr1_Prm3_DT2 / MOB_Flr1_Prm3_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET MOB_Flr1_Prm3_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET MOB_Flr1_Prm3_RE = MOB_Flr1_Prm3_RE + (MOB_Flr1_Prm3_Ratio * MOB_Flr1_Prm3_Coil_Energy),  !- <none>
    SET MOB_Flr1_Prm3_Heat = MOB_Flr1_Prm3_Heat + ((1-MOB_Flr1_Prm3_Ratio) * MOB_Flr1_Prm3_Coil_Energy),  !- <none>
    ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET AHU_6_Economize = AHU_6_Economize + 1,  !- <none>
    SET MOB_Flr1_Prm3_Heat = MOB_Flr1_Prm3_Heat + MOB_Flr1_Prm3_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    MOB_24_Core_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
    ELSEIF (MOB_24_Core_Load <= 0),  !- <none>
    SET MOB_24_Core_RE = MOB_24_Core_RE + MOB_24_Core_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- <none>
    SET MOB_24_Core_Heat = MOB_24_Core_Heat + MOB_24_Core_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET MOB_24_Core_DT1 = MOB_24_Core_Coil_Outlet_Air_Temp - MOB_24_Core_Coil_Inlet_Air_Temp,  !- <none>
    SET MOB_24_Core_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- <none>
    IF MOB_24_Core_DT1 > 0.0,!- <none>
    SET MOB_24_Core_Ratio = @Min (MOB_24_Core_DT2 / MOB_24_Core_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET MOB_24_Core_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET MOB_24_Core_RE = MOB_24_Core_RE + (MOB_24_Core_Ratio * MOB_24_Core_Coil_Energy),  !- <none>
    SET MOB_24_Core_Heat = MOB_24_Core_Heat + ((1-MOB_24_Core_Ratio) * MOB_24_Core_Coil_Energy),  !- <none>
    ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET AHU_6_Economize = AHU_6_Economize + 1,  !- <none>
    SET MOB_24_Core_Heat = MOB_24_Core_Heat + MOB_24_Core_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    MOB_24_Prm1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
    ELSEIF (MOB_24_Prm1_Load <= 0),  !- <none>
    SET MOB_24_Prm1_RE = MOB_24_Prm1_RE + MOB_24_Prm1_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- <none>
    SET MOB_24_Prm1_Heat = MOB_24_Prm1_Heat + MOB_24_Prm1_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET MOB_24_Prm1_DT1 = MOB_24_Prm1_Coil_Outlet_Air_Temp - MOB_24_Prm1_Coil_Inlet_Air_Temp,  !- <none>
    SET MOB_24_Prm1_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- <none>
    IF MOB_24_Prm1_DT1 > 0.0,!- <none>
    SET MOB_24_Prm1_Ratio = @Min (MOB_24_Prm1_DT2 / MOB_24_Prm1_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET MOB_24_Prm1_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET MOB_24_Prm1_RE = MOB_24_Prm1_RE + (MOB_24_Prm1_Ratio * MOB_24_Prm1_Coil_Energy),  !- <none>
    SET MOB_24_Prm1_Heat = MOB_24_Prm1_Heat + ((1-MOB_24_Prm1_Ratio) * MOB_24_Prm1_Coil_Energy),  !- <none>
    ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET AHU_6_Economize = AHU_6_Economize + 1,  !- <none>
    SET MOB_24_Prm1_Heat = MOB_24_Prm1_Heat + MOB_24_Prm1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    MOB_24_Prm2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
    ELSEIF (MOB_24_Prm2_Load <= 0),  !- <none>
    SET MOB_24_Prm2_RE = MOB_24_Prm2_RE + MOB_24_Prm2_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- <none>
    SET MOB_24_Prm2_Heat = MOB_24_Prm2_Heat + MOB_24_Prm2_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET MOB_24_Prm2_DT1 = MOB_24_Prm2_Coil_Outlet_Air_Temp - MOB_24_Prm2_Coil_Inlet_Air_Temp,  !- <none>
    SET MOB_24_Prm2_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- <none>
    IF MOB_24_Prm2_DT1 > 0.0,!- <none>
    SET MOB_24_Prm2_Ratio = @Min (MOB_24_Prm2_DT2 / MOB_24_Prm2_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET MOB_24_Prm2_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET MOB_24_Prm2_RE = MOB_24_Prm2_RE + (MOB_24_Prm2_Ratio * MOB_24_Prm2_Coil_Energy),  !- <none>
    SET MOB_24_Prm2_Heat = MOB_24_Prm2_Heat + ((1-MOB_24_Prm2_Ratio) * MOB_24_Prm2_Coil_Energy),  !- <none>
    ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET AHU_6_Economize = AHU_6_Economize + 1,  !- <none>
    SET MOB_24_Prm2_Heat = MOB_24_Prm2_Heat + MOB_24_Prm2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    MOB_24_Prm3_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
    ELSEIF (MOB_24_Prm3_Load <= 0),  !- <none>
    SET MOB_24_Prm3_RE = MOB_24_Prm3_RE + MOB_24_Prm3_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- <none>
    SET MOB_24_Prm3_Heat = MOB_24_Prm3_Heat + MOB_24_Prm3_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET MOB_24_Prm3_DT1 = MOB_24_Prm3_Coil_Outlet_Air_Temp - MOB_24_Prm3_Coil_Inlet_Air_Temp,  !- <none>
    SET MOB_24_Prm3_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- <none>
    IF MOB_24_Prm3_DT1 > 0.0,!- <none>
    SET MOB_24_Prm3_Ratio = @Min (MOB_24_Prm3_DT2 / MOB_24_Prm3_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET MOB_24_Prm3_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET MOB_24_Prm3_RE = MOB_24_Prm3_RE + (MOB_24_Prm3_Ratio * MOB_24_Prm3_Coil_Energy),  !- <none>
    SET MOB_24_Prm3_Heat = MOB_24_Prm3_Heat + ((1-MOB_24_Prm3_Ratio) * MOB_24_Prm3_Coil_Energy),  !- <none>
    ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET AHU_6_Economize = AHU_6_Economize + 1,  !- <none>
    SET MOB_24_Prm3_Heat = MOB_24_Prm3_Heat + MOB_24_Prm3_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    MOB_24_Prm_4_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
    ELSEIF (MOB_24_Prm_4_Load <= 0),  !- <none>
    SET MOB_24_Prm_4_RE = MOB_24_Prm_4_RE + MOB_24_Prm_4_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- <none>
    SET MOB_24_Prm_4_Heat = MOB_24_Prm_4_Heat + MOB_24_Prm_4_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET MOB_24_Prm_4_DT1 = MOB_24_Prm_4_Coil_Outlet_Air_Temp - MOB_24_Prm_4_Coil_Inlet_Air_Temp,  !- <none>
    SET MOB_24_Prm_4_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- <none>
    IF MOB_24_Prm_4_DT1 > 0.0,  !- <none>
    SET MOB_24_Prm_4_Ratio = @Min (MOB_24_Prm_4_DT2 / MOB_24_Prm_4_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET MOB_24_Prm_4_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET MOB_24_Prm_4_RE = MOB_24_Prm_4_RE + (MOB_24_Prm_4_Ratio * MOB_24_Prm_4_Coil_Energy),  !- <none>
    SET MOB_24_Prm_4_Heat = MOB_24_Prm_4_Heat + ((1-MOB_24_Prm_4_Ratio) * MOB_24_Prm_4_Coil_Energy),  !- <none>
    ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET AHU_6_Economize = AHU_6_Economize + 1,  !- <none>
    SET MOB_24_Prm_4_Heat = MOB_24_Prm_4_Heat + MOB_24_Prm_4_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    MOB_Flr5_Core_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
    ELSEIF (MOB_Flr5_Core_Load <= 0),  !- <none>
    SET MOB_Flr5_Core_RE = MOB_Flr5_Core_RE + MOB_Flr5_Core_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- <none>
    SET MOB_Flr5_Core_Heat = MOB_Flr5_Core_Heat + MOB_Flr5_Core_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET MOB_Flr5_Core_DT1 = MOB_Flr5_Core_Coil_Outlet_Air_Temp - MOB_Flr5_Core_Coil_Inlet_Air_Temp,  !- <none>
    SET MOB_Flr5_Core_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- <none>
    IF MOB_Flr5_Core_DT1 > 0.0,  !- <none>
    SET MOB_Flr5_Core_Ratio = @Min (MOB_Flr5_Core_DT2 / MOB_Flr5_Core_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET MOB_Flr5_Core_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET MOB_Flr5_Core_RE = MOB_Flr5_Core_RE + (MOB_Flr5_Core_Ratio * MOB_Flr5_Core_Coil_Energy),  !- <none>
    SET MOB_Flr5_Core_Heat = MOB_Flr5_Core_Heat + ((1-MOB_Flr5_Core_Ratio) * MOB_Flr5_Core_Coil_Energy),  !- <none>
    ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET AHU_6_Economize = AHU_6_Economize + 1,  !- <none>
    SET MOB_Flr5_Core_Heat = MOB_Flr5_Core_Heat + MOB_Flr5_Core_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    MOB_Flr5_Prm1_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
    ELSEIF (MOB_Flr5_Prm1_Load <= 0),  !- <none>
    SET MOB_Flr5_Prm1_RE = MOB_Flr5_Prm1_RE + MOB_Flr5_Prm1_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- <none>
    SET MOB_Flr5_Prm1_Heat = MOB_Flr5_Prm1_Heat + MOB_Flr5_Prm1_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET MOB_Flr5_Prm1_DT1 = MOB_Flr5_Prm1_Coil_Outlet_Air_Temp - MOB_Flr5_Prm1_Coil_Inlet_Air_Temp,  !- <none>
    SET MOB_Flr5_Prm1_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- <none>
    IF MOB_Flr5_Prm1_DT1 > 0.0,  !- <none>
    SET MOB_Flr5_Prm1_Ratio = @Min (MOB_Flr5_Prm1_DT2 / MOB_Flr5_Prm1_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET MOB_Flr5_Prm1_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET MOB_Flr5_Prm1_RE = MOB_Flr5_Prm1_RE + (MOB_Flr5_Prm1_Ratio * MOB_Flr5_Prm1_Coil_Energy),  !- <none>
    SET MOB_Flr5_Prm1_Heat = MOB_Flr5_Prm1_Heat + ((1-MOB_Flr5_Prm1_Ratio) * MOB_Flr5_Prm1_Coil_Energy),  !- <none>
    ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET AHU_6_Economize = AHU_6_Economize + 1,  !- <none>
    SET MOB_Flr5_Prm1_Heat = MOB_Flr5_Prm1_Heat + MOB_Flr5_Prm1_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    MOB_Flr5_Prm2_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
    ELSEIF (MOB_Flr5_Prm2_Load <= 0),  !- <none>
    SET MOB_Flr5_Prm2_RE = MOB_Flr5_Prm2_RE + MOB_Flr5_Prm2_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- <none>
    SET MOB_Flr5_Prm2_Heat = MOB_Flr5_Prm2_Heat + MOB_Flr5_Prm2_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET MOB_Flr5_Prm2_DT1 = MOB_Flr5_Prm2_Coil_Outlet_Air_Temp - MOB_Flr5_Prm2_Coil_Inlet_Air_Temp,  !- <none>
    SET MOB_Flr5_Prm2_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- <none>
    IF MOB_Flr5_Prm2_DT1 > 0.0,  !- <none>
    SET MOB_Flr5_Prm2_Ratio = @Min (MOB_Flr5_Prm2_DT2 / MOB_Flr5_Prm2_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET MOB_Flr5_Prm2_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET MOB_Flr5_Prm2_RE = MOB_Flr5_Prm2_RE + (MOB_Flr5_Prm2_Ratio * MOB_Flr5_Prm2_Coil_Energy),  !- <none>
    SET MOB_Flr5_Prm2_Heat = MOB_Flr5_Prm2_Heat + ((1-MOB_Flr5_Prm2_Ratio) * MOB_Flr5_Prm2_Coil_Energy),  !- <none>
    ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET AHU_6_Economize = AHU_6_Economize + 1,  !- <none>
    SET MOB_Flr5_Prm2_Heat = MOB_Flr5_Prm2_Heat + MOB_Flr5_Prm2_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    MOB_Flr5_Prm3_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
    ELSEIF (MOB_Flr5_Prm3_Load <= 0),  !- <none>
    SET MOB_Flr5_Prm3_RE = MOB_Flr5_Prm3_RE + MOB_Flr5_Prm3_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- <none>
    SET MOB_Flr5_Prm3_Heat = MOB_Flr5_Prm3_Heat + MOB_Flr5_Prm3_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET MOB_Flr5_Prm3_DT1 = MOB_Flr5_Prm3_Coil_Outlet_Air_Temp - MOB_Flr5_Prm3_Coil_Inlet_Air_Temp,  !- <none>
    SET MOB_Flr5_Prm3_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- <none>
    IF MOB_Flr5_Prm3_DT1 > 0.0,  !- <none>
    SET MOB_Flr5_Prm3_Ratio = @Min (MOB_Flr5_Prm3_DT2 / MOB_Flr5_Prm3_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET MOB_Flr5_Prm3_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET MOB_Flr5_Prm3_RE = MOB_Flr5_Prm3_RE + (MOB_Flr5_Prm3_Ratio * MOB_Flr5_Prm3_Coil_Energy),  !- <none>
    SET MOB_Flr5_Prm3_Heat = MOB_Flr5_Prm3_Heat + ((1-MOB_Flr5_Prm3_Ratio) * MOB_Flr5_Prm3_Coil_Energy),  !- <none>
    ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET AHU_6_Economize = AHU_6_Economize + 1,  !- <none>
    SET MOB_Flr5_Prm3_Heat = MOB_Flr5_Prm3_Heat + MOB_Flr5_Prm3_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    MOB_Flr5_Prm4_Coil_Reheat_Energy_Program,  !- Name
    IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
    SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
    ELSEIF (MOB_Flr5_Prm4_Load <= 0),  !- <none>
    SET MOB_Flr5_Prm4_RE = MOB_Flr5_Prm4_RE + MOB_Flr5_Prm4_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- <none>
    SET MOB_Flr5_Prm4_Heat = MOB_Flr5_Prm4_Heat + MOB_Flr5_Prm4_Coil_Energy,  !- <none>
    ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET MOB_Flr5_Prm4_DT1 = MOB_Flr5_Prm4_Coil_Outlet_Air_Temp - MOB_Flr5_Prm4_Coil_Inlet_Air_Temp,  !- <none>
    SET MOB_Flr5_Prm4_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- <none>
    IF MOB_Flr5_Prm4_DT1 > 0.0,  !- <none>
    SET MOB_Flr5_Prm4_Ratio = @Min (MOB_Flr5_Prm4_DT2 / MOB_Flr5_Prm4_DT1) 1,  !- <none>
    ELSE,                    !- <none>
    SET MOB_Flr5_Prm4_Ratio = 1.0,  !- <none>
    ENDIF,                   !- <none>
    SET MOB_Flr5_Prm4_RE = MOB_Flr5_Prm4_RE + (MOB_Flr5_Prm4_Ratio * MOB_Flr5_Prm4_Coil_Energy),  !- <none>
    SET MOB_Flr5_Prm4_Heat = MOB_Flr5_Prm4_Heat + ((1-MOB_Flr5_Prm4_Ratio) * MOB_Flr5_Prm4_Coil_Energy),  !- <none>
    ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- <none>
    SET AHU_6_Economize = AHU_6_Economize + 1,  !- <none>
    SET MOB_Flr5_Prm4_Heat = MOB_Flr5_Prm4_Heat + MOB_Flr5_Prm4_Coil_Energy,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    AHU_Heat_Energy_Program, !- Name
    SET AHU_1_Heat = AHU_1_Heat + AHU_1_HCoil1_Energy + AHU_1_HCoil2_Energy,  !- Program Line 1
    SET AHU_2_Heat = AHU_2_Heat + AHU_2_HCoil1_Energy + AHU_2_HCoil2_Energy,  !- Program Line 2
    SET AHU_3_Heat = AHU_3_Heat + AHU_3_HCoil1_Energy + AHU_3_HCoil2_Energy,  !- <none>
    SET AHU_4_Heat = AHU_4_Heat + AHU_4_HCoil1_Energy + AHU_4_HCoil2_Energy,  !- <none>
    SET AHU_5_Heat = AHU_5_Heat + AHU_5_HCoil1_Energy + AHU_5_HCoil2_Energy,  !- <none>
    SET AHU_6_Heat = AHU_6_Heat + AHU_6_HCoil1_Energy + AHU_6_HCoil2_Energy;  !- <none>

  EnergyManagementSystem:Program,
    Reheat_Sum_Program,      !- Name
    SET A = Flr_1_Cafe_RE + Flr_1_Clean_RE + Flr_1_Conf_RE + Flr_1_Dining_RE,  !- Program Line 1
    SET B = Flr_1_Elev_RE + Flr_1_Exam_RE + Flr_1_FStor_RE + Flr_1_GStor_RE,  !- Program Line 2
    SET C = Flr_1_Image_RE + Flr_1_Kitchen_RE + Flr_1_Lab_1_RE + Flr_1_Lab_2_RE,  !- <none>
    SET D = Flr_1_Laundry_RE + Flr_1_Lobby_RE + Flr_1_Lounge_RE + Flr_1_Mech_1_RE,  !- <none>
    SET E = Flr_1_Mech_2_RE + Flr_1_Off_1_RE + Flr_1_Off_2_RE + Flr_1_Off_3_RE,  !- <none>
    SET F = Flr_1_Off3_P1_RE + Flr_1_Off3_P2_RE + Flr_1_Off3_P3_RE,  !- <none>
    SET G = Flr_1_Pat_RE + Flr_1_Pharm_RE + Flr_1_PT_RE + Flr_1_Receive_RE,  !- <none>
    SET H = Flr_1_Recep_RE + Flr_1_Soil_RE + Flr_1_Stor_RE + Flr_1_Waiting_RE,  !- <none>
    SET I = Flr_2_Chapel_RE + Flr_2_Clean_1_RE + Flr_2_Clean_2_RE + Flr_2_Cor_RE,  !- <none>
    SET J = Flr_2_Elev_RE + Flr_2_Exam_1_RE + Flr_2_Exam_2_RE + Flr_2_Exam_3_RE,  !- <none>
    SET K = Flr_2_Exam_4_RE + Flr_2_Gift_RE + Flr_2_Image_1_RE + Flr_2_Image_2_RE,  !- <none>
    SET L = Flr_2_Image_3_RE + Flr_2_Lab_1_RE + Flr_2_Lab_2_RE + Flr_2_Lounge1_RE,  !- <none>
    SET M = Flr_2_Lounge2_RE + Flr_2_Lockers_RE + Flr_2_NS_1_RE + Flr_2_NS_2_RE,  !- <none>
    SET N = Flr_2_Off_1_RE + Flr_2_Off_2_RE + Flr_2_Off_3_RE + Flr_2_Off_4_RE,  !- <none>
    SET O = Flr_2_Sterile_RE + Flr_2_OR_RE + Flr_2_PACU_RE + Flr_2_Pat_1_RE,  !- <none>
    SET P = Flr_2_Pat_2_RE + Flr_2_Proc_1_RE + Flr_2_Proc_2_RE,  !- <none>
    SET Q = Flr_2_Rest_1_RE + Flr_2_Rest_2_RE + Flr_2_Soil_1_RE + Flr_2_Soil_2_RE,  !- <none>
    SET R = Flr_2_Stor_1_RE + Flr_2_Stor_2_RE + Flr_2_Trauma_RE + Flr_2_Triage_RE,  !- <none>
    SET S = Flr_2_Waiting_RE + Flr_3_Clean_RE + Flr_3_Elev_RE + Flr_3_Exam_RE,  !- <none>
    SET T = Flr_3_ICU_RE + Flr_3_NS_1_RE + Flr_3_NS_2_RE + Flr_3_Nursery_RE + Flr_3_Off_RE,  !- <none>
    SET U = Flr_2_Recep_RE + Flr_3_OR_RE + Flr_3_Pat_1_RE + Flr_3_Pat_2_RE,  !- <none>
    SET V = Flr_3_Pat_3_RE + Flr_3_Pat_4_RE + Flr_3_PatCor1_RE + Flr_3_PatCor2_RE,  !- <none>
    SET W = Flr_3_Proc_RE + Flr_3_Soil_RE + Flr_3_Supply_RE + Flr_3_Triage_RE,  !- <none>
    SET X = Flr_3_Waiting_RE + Flr46_Clean_RE + Flr46_Elev_RE + Flr46_NS_RE,  !- <none>
    SET Y = Flr46_Off_RE + Flr46_Pat_1_RE + Flr46_Pat_2_RE,  !- <none>
    SET Z = Flr46_Pat_3_RE + Flr46_Pat_4_RE + Flr46_PatCor1_RE,  !- <none>
    SET AA = Flr46_PatCor2_RE + Flr46_Soil_RE + Flr46_Supply_RE + Flr_7_Clean_RE,  !- <none>
    SET BB = Flr_7_Elev_RE + Flr_7_NS_RE + Flr_7_Off_RE + Flr_7_Pat_1_RE,  !- <none>
    SET CC = Flr_7_Pat_2_RE + Flr_7_Pat_3_RE + Flr_7_Pat_4_RE,  !- <none>
    SET DD = Flr_7_PatCor1_RE + Flr_7_PatCor2_RE + Flr_7_Soil_RE + Flr_7_Supply_RE,  !- <none>
    SET EE = MOB_Flr1_Core_RE + MOB_Flr1_Prm1_RE + MOB_Flr1_Prm2_RE + MOB_Flr1_Prm3_RE,  !- <none>
    SET FF = MOB_24_Core_RE + MOB_24_Prm1_RE + MOB_24_Prm2_RE,  !- <none>
    SET GG = MOB_24_Prm3_RE + MOB_24_Prm_4_RE + MOB_Flr5_Core_RE,  !- <none>
    SET HH = MOB_Flr5_Prm1_RE + MOB_Flr5_Prm2_RE + MOB_Flr5_Prm3_RE + MOB_Flr5_Prm4_RE,  !- <none>
    SET Reheat = A+B+C+D+E+F+G+H+I+J+K+L+M+N+O+P+Q+R+S+T+U+V+W+X+Y+Z+AA+BB+CC+DD+EE+FF+GG+HH;  !- <none>

  EnergyManagementSystem:Program,
    Heat_Sum_Program,        !- Name
    SET A = Flr_1_Cafe_Heat + Flr_1_Clean_Heat + Flr_1_Conf_Heat + Flr_1_Dining_Heat,  !- Program Line 1
    SET B = Flr_1_Elev_Heat + Flr_1_Exam_Heat + Flr_1_FStor_Heat + Flr_1_GStor_Heat,  !- Program Line 2
    SET C = Flr_1_Image_Heat + Flr_1_Kitchen_Heat + Flr_1_Lab_1_Heat + Flr_1_Lab_2_Heat,  !- <none>
    SET D = Flr_1_Laundry_Heat + Flr_1_Lobby_Heat + Flr_1_Lounge_Heat + Flr_1_Mech_1_Heat,  !- <none>
    SET E = Flr_1_Mech_2_Heat + Flr_1_Off_1_Heat + Flr_1_Off_2_Heat + Flr_1_Off_3_Heat,  !- <none>
    SET F = Flr_1_Off3_P1_Heat + Flr_1_Off3_P2_Heat + Flr_1_Off3_P3_Heat,  !- <none>
    SET G = Flr_1_Pat_Heat + Flr_1_Pharm_Heat + Flr_1_PT_Heat + Flr_1_Receive_Heat,  !- <none>
    SET H = Flr_1_Recep_Heat + Flr_1_Soil_Heat + Flr_1_Stor_Heat + Flr_1_Waiting_Heat,  !- <none>
    SET I = Flr_2_Chapel_Heat + Flr_2_Clean_1_Heat + Flr_2_Clean_2_Heat + Flr_2_Cor_Heat,  !- <none>
    SET J = Flr_2_Elev_Heat + Flr_2_Exam_1_Heat + Flr_2_Exam_2_Heat + Flr_2_Exam_3_Heat,  !- <none>
    SET K = Flr_2_Exam_4_Heat + Flr_2_Gift_Heat + Flr_2_Image_1_Heat + Flr_2_Image_2_Heat,  !- <none>
    SET L = Flr_2_Image_3_Heat + Flr_2_Lab_1_Heat + Flr_2_Lab_2_Heat + Flr_2_Lounge1_Heat,  !- <none>
    SET M = Flr_2_Lounge2_Heat + Flr_2_Lockers_Heat + Flr_2_NS_1_Heat + Flr_2_NS_2_Heat,  !- <none>
    SET N = Flr_2_Off_1_Heat + Flr_2_Off_2_Heat + Flr_2_Off_3_Heat + Flr_2_Off_4_Heat,  !- <none>
    SET O = Flr_2_Sterile_Heat + Flr_2_OR_Heat + Flr_2_PACU_Heat + Flr_2_Pat_1_Heat,  !- <none>
    SET P = Flr_2_Pat_2_Heat + Flr_2_Proc_1_Heat + Flr_2_Proc_2_Heat,  !- <none>
    SET Q = Flr_2_Rest_1_Heat + Flr_2_Rest_2_Heat + Flr_2_Soil_1_Heat + Flr_2_Soil_2_Heat,  !- <none>
    SET R = Flr_2_Stor_1_Heat + Flr_2_Stor_2_Heat + Flr_2_Trauma_Heat + Flr_2_Triage_Heat,  !- <none>
    SET S = Flr_2_Waiting_Heat + Flr_3_Clean_Heat + Flr_3_Elev_Heat + Flr_3_Exam_Heat,  !- <none>
    SET T = Flr_3_ICU_Heat + Flr_3_NS_1_Heat + Flr_3_NS_2_Heat + Flr_3_Nursery_Heat + Flr_3_Off_Heat,  !- <none>
    SET U = Flr_2_Recep_Heat + Flr_3_OR_Heat + Flr_3_Pat_1_Heat + Flr_3_Pat_2_Heat,  !- <none>
    SET V = Flr_3_Pat_3_Heat + Flr_3_Pat_4_Heat + Flr_3_PatCor1_Heat + Flr_3_PatCor2_Heat,  !- <none>
    SET W = Flr_3_Proc_Heat + Flr_3_Soil_Heat + Flr_3_Supply_Heat + Flr_3_Triage_Heat,  !- <none>
    SET X = Flr_3_Waiting_Heat + Flr46_Clean_Heat + Flr46_Elev_Heat + Flr46_NS_Heat,  !- <none>
    SET Y = Flr46_Off_Heat + Flr46_Pat_1_Heat + Flr46_Pat_2_Heat,  !- <none>
    SET Z = Flr46_Pat_3_Heat + Flr46_Pat_4_Heat + Flr46_PatCor1_Heat,  !- <none>
    SET AA = Flr46_PatCor2_Heat + Flr46_Soil_Heat + Flr46_Supply_Heat + Flr_7_Clean_Heat,  !- <none>
    SET BB = Flr_7_Elev_Heat + Flr_7_NS_Heat + Flr_7_Off_Heat + Flr_7_Pat_1_Heat,  !- <none>
    SET CC = Flr_7_Pat_2_Heat + Flr_7_Pat_3_Heat + Flr_7_Pat_4_Heat,  !- <none>
    SET DD = Flr_7_PatCor1_Heat + Flr_7_PatCor2_Heat + Flr_7_Soil_Heat + Flr_7_Supply_Heat,  !- <none>
    SET EE = MOB_Flr1_Core_Heat + MOB_Flr1_Prm1_Heat + MOB_Flr1_Prm2_Heat + MOB_Flr1_Prm3_Heat,  !- <none>
    SET FF = MOB_24_Core_Heat + MOB_24_Prm1_Heat + MOB_24_Prm2_Heat,  !- <none>
    SET GG = MOB_24_Prm3_Heat + MOB_24_Prm_4_Heat + MOB_Flr5_Core_Heat,  !- <none>
    SET HH = MOB_Flr5_Prm1_Heat + MOB_Flr5_Prm2_Heat + MOB_Flr5_Prm3_Heat + MOB_Flr5_Prm4_Heat,  !- <none>
    SET II = AHU_1_Heat + AHU_2_Heat + AHU_3_Heat + AHU_4_Heat + AHU_5_Heat + AHU_6_Heat,  !- <none>
    SET Heat = A+B+C+D+E+F+G+H+I+J+K+L+M+N+O+P+Q+R+S+T+U+V+W+X+Y+Z+AA+BB+CC+DD+EE+FF+GG+HH+II;  !- <none>

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========

  EnergyManagementSystem:GlobalVariable,
    Flr_1_Cafe_RE,           !- Erl Variable 1 Name
    Flr_1_Clean_RE,          !- Erl Variable 2 Name
    Flr_1_Conf_RE,           !- Erl Variable 3 Name
    Flr_1_Dining_RE,         !- <none>
    Flr_1_Elev_RE,           !- <none>
    Flr_1_Exam_RE,           !- <none>
    Flr_1_FStor_RE,          !- <none>
    Flr_1_GStor_RE,          !- <none>
    Flr_1_Image_RE,          !- <none>
    Flr_1_Kitchen_RE,        !- <none>
    Flr_1_Lab_1_RE,          !- <none>
    Flr_1_Lab_2_RE,          !- <none>
    Flr_1_Laundry_RE,        !- <none>
    Flr_1_Lobby_RE,          !- <none>
    Flr_1_Lounge_RE,         !- <none>
    Flr_1_Mech_1_RE,         !- <none>
    Flr_1_Mech_2_RE,         !- <none>
    Flr_1_Off_1_RE,          !- <none>
    Flr_1_Off_2_RE,          !- <none>
    Flr_1_Off_3_RE,          !- <none>
    Flr_1_Off3_P1_RE,        !- <none>
    Flr_1_Off3_P2_RE,        !- <none>
    Flr_1_Off3_P3_RE,        !- <none>
    Flr_1_Pat_RE,            !- <none>
    Flr_1_Pharm_RE,          !- <none>
    Flr_1_PT_RE,             !- <none>
    Flr_1_Receive_RE,        !- <none>
    Flr_1_Recep_RE,          !- <none>
    Flr_1_Soil_RE,           !- <none>
    Flr_1_Stor_RE,           !- <none>
    Flr_1_Waiting_RE,        !- <none>
    Flr_2_Chapel_RE,         !- <none>
    Flr_2_Clean_1_RE,        !- <none>
    Flr_2_Clean_2_RE,        !- <none>
    Flr_2_Cor_RE,            !- <none>
    Flr_2_Elev_RE,           !- <none>
    Flr_2_Exam_1_RE,         !- <none>
    Flr_2_Exam_2_RE,         !- <none>
    Flr_2_Exam_3_RE,         !- <none>
    Flr_2_Exam_4_RE,         !- <none>
    Flr_2_Gift_RE,           !- <none>
    Flr_2_Image_1_RE,        !- <none>
    Flr_2_Image_2_RE,        !- <none>
    Flr_2_Image_3_RE,        !- <none>
    Flr_2_Lab_1_RE,          !- <none>
    Flr_2_Lab_2_RE,          !- <none>
    Flr_2_Lounge1_RE,        !- <none>
    Flr_2_Lounge2_RE,        !- <none>
    Flr_2_Lockers_RE,        !- <none>
    Flr_2_NS_1_RE,           !- <none>
    Flr_2_NS_2_RE,           !- <none>
    Flr_2_Off_1_RE,          !- <none>
    Flr_2_Off_2_RE,          !- <none>
    Flr_2_Off_3_RE,          !- <none>
    Flr_2_Off_4_RE,          !- <none>
    Flr_2_Sterile_RE,        !- <none>
    Flr_2_OR_RE,             !- <none>
    Flr_2_PACU_RE,           !- <none>
    Flr_2_Pat_1_RE,          !- <none>
    Flr_2_Pat_2_RE,          !- <none>
    Flr_2_Proc_1_RE,         !- <none>
    Flr_2_Proc_2_RE,         !- <none>
    Flr_2_Recep_RE,          !- <none>
    Flr_2_Rest_1_RE,         !- <none>
    Flr_2_Rest_2_RE,         !- <none>
    Flr_2_Soil_1_RE,         !- <none>
    Flr_2_Soil_2_RE,         !- <none>
    Flr_2_Stor_1_RE,         !- <none>
    Flr_2_Stor_2_RE,         !- <none>
    Flr_2_Trauma_RE,         !- <none>
    Flr_2_Triage_RE,         !- <none>
    Flr_2_Waiting_RE,        !- <none>
    Flr_3_Clean_RE,          !- <none>
    Flr_3_Elev_RE,           !- <none>
    Flr_3_Exam_RE,           !- <none>
    Flr_3_ICU_RE,            !- <none>
    Flr_3_NS_1_RE,           !- <none>
    Flr_3_NS_2_RE,           !- <none>
    Flr_3_Nursery_RE,        !- <none>
    Flr_3_Off_RE,            !- <none>
    Flr_3_OR_RE,             !- <none>
    Flr_3_Pat_1_RE,          !- <none>
    Flr_3_Pat_2_RE,          !- <none>
    Flr_3_Pat_3_RE,          !- <none>
    Flr_3_Pat_4_RE,          !- <none>
    Flr_3_PatCor1_RE,        !- <none>
    Flr_3_PatCor2_RE,        !- <none>
    Flr_3_Proc_RE,           !- <none>
    Flr_3_Soil_RE,           !- <none>
    Flr_3_Supply_RE,         !- <none>
    Flr_3_Triage_RE,         !- <none>
    Flr_3_Waiting_RE,        !- <none>
    Flr46_Clean_RE,          !- <none>
    Flr46_Elev_RE,           !- <none>
    Flr46_NS_RE,             !- <none>
    Flr46_Off_RE,            !- <none>
    Flr46_Pat_1_RE,          !- <none>
    Flr46_Pat_2_RE,          !- <none>
    Flr46_Pat_3_RE,          !- <none>
    Flr46_Pat_4_RE,          !- <none>
    Flr46_PatCor1_RE,        !- <none>
    Flr46_PatCor2_RE,        !- <none>
    Flr46_Soil_RE,           !- <none>
    Flr46_Supply_RE,         !- <none>
    Flr_7_Clean_RE,          !- <none>
    Flr_7_Elev_RE,           !- <none>
    Flr_7_NS_RE,             !- <none>
    Flr_7_Off_RE,            !- <none>
    Flr_7_Pat_1_RE,          !- <none>
    Flr_7_Pat_2_RE,          !- <none>
    Flr_7_Pat_3_RE,          !- <none>
    Flr_7_Pat_4_RE,          !- <none>
    Flr_7_PatCor1_RE,        !- <none>
    Flr_7_PatCor2_RE,        !- <none>
    Flr_7_Soil_RE,           !- <none>
    Flr_7_Supply_RE,         !- <none>
    MOB_Flr1_Core_RE,        !- <none>
    MOB_Flr1_Prm1_RE,        !- <none>
    MOB_Flr1_Prm2_RE,        !- <none>
    MOB_Flr1_Prm3_RE,        !- <none>
    MOB_24_Core_RE,          !- <none>
    MOB_24_Prm1_RE,          !- <none>
    MOB_24_Prm2_RE,          !- <none>
    MOB_24_Prm3_RE,          !- <none>
    MOB_24_Prm_4_RE,         !- <none>
    MOB_Flr5_Core_RE,        !- <none>
    MOB_Flr5_Prm1_RE,        !- <none>
    MOB_Flr5_Prm2_RE,        !- <none>
    MOB_Flr5_Prm3_RE,        !- <none>
    MOB_Flr5_Prm4_RE,        !- <none>
    Reheat,                  !- <none>
    Flr_1_Cafe_Heat,         !- <none>
    Flr_1_Clean_Heat,        !- <none>
    Flr_1_Conf_Heat,         !- <none>
    Flr_1_Dining_Heat,       !- <none>
    Flr_1_Elev_Heat,         !- <none>
    Flr_1_Exam_Heat,         !- <none>
    Flr_1_FStor_Heat,        !- <none>
    Flr_1_GStor_Heat,        !- <none>
    Flr_1_Image_Heat,        !- <none>
    Flr_1_Kitchen_Heat,      !- <none>
    Flr_1_Lab_1_Heat,        !- <none>
    Flr_1_Lab_2_Heat,        !- <none>
    Flr_1_Laundry_Heat,      !- <none>
    Flr_1_Lobby_Heat,        !- <none>
    Flr_1_Lounge_Heat,       !- <none>
    Flr_1_Mech_1_Heat,       !- <none>
    Flr_1_Mech_2_Heat,       !- <none>
    Flr_1_Off_1_Heat,        !- <none>
    Flr_1_Off_2_Heat,        !- <none>
    Flr_1_Off_3_Heat,        !- <none>
    Flr_1_Off3_P1_Heat,      !- <none>
    Flr_1_Off3_P2_Heat,      !- <none>
    Flr_1_Off3_P3_Heat,      !- <none>
    Flr_1_Pat_Heat,          !- <none>
    Flr_1_Pharm_Heat,        !- <none>
    Flr_1_PT_Heat,           !- <none>
    Flr_1_Receive_Heat,      !- <none>
    Flr_1_Recep_Heat,        !- <none>
    Flr_1_Soil_Heat,         !- <none>
    Flr_1_Stor_Heat,         !- <none>
    Flr_1_Waiting_Heat,      !- <none>
    Flr_2_Chapel_Heat,       !- <none>
    Flr_2_Clean_1_Heat,      !- <none>
    Flr_2_Clean_2_Heat,      !- <none>
    Flr_2_Cor_Heat,          !- <none>
    Flr_2_Elev_Heat,         !- <none>
    Flr_2_Exam_1_Heat,       !- <none>
    Flr_2_Exam_2_Heat,       !- <none>
    Flr_2_Exam_3_Heat,       !- <none>
    Flr_2_Exam_4_Heat,       !- <none>
    Flr_2_Gift_Heat,         !- <none>
    Flr_2_Image_1_Heat,      !- <none>
    Flr_2_Image_2_Heat,      !- <none>
    Flr_2_Image_3_Heat,      !- <none>
    Flr_2_Lab_1_Heat,        !- <none>
    Flr_2_Lab_2_Heat,        !- <none>
    Flr_2_Lounge1_Heat,      !- <none>
    Flr_2_Lounge2_Heat,      !- <none>
    Flr_2_Lockers_Heat,      !- <none>
    Flr_2_NS_1_Heat,         !- <none>
    Flr_2_NS_2_Heat,         !- <none>
    Flr_2_Off_1_Heat,        !- <none>
    Flr_2_Off_2_Heat,        !- <none>
    Flr_2_Off_3_Heat,        !- <none>
    Flr_2_Off_4_Heat,        !- <none>
    Flr_2_Sterile_Heat,      !- <none>
    Flr_2_OR_Heat,           !- <none>
    Flr_2_PACU_Heat,         !- <none>
    Flr_2_Pat_1_Heat,        !- <none>
    Flr_2_Pat_2_Heat,        !- <none>
    Flr_2_Proc_1_Heat,       !- <none>
    Flr_2_Proc_2_Heat,       !- <none>
    Flr_2_Recep_Heat,        !- <none>
    Flr_2_Rest_1_Heat,       !- <none>
    Flr_2_Rest_2_Heat,       !- <none>
    Flr_2_Soil_1_Heat,       !- <none>
    Flr_2_Soil_2_Heat,       !- <none>
    Flr_2_Stor_1_Heat,       !- <none>
    Flr_2_Stor_2_Heat,       !- <none>
    Flr_2_Trauma_Heat,       !- <none>
    Flr_2_Triage_Heat,       !- <none>
    Flr_2_Waiting_Heat,      !- <none>
    Flr_3_Clean_Heat,        !- <none>
    Flr_3_Elev_Heat,         !- <none>
    Flr_3_Exam_Heat,         !- <none>
    Flr_3_ICU_Heat,          !- <none>
    Flr_3_NS_1_Heat,         !- <none>
    Flr_3_NS_2_Heat,         !- <none>
    Flr_3_Nursery_Heat,      !- <none>
    Flr_3_Off_Heat,          !- <none>
    Flr_3_OR_Heat,           !- <none>
    Flr_3_Pat_1_Heat,        !- <none>
    Flr_3_Pat_2_Heat,        !- <none>
    Flr_3_Pat_3_Heat,        !- <none>
    Flr_3_Pat_4_Heat,        !- <none>
    Flr_3_PatCor1_Heat,      !- <none>
    Flr_3_PatCor2_Heat,      !- <none>
    Flr_3_Proc_Heat,         !- <none>
    Flr_3_Soil_Heat,         !- <none>
    Flr_3_Supply_Heat,       !- <none>
    Flr_3_Triage_Heat,       !- <none>
    Flr_3_Waiting_Heat,      !- <none>
    Flr46_Clean_Heat,        !- <none>
    Flr46_Elev_Heat,         !- <none>
    Flr46_NS_Heat,           !- <none>
    Flr46_Off_Heat,          !- <none>
    Flr46_Pat_1_Heat,        !- <none>
    Flr46_Pat_2_Heat,        !- <none>
    Flr46_Pat_3_Heat,        !- <none>
    Flr46_Pat_4_Heat,        !- <none>
    Flr46_PatCor1_Heat,      !- <none>
    Flr46_PatCor2_Heat,      !- <none>
    Flr46_Soil_Heat,         !- <none>
    Flr46_Supply_Heat,       !- <none>
    Flr_7_Clean_Heat,        !- <none>
    Flr_7_Elev_Heat,         !- <none>
    Flr_7_NS_Heat,           !- <none>
    Flr_7_Off_Heat,          !- <none>
    Flr_7_Pat_1_Heat,        !- <none>
    Flr_7_Pat_2_Heat,        !- <none>
    Flr_7_Pat_3_Heat,        !- <none>
    Flr_7_Pat_4_Heat,        !- <none>
    Flr_7_PatCor1_Heat,      !- <none>
    Flr_7_PatCor2_Heat,      !- <none>
    Flr_7_Soil_Heat,         !- <none>
    Flr_7_Supply_Heat,       !- <none>
    MOB_Flr1_Core_Heat,      !- <none>
    MOB_Flr1_Prm1_Heat,      !- <none>
    MOB_Flr1_Prm2_Heat,      !- <none>
    MOB_Flr1_Prm3_Heat,      !- <none>
    MOB_24_Core_Heat,        !- <none>
    MOB_24_Prm1_Heat,        !- <none>
    MOB_24_Prm2_Heat,        !- <none>
    MOB_24_Prm3_Heat,        !- <none>
    MOB_24_Prm_4_Heat,       !- <none>
    MOB_Flr5_Core_Heat,      !- <none>
    MOB_Flr5_Prm1_Heat,      !- <none>
    MOB_Flr5_Prm2_Heat,      !- <none>
    MOB_Flr5_Prm3_Heat,      !- <none>
    MOB_Flr5_Prm4_Heat,      !- <none>
    AHU_1_Heat,              !- <none>
    AHU_2_Heat,              !- <none>
    AHU_3_Heat,              !- <none>
    AHU_4_Heat,              !- <none>
    AHU_5_Heat,              !- <none>
    AHU_6_Heat,              !- <none>
    Heat,                    !- <none>
    AHU_1_Problem,           !- <none>
    AHU_2_Problem,           !- <none>
    AHU_3_Problem,           !- <none>
    AHU_4_Problem,           !- <none>
    AHU_5_Problem,           !- <none>
    AHU_6_Problem,           !- <none>
    AHU_1_Economize,         !- <none>
    AHU_2_Economize,         !- <none>
    AHU_3_Economize,         !- <none>
    AHU_4_Economize,         !- <none>
    AHU_5_Economize,         !- <none>
    AHU_6_Economize,         !- <none>
    Flr_1_Cafe_DT2,          !- <none>
    Flr_1_Clean_DT2,         !- <none>
    Flr_1_Conf_DT2,          !- <none>
    Flr_1_Dining_DT2,        !- <none>
    Flr_1_Elev_DT2,          !- <none>
    Flr_1_Exam_DT2,          !- <none>
    Flr_1_FStor_DT2,         !- <none>
    Flr_1_GStor_DT2,         !- <none>
    Flr_1_Image_DT2,         !- <none>
    Flr_1_Kitchen_DT2,       !- <none>
    Flr_1_Lab_1_DT2,         !- <none>
    Flr_1_Lab_2_DT2,         !- <none>
    Flr_1_Laundry_DT2,       !- <none>
    Flr_1_Lobby_DT2,         !- <none>
    Flr_1_Lounge_DT2,        !- <none>
    Flr_1_Mech_1_DT2,        !- <none>
    Flr_1_Mech_2_DT2,        !- <none>
    Flr_1_Off_1_DT2,         !- <none>
    Flr_1_Off_2_DT2,         !- <none>
    Flr_1_Off_3_DT2,         !- <none>
    Flr_1_Off3_P1_DT2,       !- <none>
    Flr_1_Off3_P2_DT2,       !- <none>
    Flr_1_Off3_P3_DT2,       !- <none>
    Flr_1_Pat_DT2,           !- <none>
    Flr_1_Pharm_DT2,         !- <none>
    Flr_1_PT_DT2,            !- <none>
    Flr_1_Receive_DT2,       !- <none>
    Flr_1_Recep_DT2,         !- <none>
    Flr_1_Soil_DT2,          !- <none>
    Flr_1_Stor_DT2,          !- <none>
    Flr_1_Waiting_DT2;       !- <none>

<<<<<<< HEAD
  EnergyManagementSystem:GlobalVariable,
    A,  !- Erl Variable 1 Name
    B,  !- Erl Variable 2 Name
    C,  !- Erl Variable 3 Name
    D,  !- <none>
    E,  !- <none>
    F,  !- <none>
    G,  !- <none>
    H,  !- <none>
    I,  !- <none>
    J,  !- <none>
    K,  !- <none>
    L,  !- <none>
    M,  !- <none>
    N,  !- <none>
    O,  !- <none>
    P,  !- <none>
    Q,  !- <none>
    R,  !- <none>
    S,  !- <none>
    T,  !- <none>
    U,  !- <none>
    V,  !- <none>
    W,  !- <none>
    X,  !- <none>
    Y,  !- <none>
    Z,  !- <none>
    AA,  !- <none>
    BB,  !- <none>
    CC,  !- <none>
    DD,  !- <none>
    EE,  !- <none>
    FF,  !- <none>
    GG,  !- <none>
    HH,  !- <none>
    II;  !- <none>

=======
>>>>>>> nrel/develop
!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

  EnergyManagementSystem:OutputVariable,
    Floor 1 Cafe Reheat Energy,  !- Name
    Flr_1_Cafe_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Cafe_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Clean Reheat Energy,  !- Name
    Flr_1_Clean_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Clean_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Conference Reheat Energy,  !- Name
    Flr_1_Conf_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Conf_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Dining Reheat Energy,  !- Name
    Flr_1_Dining_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Dining_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Elevator Reheat Energy,  !- Name
    Flr_1_Elev_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Elev_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Exam Reheat Energy,  !- Name
    Flr_1_Exam_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Exam_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Food Storage Reheat Energy,  !- Name
    Flr_1_FStor_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_FStor_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Gas Storage Reheat Energy,  !- Name
    Flr_1_GStor_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_GStor_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Imaging Reheat Energy,  !- Name
    Flr_1_Image_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Image_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Kitchen Reheat Energy,  !- Name
    Flr_1_Kitchen_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Kitchen_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Lab 1 Reheat Energy,  !- Name
    Flr_1_Lab_1_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Lab_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Lab 2 Reheat Energy,  !- Name
    Flr_1_Lab_2_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Lab_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Laundry Reheat Energy,  !- Name
    Flr_1_Laundry_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Laundry_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Lobby Reheat Energy,  !- Name
    Flr_1_Lobby_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Lobby_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Lounge Reheat Energy,  !- Name
    Flr_1_Lounge_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Lounge_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Mech 1 Reheat Energy,  !- Name
    Flr_1_Mech_1_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Mech_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Mech 2 Reheat Energy,  !- Name
    Flr_1_Mech_2_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Mech_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Office 1 Reheat Energy,  !- Name
    Flr_1_Off_1_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Off_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Office 2 Reheat Energy,  !- Name
    Flr_1_Off_2_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Off_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Office 3 Reheat Energy,  !- Name
    Flr_1_Off_3_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Off_3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Office 3 Perimeter 1 Reheat Energy,  !- Name
    Flr_1_Off3_P1_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Off3_P1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Office 3 Perimeter 2 Reheat Energy,  !- Name
    Flr_1_Off3_P2_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Off3_P2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Office 3 Perimeter 3 Reheat Energy,  !- Name
    Flr_1_Off3_P3_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Off3_P3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Patient Reheat Energy,  !- Name
    Flr_1_Pat_RE,            !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Pat_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Pharmacy Reheat Energy,  !- Name
    Flr_1_Pharm_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Pharm_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Physcial Therapy Reheat Energy,  !- Name
    Flr_1_PT_RE,             !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_PT_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Receiving Reheat Energy,  !- Name
    Flr_1_Receive_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Receive_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Reception Reheat Energy,  !- Name
    Flr_1_Recep_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Recep_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Soil Reheat Energy,  !- Name
    Flr_1_Soil_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Soil_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Storage Reheat Energy,  !- Name
    Flr_1_Stor_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Stor_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 1 Waiting Reheat Energy,  !- Name
    Flr_1_Waiting_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Waiting_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Chapel Reheat Energy,  !- Name
    Flr_2_Chapel_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Chapel_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Clean 1 Reheat Energy,  !- Name
    Flr_2_Clean_1_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Clean_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Clean 2 Reheat Energy,  !- Name
    Flr_2_Clean_2_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Clean_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Corridor Reheat Energy,  !- Name
    Flr_2_Cor_RE,            !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Cor_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Elevator Reheat Energy,  !- Name
    Flr_2_Elev_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Elev_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Exam 1 Reheat Energy,  !- Name
    Flr_2_Exam_1_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Exam_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Exam 2 Reheat Energy,  !- Name
    Flr_2_Exam_2_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Exam_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Exam 3 Reheat Energy,  !- Name
    Flr_2_Exam_3_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Exam_3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Exam 4 Reheat Energy,  !- Name
    Flr_2_Exam_4_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Exam_4_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Gift Shop Reheat Energy,  !- Name
    Flr_2_Gift_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Gift_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Imaging 1 Reheat Energy,  !- Name
    Flr_2_Image_1_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Image_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Imaging 2 Reheat Energy,  !- Name
    Flr_2_Image_2_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Image_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Imaging 3 Reheat Energy,  !- Name
    Flr_2_Image_3_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Image_3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Lab 1 Reheat Energy,  !- Name
    Flr_2_Lab_1_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Lab_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Lab 2 Reheat Energy,  !- Name
    Flr_2_Lab_2_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Lab_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Lounge 1 Reheat Energy,  !- Name
    Flr_2_Lounge1_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Lounge1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Lounge 2 Reheat Energy,  !- Name
    Flr_2_Lounge2_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Lounge2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Lockers Reheat Energy,  !- Name
    Flr_2_Lockers_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Lockers_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Nurse Station 1 Reheat Energy,  !- Name
    Flr_2_NS_1_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_NS_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Nurse Station 2 Reheat Energy,  !- Name
    Flr_2_NS_2_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_NS_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Office 1 Reheat Energy,  !- Name
    Flr_2_Off_1_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Off_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Office 2 Reheat Energy,  !- Name
    Flr_2_Off_2_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Off_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Office 3 Reheat Energy,  !- Name
    Flr_2_Off_3_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Off_3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Office 4 Reheat Energy,  !- Name
    Flr_2_Off_4_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Off_4_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Sterilizing Reheat Energy,  !- Name
    Flr_2_Sterile_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Sterile_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Operating Reheat Energy,  !- Name
    Flr_2_OR_RE,             !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_OR_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 PACU Reheat Energy,  !- Name
    Flr_2_PACU_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_PACU_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Patient 1 Reheat Energy,  !- Name
    Flr_2_Pat_1_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Pat_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Patient 2 Reheat Energy,  !- Name
    Flr_2_Pat_2_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Pat_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Procedure 1 Reheat Energy,  !- Name
    Flr_2_Proc_1_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Proc_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Procedure 2 Reheat Energy,  !- Name
    Flr_2_Proc_2_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Proc_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Reception Reheat Energy,  !- Name
    Flr_2_Recep_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Recep_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Restroom 1 Reheat Energy,  !- Name
    Flr_2_Rest_1_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Rest_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Restroom 2 Reheat Energy,  !- Name
    Flr_2_Rest_2_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Rest_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Soil 1 Reheat Energy,  !- Name
    Flr_2_Soil_1_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Soil_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Soil 2 Reheat Energy,  !- Name
    Flr_2_Soil_2_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Soil_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Storage 1 Reheat Energy,  !- Name
    Flr_2_Stor_1_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Stor_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Storage 2 Reheat Energy,  !- Name
    Flr_2_Stor_2_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Stor_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Trauma Reheat Energy,  !- Name
    Flr_2_Trauma_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Trauma_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Triage Reheat Energy,  !- Name
    Flr_2_Triage_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Triage_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 2 Waiting Reheat Energy,  !- Name
    Flr_2_Waiting_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Waiting_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Clean Reheat Energy,  !- Name
    Flr_3_Clean_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_Clean_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Elevator Reheat Energy,  !- Name
    Flr_3_Elev_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_Elev_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Exam Reheat Energy,  !- Name
    Flr_3_Exam_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_Exam_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 ICU Reheat Energy,  !- Name
    Flr_3_ICU_RE,            !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_ICU_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Nurse Station 1 Reheat Energy,  !- Name
    Flr_3_NS_1_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_NS_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Nurse Station 2 Reheat Energy,  !- Name
    Flr_3_NS_2_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_NS_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Nursery Reheat Energy,  !- Name
    Flr_3_Nursery_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_Nursery_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Office Reheat Energy,  !- Name
    Flr_3_Off_RE,            !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_Off_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Operating Reheat Energy,  !- Name
    Flr_3_OR_RE,             !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_OR_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Patient 1 Reheat Energy,  !- Name
    Flr_3_Pat_1_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_Pat_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Patient 2 Reheat Energy,  !- Name
    Flr_3_Pat_2_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_Pat_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Patient 3 Reheat Energy,  !- Name
    Flr_3_Pat_3_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_Pat_3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Patient 4 Reheat Energy,  !- Name
    Flr_3_Pat_4_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_Pat_4_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Patient Corridor 1 Reheat Energy,  !- Name
    Flr_3_PatCor1_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_PatCor1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Patient Corridor 2 Reheat Energy,  !- Name
    Flr_3_PatCor2_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_PatCor2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Procedure Reheat Energy,  !- Name
    Flr_3_Proc_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_Proc_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Soil Reheat Energy,  !- Name
    Flr_3_Soil_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_Soil_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Supply Reheat Energy,  !- Name
    Flr_3_Supply_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_Supply_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Triage Reheat Energy,  !- Name
    Flr_3_Triage_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_Triage_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 3 Waiting Reheat Energy,  !- Name
    Flr_3_Waiting_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_Waiting_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 4_6 Clean Reheat Energy,  !- Name
    Flr46_Clean_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr46_Clean_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 4_6 Elevator Reheat Energy,  !- Name
    Flr46_Elev_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr46_Elev_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 4_6 Nurse_Station Reheat Energy,  !- Name
    Flr46_NS_RE,             !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr46_NS_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 4_6 Office Reheat Energy,  !- Name
    Flr46_Off_RE,            !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr46_Off_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 4_6 Patient 1 Reheat Energy,  !- Name
    Flr46_Pat_1_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr46_Pat_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 4_6 Patient 2 Reheat Energy,  !- Name
    Flr46_Pat_2_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr46_Pat_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 4_6 Patient 3 Reheat Energy,  !- Name
    Flr46_Pat_3_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr46_Pat_3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 4_6 Patient 4 Reheat Energy,  !- Name
    Flr46_Pat_4_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr46_Pat_4_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 4_6 Patient Corridor 1 Reheat Energy,  !- Name
    Flr46_PatCor1_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr46_PatCor1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 4_6 Patient Corridor 2 Reheat Energy,  !- Name
    Flr46_PatCor2_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr46_PatCor2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 4_6 Soil Reheat Energy,  !- Name
    Flr46_Soil_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr46_Soil_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 4_6 Supply Reheat Energy,  !- Name
    Flr46_Supply_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr46_Supply_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 7 Clean Reheat Energy,  !- Name
    Flr_7_Clean_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_7_Clean_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 7 Elevator Reheat Energy,  !- Name
    Flr_7_Elev_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_7_Elev_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 7 Nurse Station Reheat Energy,  !- Name
    Flr_7_NS_RE,             !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_7_NS_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 7 Office Reheat Energy,  !- Name
    Flr_7_Off_RE,            !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_7_Off_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 7 Patient 1 Reheat Energy,  !- Name
    Flr_7_Pat_1_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_7_Pat_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 7 Patient 2 Reheat Energy,  !- Name
    Flr_7_Pat_2_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_7_Pat_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 7 Patient 3 Reheat Energy,  !- Name
    Flr_7_Pat_3_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_7_Pat_3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 7 Patient 4 Reheat Energy,  !- Name
    Flr_7_Pat_4_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_7_Pat_4_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 7 Patient Corridor 1 Reheat Energy,  !- Name
    Flr_7_PatCor1_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_7_PatCor1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 7 Patient Corridor 2 Reheat Energy,  !- Name
    Flr_7_PatCor2_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_7_PatCor2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 7 Soil Reheat Energy,  !- Name
    Flr_7_Soil_RE,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_7_Soil_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Floor 7 Supply Reheat Energy,  !- Name
    Flr_7_Supply_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_7_Supply_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    MOB Floor 1 Core Reheat Energy,  !- Name
    MOB_Flr1_Core_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    MOB_Flr1_Core_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    MOB Floor 1 Perimeter 1 Reheat Energy,  !- Name
    MOB_Flr1_Prm1_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    MOB_Flr1_Prm1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    MOB Floor 1 Perimeter 2 Reheat Energy,  !- Name
    MOB_Flr1_Prm2_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    MOB_Flr1_Prm2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    MOB Floor 1 Perimeter 3 Reheat Energy,  !- Name
    MOB_Flr1_Prm3_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    MOB_Flr1_Prm3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    MOB Floor 2_4 Core Reheat Energy,  !- Name
    MOB_24_Core_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    MOB_24_Core_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    MOB Floor 2_4 Perimeter 1 Reheat Energy,  !- Name
    MOB_24_Prm1_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    MOB_24_Prm1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    MOB Floor 2_4 Perimeter 2 Reheat Energy,  !- Name
    MOB_24_Prm2_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    MOB_24_Prm2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    MOB Floor 2_4 Perimeter 3 Reheat Energy,  !- Name
    MOB_24_Prm3_RE,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    MOB_24_Prm3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    MOB Floor 2_4 Perimeter 4 Reheat Energy,  !- Name
    MOB_24_Prm_4_RE,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    MOB_24_Prm_4_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    MOB Floor 5 Core Reheat Energy,  !- Name
    MOB_Flr5_Core_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    MOB_Flr5_Core_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    MOB Floor 5 Perimeter 1 Reheat Energy,  !- Name
    MOB_Flr5_Prm1_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    MOB_Flr5_Prm1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    MOB Floor 5 Perimeter 2 Reheat Energy,  !- Name
    MOB_Flr5_Prm2_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    MOB_Flr5_Prm2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    MOB Floor 5 Perimeter 3 Reheat Energy,  !- Name
    MOB_Flr5_Prm3_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    MOB_Flr5_Prm3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    MOB Floor 5 Perimeter 4 Reheat Energy,  !- Name
    MOB_Flr5_Prm4_RE,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    MOB_Flr5_Prm4_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Building Reheat Total Energy,  !- Name
    Reheat,                  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Reheat_Sum_Program,      !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    Building Heating Total Energy,  !- Name
    Heat,                    !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Heat_Sum_Program,        !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    AHU 1 Problem Indicator, !- Name
    AHU_1_Problem,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Waiting_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    AHU 2 Problem Indicator, !- Name
    AHU_2_Problem,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Waiting_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    AHU 3 Problem Indicator, !- Name
    AHU_3_Problem,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_Waiting_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    AHU 4 Problem Indicator, !- Name
    AHU_4_Problem,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr46_Supply_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    AHU 5 Problem Indicator, !- Name
    AHU_5_Problem,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_7_Supply_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    AHU 6 Problem Indicator, !- Name
    AHU_6_Problem,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    MOB_Flr5_Prm4_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    AHU 1 Economize Indicator,  !- Name
    AHU_1_Economize,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Waiting_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    AHU 2 Economize Indicator,  !- Name
    AHU_2_Economize,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_2_Waiting_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    AHU 3 Economize Indicator,  !- Name
    AHU_3_Economize,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_3_Waiting_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    AHU 4 Economize Indicator,  !- Name
    AHU_4_Economize,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr46_Supply_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    AHU 5 Economize Indicator,  !- Name
    AHU_5_Economize,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_7_Supply_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    AHU 6 Economize Indicator,  !- Name
    AHU_6_Economize,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    MOB_Flr5_Prm4_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Cafe_DT2,          !- Name
    Flr_1_Cafe_DT2,          !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Cafe_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Clean_DT2,         !- Name
    Flr_1_Clean_DT2,         !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Clean_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Conf_DT2,          !- Name
    Flr_1_Conf_DT2,          !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Conf_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Dining_DT2,        !- Name
    Flr_1_Dining_DT2,        !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Dining_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Elev_DT2,          !- Name
    Flr_1_Elev_DT2,          !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Elev_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Exam_DT2,          !- Name
    Flr_1_Exam_DT2,          !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Exam_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_FStor_DT2,         !- Name
    Flr_1_FStor_DT2,         !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_FStor_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_GStor_DT2,         !- Name
    Flr_1_GStor_DT2,         !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_GStor_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Image_DT2,         !- Name
    Flr_1_Image_DT2,         !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Image_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Kitchen_DT2,       !- Name
    Flr_1_Kitchen_DT2,       !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Kitchen_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Lab_1_DT2,         !- Name
    Flr_1_Lab_1_DT2,         !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Lab_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Lab_2_DT2,         !- Name
    Flr_1_Lab_2_DT2,         !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Lab_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Laundry_DT2,       !- Name
    Flr_1_Laundry_DT2,       !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Laundry_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Lobby_DT2,         !- Name
    Flr_1_Lobby_DT2,         !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Lobby_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Lounge_DT2,        !- Name
    Flr_1_Lounge_DT2,        !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Lounge_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Mech_1_DT2,        !- Name
    Flr_1_Mech_1_DT2,        !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Mech_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Mech_2_DT2,        !- Name
    Flr_1_Mech_2_DT2,        !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Mech_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Off_1_DT2,         !- Name
    Flr_1_Off_1_DT2,         !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Off_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Off_2_DT2,         !- Name
    Flr_1_Off_2_DT2,         !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Off_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Off_3_DT2,         !- Name
    Flr_1_Off_3_DT2,         !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Off_3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Off3_P1_DT2,       !- Name
    Flr_1_Off3_P1_DT2,       !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Off3_P1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Off3_P2_DT2,       !- Name
    Flr_1_Off3_P2_DT2,       !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Off3_P2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Off3_P3_DT2,       !- Name
    Flr_1_Off3_P3_DT2,       !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Off3_P3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Pat_DT2,           !- Name
    Flr_1_Pat_DT2,           !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Pat_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Pharm_DT2,         !- Name
    Flr_1_Pharm_DT2,         !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Pharm_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_PT_DT2,            !- Name
    Flr_1_PT_DT2,            !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_PT_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Receive_DT2,       !- Name
    Flr_1_Receive_DT2,       !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Receive_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Recep_DT2,         !- Name
    Flr_1_Recep_DT2,         !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Recep_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Soil_DT2,          !- Name
    Flr_1_Soil_DT2,          !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Soil_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Stor_DT2,          !- Name
    Flr_1_Stor_DT2,          !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Stor_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

  EnergyManagementSystem:OutputVariable,
    Flr_1_Waiting_DT2,       !- Name
    Flr_1_Waiting_DT2,       !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    Flr_1_Waiting_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
    deltaC;                  !- Units

