!-Generator IDFEditor 1.50
!-Option OriginalOrderTop UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
! House-2FurnaceAC-SequentialLoad.idf
! Basic file description: A 186 m^2 (2000 ft^2) residential house with slab-on-grade (no ground contact).
!
! Highlights:             This file has two furnace/air-conditioner systems serving the occupied zone (Living).
!                         One system is sized to 75% of the design load, and the other system is 25%.
!                         The systems are controlled using the SequentialLoad Load Distribution Scheme for zone equipment.
!                         Sequential Load Fractions are used to distribute the load.
!
! Simulation Location/Run: CHICAGO_IL_USA TMY2-94846, 2 design days, 2 run periods,
!                          Run Control executes the design days only.
!
! Location:                Chicago, IL
!
! Design Days:             CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C
!                          CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C
!
! Run Period (Weather File): Winter 1/14, Summer 7/7, CHICAGO_IL_USA TMY2-94846
!
! Run Control:             No zone or system sizing, design day simulation.
!
! Building:                There are 3 zones (living space, garage and attic). The living zone is conditioned.
!                          The other two zones are unconditioned.
!                          Building aspect ratio: 1:1.6
!
! Floor Area:        186 m^2 (2000 ft^2)
! Number of Stories: 1
!
! Zone Description Details (No attic zone):
!
!                         (10.323,16.876,0)       (17.242,16.876,0)
!                                       _________________
!                                      |                 |
!                                      |                 |
!                                      |                 |
!                                      |     Garage      |
!                                      |                 |
!                                      |                 |
!         (0,10.788,0)                 |                 |
!           ___              __________|_________________| (17.242,10.778,0)
!          |   **************                            |
!           *                                           *
!           *                                            *
!           *                                            *
!           *        Living                              *      window = *
!           *                                            *
!           *                                            *
!          |                                             |
!          |___**************____________________________|
!
!      (0,0,0)                                     (17.242,0,0)
! Internal gains description:     ZONE Living  - lighting is 1000.0 watts, equip is 500.0 watts, 3 occupants
!
! Interzone Surfaces:             Interzone surfaces among living, garage, and attic (see diagram)
! Internal Mass:                  None
! People:                         3
! Lights:                         1000 W
! Equipment:                      500 W
! Windows:                        4 in the living zone
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
! Solar Distribution:             FullInteriorAndExterior
!
! HVAC:                           Two AirLoopHVAC:Unitary:Furnace:HeatCool systems provide space cooling and heating.
!                                 Thermostat setting at 21.1C for space heating and 23.9C for space cooling.
!
! Zonal Equipment:                Living Zone - AirTerminal:SingleDuct:Uncontrolled (2)
! Central Air Handling Equipment: Yes
! System Equipment Autosize:      Yes
! Coils:                          Coil:Cooling:DX:SingleSpeed
!                                 Coil:Heating:Fuel

<<<<<<< HEAD
  Version,26.1;
=======
  Version,26.2;
>>>>>>> nrel/develop

  Building,
    House with 2 Furnace AC, !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.001,                   !- Loads Convergence Tolerance Value {W}
    0.0050000,               !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Timestep,6;

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction;

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  RunPeriod,
    Jan14,                   !- Name
    1,                       !- Begin Month
    14,                      !- Begin Day of Month
    ,                        !- Begin Year
    1,                       !- End Month
    14,                      !- End Day of Month
    ,                        !- End Year
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  RunPeriod,
    May14,                   !- Name
    5,                       !- Begin Month
    14,                      !- Begin Day of Month
    ,                        !- Begin Year
    5,                       !- End Month
    14,                      !- End Day of Month
    ,                        !- End Year
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  RunPeriod,
    Jul07,                   !- Name
    7,                       !- Begin Month
    7,                       !- Begin Day of Month
    ,                        !- Begin Year
    7,                       !- End Month
    7,                       !- End Day of Month
    ,                        !- End Year
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    No;                      !- Use Weather File Snow Indicators

  Site:Location,
    CHICAGO_IL_USA TMY2-94846,  !- Name
    41.78,                   !- Latitude {deg}
    -87.75,                  !- Longitude {deg}
    -6.00,                   !- Time Zone {hr}
    190.00;                  !- Elevation {m}

! CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -17.3,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.5,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.0;                     !- Sky Clearness

  Site:GroundTemperature:BuildingSurface,20.03,20.03,20.13,20.30,20.43,20.52,20.62,20.77,20.78,20.55,20.44,20.20;

  Material,
    A1 - 1 IN STUCCO,        !- Name
    Smooth,                  !- Roughness
    2.5389841E-02,           !- Thickness {m}
    0.6918309,               !- Conductivity {W/m-K}
    1858.142,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.9200000;               !- Visible Absorptance

! CC Blk 8 in HW Hol.

  Material,
    CB11,                    !- Name
    MediumRough,             !- Roughness
    0.2032000,               !- Thickness {m}
    1.048000,                !- Conductivity {W/m-K}
    1105.000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.2000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance

! Gyps or Plast Brd 1/2 in

  Material,
    GP01,                    !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    0.1600000,               !- Conductivity {W/m-K}
    801.0000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

! Min.Wool/Fib Batt R-11

  Material,
    IN02,                    !- Name
    Rough,                   !- Roughness
    9.0099998E-02,           !- Thickness {m}
    4.3000001E-02,           !- Conductivity {W/m-K}
    10.00000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

! Min.Wool/Fib Batt R-30

  Material,
    IN05,                    !- Name
    Rough,                   !- Roughness
    0.2458000,               !- Thickness {m}
    4.3000001E-02,           !- Conductivity {W/m-K}
    10.00000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

! Plywood1/2 in

  Material,
    PW03,                    !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    545.0000,                !- Density {kg/m3}
    1213.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

! CC HW Dr.  140 lbs 4 in

  Material,
    CC03,                    !- Name
    MediumRough,             !- Roughness
    0.1016000,               !- Thickness {m}
    1.310000,                !- Conductivity {W/m-K}
    2243.000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

! STEEL SIDING LW

  Material,
    HF-A3,                   !- Name
    Smooth,                  !- Roughness
    1.5000000E-03,           !- Thickness {m}
    44.96960,                !- Conductivity {W/m-K}
    7689.000,                !- Density {kg/m3}
    418.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.2000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance

! Asphalt Shingle and Siding

  Material:NoMass,
    AR02,                    !- Name
    VeryRough,               !- Roughness
    7.8000002E-02,           !- Thermal Resistance {m2-K/W}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

! Carpet With Rubber Pad

  Material:NoMass,
    CP02,                    !- Name
    Rough,                   !- Roughness
    0.2170000,               !- Thermal Resistance {m2-K/W}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

! ID 2

  WindowMaterial:Glazing,
    CLEAR 3MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    AIR,                     !- Gas Type
    0.006;                   !- Thickness {m}

  Construction,
    EXTWALL:LIVING,          !- Name
    A1 - 1 IN STUCCO,        !- Outside Layer
    CB11,                    !- Layer 2
    GP01;                    !- Layer 3

  Construction,
    INTERIORWall,            !- Name
    GP01,                    !- Outside Layer
    IN02,                    !- Layer 2
    GP01;                    !- Layer 3

  Construction,
    FLOOR:GARAGE,            !- Name
    CC03;                    !- Outside Layer

  Construction,
    FLOOR:LIVING,            !- Name
    CC03,                    !- Outside Layer
    CP02;                    !- Layer 2

  Construction,
    ROOF,                    !- Name
    AR02,                    !- Outside Layer
    PW03;                    !- Layer 2

  Construction,
    EXTWALL:GARAGE,          !- Name
    A1 - 1 IN STUCCO,        !- Outside Layer
    CB11;                    !- Layer 2

  Construction,
    CEILING:LIVING,          !- Name
    IN05,                    !- Outside Layer
    GP01;                    !- Layer 2

  Construction,
    reverseCEILING:LIVING,   !- Name
    GP01,                    !- Outside Layer
    IN05;                    !- Layer 2

  Construction,
    GABLE,                   !- Name
    PW03;                    !- Outside Layer

! 2000  U=3.23  SC= .88  SHGC=.76  TSOL=.70  TVIS=.81

  Construction,
    Dbl Clr 3mm/6mm Air,     !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

  Construction,
    Garage:SteelDoor,        !- Name
    HF-A3;                   !- Outside Layer

  Construction,
    CEILING:Garage,          !- Name
    GP01;                    !- Outside Layer

  Zone,
    LIVING ZONE,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  Zone,
    GARAGE ZONE,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  Zone,
    ATTIC ZONE,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    World;                   !- Coordinate System

  BuildingSurface:Detailed,
    Living:North,            !- Name
    Wall,                    !- Surface Type
    EXTWALL:LIVING,          !- Construction Name
    LIVING ZONE,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    10.323,10.778,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    10.323,10.778,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,10.778,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,10.778,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Living:East,             !- Name
    Wall,                    !- Surface Type
    EXTWALL:LIVING,          !- Construction Name
    LIVING ZONE,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    17.242,0,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    17.242,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.242,10.778,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.242,10.778,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Living:South,            !- Name
    Wall,                    !- Surface Type
    EXTWALL:LIVING,          !- Construction Name
    LIVING ZONE,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,2.4383,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.242,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.242,0,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Living:West,             !- Name
    Wall,                    !- Surface Type
    EXTWALL:LIVING,          !- Construction Name
    LIVING ZONE,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,10.778,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0,10.778,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Garage:Interior,         !- Name
    WALL,                    !- Surface Type
    INTERIORWall,            !- Construction Name
    GARAGE ZONE,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Living:Interior,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.323,10.778,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    10.323,10.778,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.242,10.778,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.242,10.778,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Living:Interior,         !- Name
    WALL,                    !- Surface Type
    INTERIORWall,            !- Construction Name
    LIVING ZONE,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Garage:Interior,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    17.242,10.778,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    17.242,10.778,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.323,10.778,0,  !- X,Y,Z ==> Vertex 3 {m}
    10.323,10.778,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Living:Floor,            !- Name
    FLOOR,                   !- Surface Type
    FLOOR:LIVING,            !- Construction Name
    LIVING ZONE,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Living:Floor,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,10.778,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.242,10.778,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.242,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Living:Ceiling,          !- Name
    CEILING,                 !- Surface Type
    CEILING:LIVING,          !- Construction Name
    LIVING ZONE,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic:LivingFloor,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,10.778,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    17.242,0,2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    17.242,10.778,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic:LivingFloor,       !- Name
    FLOOR,                   !- Surface Type
    reverseCEILING:LIVING,   !- Construction Name
    ATTIC ZONE,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Living:Ceiling,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0,10.778,2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    17.242,10.778,2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    17.242,0,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NorthRoof1,              !- Name
    ROOF,                    !- Surface Type
    ROOF,                    !- Construction Name
    ATTIC ZONE,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.9,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.782,5.389,4.6838,  !- X,Y,Z ==> Vertex 1 {m}
    13.782,7.3172,3.8804,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.3172,3.8804,  !- X,Y,Z ==> Vertex 3 {m}
    0,5.389,4.6838;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SouthRoof,               !- Name
    ROOF,                    !- Surface Type
    ROOF,                    !- Construction Name
    ATTIC ZONE,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,5.389000,4.683800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,2.438400,  !- X,Y,Z ==> Vertex 2 {m}
    17.24200,0.000000,2.438400,  !- X,Y,Z ==> Vertex 3 {m}
    17.24200,5.389000,4.683800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NorthRoof2,              !- Name
    ROOF,                    !- Surface Type
    ROOF,                    !- Construction Name
    ATTIC ZONE,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.9,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.782,7.3172,3.8804,  !- X,Y,Z ==> Vertex 1 {m}
    10.332,10.778,2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,10.778,2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,7.3172,3.8804;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NorthRoof3,              !- Name
    ROOF,                    !- Surface Type
    ROOF,                    !- Construction Name
    ATTIC ZONE,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.9,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    17.242,5.389,4.6838,  !- X,Y,Z ==> Vertex 1 {m}
    17.242,7.3172,3.8804,  !- X,Y,Z ==> Vertex 2 {m}
    13.782,7.3172,3.8804,  !- X,Y,Z ==> Vertex 3 {m}
    13.782,5.389,4.6838;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NorthRoof4,              !- Name
    ROOF,                    !- Surface Type
    ROOF,                    !- Construction Name
    ATTIC ZONE,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.9,                     !- View Factor to Ground
    3,                       !- Number of Vertices
    17.242,7.3172,3.8804,  !- X,Y,Z ==> Vertex 1 {m}
    17.242,10.778,2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    13.782,7.3172,3.8804;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    EastGable,               !- Name
    WALL,                    !- Surface Type
    GABLE,                   !- Construction Name
    ATTIC ZONE,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    3,                       !- Number of Vertices
    17.242,5.389,4.6838,  !- X,Y,Z ==> Vertex 1 {m}
    17.242,0.0,2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    17.242,10.778,2.4384;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    WestGable,               !- Name
    WALL,                    !- Surface Type
    GABLE,                   !- Construction Name
    ATTIC ZONE,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    3,                       !- Number of Vertices
    0.0,5.389,4.6838,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,10.778,2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,2.4384;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    EastRoof,                !- Name
    ROOF,                    !- Surface Type
    ROOF,                    !- Construction Name
    ATTIC ZONE,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.9,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.782,16.876,3.8804,  !- X,Y,Z ==> Vertex 1 {m}
    13.782,7.3172,3.8804,  !- X,Y,Z ==> Vertex 2 {m}
    17.242,10.778,2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    17.242,16.876,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WestRoof,                !- Name
    ROOF,                    !- Surface Type
    ROOF,                    !- Construction Name
    ATTIC ZONE,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.9,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.323,16.876,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    10.323,10.778,2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    13.782,7.3172,3.8804,  !- X,Y,Z ==> Vertex 3 {m}
    13.782,16.876,3.8804;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic:NorthGable,        !- Name
    WALL,                    !- Surface Type
    GABLE,                   !- Construction Name
    ATTIC ZONE,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    3,                       !- Number of Vertices
    13.782,16.876,3.8804,  !- X,Y,Z ==> Vertex 1 {m}
    17.242,16.876,2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    10.323,16.876,2.4384;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Garage:EastWall,         !- Name
    WALL,                    !- Surface Type
    EXTWALL:GARAGE,          !- Construction Name
    GARAGE ZONE,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    17.242,10.778,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    17.242,10.778,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    17.242,16.876,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    17.242,16.876,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Garage:WestWall,         !- Name
    WALL,                    !- Surface Type
    EXTWALL:GARAGE,          !- Construction Name
    GARAGE ZONE,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.323,16.876,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    10.323,16.876,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    10.323,10.778,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    10.323,10.778,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Garage:FrontDoor,        !- Name
    WALL,                    !- Surface Type
    Garage:SteelDoor,        !- Construction Name
    GARAGE ZONE,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    17.242,16.876,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    17.242,16.876,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    10.323,16.876,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    10.323,16.876,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic:GarageFloor,       !- Name
    FLOOR,                   !- Surface Type
    CEILING:Garage,          !- Construction Name
    ATTIC ZONE,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Garage:Ceiling,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.323,10.778,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    10.323,16.876,2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    17.242,16.876,2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    17.242,10.778,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Garage:Ceiling,          !- Name
    CEILING,                 !- Surface Type
    CEILING:Garage,          !- Construction Name
    GARAGE ZONE,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic:GarageFloor,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.323,16.876,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    10.323,10.778,2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    17.242,10.778,2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    17.242,16.876,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Garage:Floor,            !- Name
    FLOOR,                   !- Surface Type
    FLOOR:GARAGE,            !- Construction Name
    GARAGE ZONE,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Garage:Floor,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.323,10.778,0,  !- X,Y,Z ==> Vertex 1 {m}
    10.323,16.876,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.242,16.876,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.242,10.778,0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    NorthWindow,             !- Name
    Window,                  !- Surface Type
    Dbl Clr 3mm/6mm Air,     !- Construction Name
    Living:North,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    6.572,10.778,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
    6.572,10.778,0.6096,  !- X,Y,Z ==> Vertex 2 {m}
    2,10.778,0.6096,  !- X,Y,Z ==> Vertex 3 {m}
    2,10.778,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EastWindow,              !- Name
    Window,                  !- Surface Type
    Dbl Clr 3mm/6mm Air,     !- Construction Name
    Living:East,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    17.242,2,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
    17.242,2,0.6096,  !- X,Y,Z ==> Vertex 2 {m}
    17.242,6.572,0.6096,  !- X,Y,Z ==> Vertex 3 {m}
    17.242,6.572,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SouthWindow,             !- Name
    Window,                  !- Surface Type
    Dbl Clr 3mm/6mm Air,     !- Construction Name
    Living:South,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    2,0,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
    2,0,0.6096,  !- X,Y,Z ==> Vertex 2 {m}
    6.572,0,0.6096,  !- X,Y,Z ==> Vertex 3 {m}
    6.572,0,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WestWindow,              !- Name
    Window,                  !- Surface Type
    Dbl Clr 3mm/6mm Air,     !- Construction Name
    Living:West,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0,6.572,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.572,0.6096,  !- X,Y,Z ==> Vertex 2 {m}
    0,2,0.6096,  !- X,Y,Z ==> Vertex 3 {m}
    0,2,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    Activity Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,131.8;      !- Field 3

  Schedule:Compact,
    Work Eff Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Clothing Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Air Velo Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.137;      !- Field 3

  Schedule:Compact,
    HOUSE OCCUPANCY,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 6:00,1.0,         !- Field 3
    Until: 7:00,0.10,        !- Field 5
    Until: 8:00,0.50,        !- Field 7
    Until: 12:00,1.00,       !- Field 9
    Until: 13:00,0.50,       !- Field 11
    Until: 16:00,1.00,       !- Field 13
    Until: 17:00,0.50,       !- Field 15
    Until: 18:00,0.10,       !- Field 17
    Until: 24:00,1.0,        !- Field 19
    For: AllOtherDays,       !- Field 21
    Until: 24:00,0.0;        !- Field 22

  Schedule:Compact,
    INTERMITTENT,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 18:00,1.00,       !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 24:00,0.0;        !- Field 10

  Schedule:Compact,
    HOUSE LIGHTING,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 6:00,0.05,        !- Field 3
    Until: 7:00,0.20,        !- Field 5
    Until: 17:00,1.00,       !- Field 7
    Until: 18:00,0.50,       !- Field 9
    Until: 24:00,0.05,       !- Field 11
    For: AllOtherDays,       !- Field 13
    Until: 24:00,0.05;       !- Field 14

  Schedule:Compact,
    HVACTemplate-Always 1,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    HVACTemplate-Always 0,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  People,
    LIVING ZONE People,      !- Name
    LIVING ZONE,             !- Zone or ZoneList or Space or SpaceList Name
    HOUSE OCCUPANCY,         !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    3.000000,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff Sch,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Sch,            !- Clothing Insulation Schedule Name
    Air Velo Sch,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  Lights,
    LIVING ZONE Lights,      !- Name
    LIVING ZONE,             !- Zone or ZoneList or Space or SpaceList Name
    HOUSE LIGHTING,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1000,                    !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.2000000,               !- Fraction Radiant
    0.2000000,               !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    LIVING ZONE ElecEq,      !- Name
    LIVING ZONE,             !- Zone or ZoneList or Space or SpaceList Name
    INTERMITTENT,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    500,                     !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0;                       !- Fraction Lost

  Schedule:Compact,
    HVACTemplate-Always 21.1111111111111,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.1111111111111; !- Field 3

<<<<<<< HEAD
                             !- Field 4

=======
>>>>>>> nrel/develop
  Schedule:Compact,
    HVACTemplate-Always 23.8888888888889,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,23.8888888888889; !- Field 3

<<<<<<< HEAD
                             !- Field 4

=======
>>>>>>> nrel/develop
  Schedule:Constant,SeventyFivePercent,Fraction,0.75;

  Schedule:Constant,OneHundredPercent,Fraction,1.0;

  ThermostatSetpoint:DualSetpoint,
    Main Tstat Dual SP Control,  !- Name
    HVACTemplate-Always 21.1111111111111,  !- Heating Setpoint Temperature Schedule Name
    HVACTemplate-Always 23.8888888888889;  !- Cooling Setpoint Temperature Schedule Name

  Schedule:Compact,
    HVACTemplate-Always 4,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ZoneControl:Thermostat,
    LIVING ZONE Thermostat,  !- Name
    LIVING ZONE,             !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Main Tstat Dual SP Control;  !- Control 1 Name

  Sizing:Zone,
    LIVING ZONE,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:AirTerminal:Sizing,
    FurnaceAC1 75 Percent,   !- Name
    0.75,                    !- Fraction of Design Cooling Load {dimensionless}
    1,                       !- Cooling Design Supply Air Temperature Difference Ratio {dimensionless}
    0.75,                    !- Fraction of Design Heating Load {dimensionless}
    1,                       !- Heating Design Supply Air Temperature Difference Ratio {dimensionless}
    1;                       !- Fraction of Minimum Outdoor Air Flow {dimensionless}

  DesignSpecification:AirTerminal:Sizing,
    FurnaceAC2 25 Percent,   !- Name
    0.25,                    !- Fraction of Design Cooling Load {dimensionless}
    1,                       !- Cooling Design Supply Air Temperature Difference Ratio {dimensionless}
    0.25,                    !- Fraction of Design Heating Load {dimensionless}
    1,                       !- Heating Design Supply Air Temperature Difference Ratio {dimensionless}
    1;                       !- Fraction of Minimum Outdoor Air Flow {dimensionless}

  ZoneHVAC:EquipmentConnections,
    LIVING ZONE,             !- Zone Name
    LIVING ZONE Equipment,   !- Zone Conditioning Equipment List Name
    LIVING ZONE Zone Equip Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    LIVING ZONE Zone Air Node,  !- Zone Air Node Name
    LIVING ZONE Return Outlets;  !- Zone Return Air Node or NodeList Name

  NodeList,
    LIVING ZONE Zone Equip Inlets,  !- Name
    LIVING ZONE Zone Equip Inlet 1,  !- Node 1 Name
    LIVING ZONE Zone Equip Inlet 2;  !- Node 2 Name

  NodeList,
    LIVING ZONE Return Outlets,  !- Name
    LIVING ZONE Return Outlet 1,  !- Node 1 Name
    LIVING ZONE Return Outlet 2;  !- Node 2 Name

  ZoneHVAC:EquipmentList,
    LIVING ZONE Equipment,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    LIVING ZONE Air Terminal 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    SeventyFivePercent,      !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    SeventyFivePercent,      !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    LIVING ZONE Air Terminal 2 ADU,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    OneHundredPercent,       !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    OneHundredPercent;       !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    LIVING ZONE Air Terminal 1,  !- Name
    ,                        !- Availability Schedule Name
    LIVING ZONE Zone Equip Inlet 1 ATInlet,  !- Air Inlet Node Name
    LIVING ZONE Zone Equip Inlet 1,  !- Air Outlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    LIVING ZONE Air Terminal 1 ADU,  !- Name
    LIVING ZONE Zone Equip Inlet 1,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    LIVING ZONE Air Terminal 1,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    FurnaceAC1 75 Percent;   !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    LIVING ZONE Air Terminal 2,  !- Name
    ,                        !- Availability Schedule Name
    LIVING ZONE Zone Equip Inlet 2 ATInlet,  !- Air Inlet Node Name
    LIVING ZONE Zone Equip Inlet 2,  !- Air Outlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    LIVING ZONE Air Terminal 2 ADU,  !- Name
    LIVING ZONE Zone Equip Inlet 2,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    LIVING ZONE Air Terminal 2,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    FurnaceAC2 25 Percent;   !- Design Specification Air Terminal Sizing Object Name

  Sizing:System,
    FurnaceAC1,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC,
    FurnaceAC1,              !- Name
    ,                        !- Controller List Name
    FurnaceAC1 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    FurnaceAC1 Branches,     !- Branch List Name
    ,                        !- Connector List Name
    FurnaceAC1 Air Loop Inlet,  !- Supply Side Inlet Node Name
    FurnaceAC1 Return Air Outlet,  !- Demand Side Outlet Node Name
    FurnaceAC1 Supply Path Inlet,  !- Demand Side Inlet Node Names
    FurnaceAC1 Air Loop Outlet;  !- Supply Side Outlet Node Names

  BranchList,
    FurnaceAC1 Branches,     !- Name
    FurnaceAC1 Main Branch;  !- Branch 1 Name

  Branch,
    FurnaceAC1 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 1 Object Type
    FurnaceAC1 Furnace with DX Cooling,  !- Component 1 Name
    FurnaceAC1 Air Loop Inlet,  !- Component 1 Inlet Node Name
    FurnaceAC1 Air Loop Outlet;  !- Component 1 Outlet Node Name

  AirLoopHVAC:SupplyPath,
    FurnaceAC1 Supply Path,  !- Name
    FurnaceAC1 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    FurnaceAC1 Zone Splitter;!- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    FurnaceAC1 Zone Splitter,!- Name
    FurnaceAC1 Supply Path Inlet,  !- Inlet Node Name
    LIVING ZONE Zone Equip Inlet 1 ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    FurnaceAC1 Return Path,  !- Name
    FurnaceAC1 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    FurnaceAC1 Zone Mixer;   !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    FurnaceAC1 Zone Mixer,   !- Name
    FurnaceAC1 Return Air Outlet,  !- Outlet Node Name
    LIVING ZONE Return Outlet 1;  !- Inlet 1 Node Name

  AvailabilityManagerAssignmentList,
    FurnaceAC1 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    FurnaceAC1 Availability; !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    FurnaceAC1 Availability, !- Name
    HVACTemplate-Always 1;   !- Schedule Name

  AirLoopHVAC:Unitary:Furnace:HeatCool,
    FurnaceAC1 Furnace with DX Cooling,  !- Name
    ,                        !- Availability Schedule Name
    FurnaceAC1 Air Loop Inlet,  !- Furnace Air Inlet Node Name
    FurnaceAC1 Air Loop Outlet,  !- Furnace Air Outlet Node Name
    HVACTemplate-Always 0,   !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    LIVING ZONE,             !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    FurnaceAC1 Supply Fan,   !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    FurnaceAC1 Heating Coil, !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    FurnaceAC1 Cooling Coil, !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

  Coil:Heating:Fuel,
    FurnaceAC1 Heating Coil, !- Name
    ,                        !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    FurnaceAC1 Supply Fan Outlet,  !- Air Inlet Node Name
    FurnaceAC1 Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Cooling:DX:SingleSpeed,
    FurnaceAC1 Cooling Coil, !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    FurnaceAC1 Heating Coil Outlet,  !- Air Inlet Node Name
    FurnaceAC1 Air Loop Outlet,  !- Air Outlet Node Name
    FurnaceAC1 DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    FurnaceAC1 DX Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    FurnaceAC1 DX Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    FurnaceAC1 DX Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    FurnaceAC1 DX Coil PLF,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    FurnaceAC1 Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps

  Curve:Biquadratic,
    FurnaceAC1 DX Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

! DOE-2.1E, RATED-CCAP-FFLOW for PTAC

  Curve:Quadratic,
    FurnaceAC1 DX Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps

  Curve:Biquadratic,
    FurnaceAC1 DX Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

! DOE-2.1E, RATED-CEIR-FFLOW for PTAC

  Curve:Quadratic,
    FurnaceAC1 DX Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! PLF = l.- Cd(1.-PLR) where Cd = 0.15

  Curve:Quadratic,
    FurnaceAC1 DX Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  OutdoorAir:Node,
    FurnaceAC1 Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

  Fan:OnOff,
    FurnaceAC1 Supply Fan,   !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    FurnaceAC1 Air Loop Inlet,  !- Air Inlet Node Name
    FurnaceAC1 Supply Fan Outlet;  !- Air Outlet Node Name

  Sizing:System,
    FurnaceAC2,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC,
    FurnaceAC2,              !- Name
    ,                        !- Controller List Name
    FurnaceAC2 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    FurnaceAC2 Branches,     !- Branch List Name
    ,                        !- Connector List Name
    FurnaceAC2 Air Loop Inlet,  !- Supply Side Inlet Node Name
    FurnaceAC2 Return Air Outlet,  !- Demand Side Outlet Node Name
    FurnaceAC2 Supply Path Inlet,  !- Demand Side Inlet Node Names
    FurnaceAC2 Air Loop Outlet;  !- Supply Side Outlet Node Names

  BranchList,
    FurnaceAC2 Branches,     !- Name
    FurnaceAC2 Main Branch;  !- Branch 1 Name

  Branch,
    FurnaceAC2 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 1 Object Type
    FurnaceAC2 Furnace with DX Cooling,  !- Component 1 Name
    FurnaceAC2 Air Loop Inlet,  !- Component 1 Inlet Node Name
    FurnaceAC2 Air Loop Outlet;  !- Component 1 Outlet Node Name

  AirLoopHVAC:SupplyPath,
    FurnaceAC2 Supply Path,  !- Name
    FurnaceAC2 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    FurnaceAC2 Zone Splitter;!- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    FurnaceAC2 Zone Splitter,!- Name
    FurnaceAC2 Supply Path Inlet,  !- Inlet Node Name
    LIVING ZONE Zone Equip Inlet 2 ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    FurnaceAC2 Return Path,  !- Name
    FurnaceAC2 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    FurnaceAC2 Zone Mixer;   !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    FurnaceAC2 Zone Mixer,   !- Name
    FurnaceAC2 Return Air Outlet,  !- Outlet Node Name
    LIVING ZONE Return Outlet 2;  !- Inlet 1 Node Name

  AvailabilityManagerAssignmentList,
    FurnaceAC2 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    FurnaceAC2 Availability; !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    FurnaceAC2 Availability, !- Name
    HVACTemplate-Always 1;   !- Schedule Name

  AirLoopHVAC:Unitary:Furnace:HeatCool,
    FurnaceAC2 Furnace with DX Cooling,  !- Name
    ,                        !- Availability Schedule Name
    FurnaceAC2 Air Loop Inlet,  !- Furnace Air Inlet Node Name
    FurnaceAC2 Air Loop Outlet,  !- Furnace Air Outlet Node Name
    HVACTemplate-Always 0,   !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    LIVING ZONE,             !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    FurnaceAC2 Supply Fan,   !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    FurnaceAC2 Heating Coil, !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    FurnaceAC2 Cooling Coil, !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

  Coil:Heating:Fuel,
    FurnaceAC2 Heating Coil, !- Name
    ,                        !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    FurnaceAC2 Supply Fan Outlet,  !- Air Inlet Node Name
    FurnaceAC2 Heating Coil Outlet;  !- Air Outlet Node Name

  Coil:Cooling:DX:SingleSpeed,
    FurnaceAC2 Cooling Coil, !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    FurnaceAC2 Heating Coil Outlet,  !- Air Inlet Node Name
    FurnaceAC2 Air Loop Outlet,  !- Air Outlet Node Name
    FurnaceAC2 DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    FurnaceAC2 DX Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    FurnaceAC2 DX Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    FurnaceAC2 DX Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    FurnaceAC2 DX Coil PLF,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    FurnaceAC2 Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps

  Curve:Biquadratic,
    FurnaceAC2 DX Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

! DOE-2.1E, RATED-CCAP-FFLOW for PTAC

  Curve:Quadratic,
    FurnaceAC2 DX Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps

  Curve:Biquadratic,
    FurnaceAC2 DX Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

! DOE-2.1E, RATED-CEIR-FFLOW for PTAC

  Curve:Quadratic,
    FurnaceAC2 DX Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! PLF = l.- Cd(1.-PLR) where Cd = 0.15

  Curve:Quadratic,
    FurnaceAC2 DX Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  OutdoorAir:Node,
    FurnaceAC2 Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

  Fan:OnOff,
    FurnaceAC2 Supply Fan,   !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    FurnaceAC2 Air Loop Inlet,  !- Air Inlet Node Name
    FurnaceAC2 Supply Fan Outlet;  !- Air Outlet Node Name

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:VariableDictionary,IDF;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,detailed;

  Output:Variable,*,Zone Mean Air Temperature,detailed;

  Output:Variable,*,Zone Air Temperature,detailed;

  Output:Variable,*,Fan Electricity Rate,detailed;

  Output:Variable,*,Heating Coil Heating Rate,detailed;

  Output:Variable,*,Heating Coil Electricity Rate,detailed;

  Output:Variable,*,Heating Coil NaturalGas Rate,detailed;

  Output:Variable,*,Heating Coil Runtime Fraction,detailed;

  Output:Variable,*,Heating Coil Ancillary NaturalGas Rate,detailed;

  Output:Variable,*,Cooling Coil Total Cooling Rate,detailed;

  Output:Variable,*,Cooling Coil Sensible Cooling Rate,detailed;

  Output:Variable,*,Cooling Coil Latent Cooling Rate,detailed;

  Output:Variable,*,Cooling Coil Electricity Rate,detailed;

  Output:Variable,*,Cooling Coil Runtime Fraction,detailed;

  Output:Variable,*,Unitary System Fan Part Load Ratio,detailed;

  Output:Variable,*,Unitary System Compressor Part Load Ratio,detailed;

  Output:Variable,Living Zone,Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,detailed;

  Output:Variable,Living Zone,Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate,detailed;

  Output:Variable,Living Zone,Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate,detailed;

  Output:Variable,Living Zone,Zone Heating Setpoint Not Met Time,detailed;

  Output:Variable,Living Zone,Zone Cooling Setpoint Not Met Time,detailed;

  Output:Variable,*,Zone Air Terminal Sensible Heating Rate,detailed;

  Output:Variable,*,Zone Air Terminal Sensible Cooling Rate,detailed;

