!-Generator IDFEditor 1.34
!-Option OriginalOrderTop UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
! Mundt_System_Always_On.idf
! Basic file description: Basic test for Mundt nodal air model
!                          1 story building divided into 3 interior conditioned zones. Roof with no plenum.
!                          No ground contact with floor.
!
! Highlights:              Example of Mundt Mixing Air Model
!
! Simulation Location/Run: TAMPA_INTL_AIRPORT_FL_USA, 2 design days, 2 run periods,
!                          Run Control executes two design days (see RUN PERIOD object)
!
! Location:                Tampa, FL
!
! Design Days:             TAMPA_INTL_AIRPORT_FL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C
!                          TAMPA_INTL_AIRPORT_FL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C
!
! Run Period (Weather File): 6/15 to 7/15, TAMPA_INTL_AIRPORT_FL_USA
!
! Run Control:             No zone or system sizing, design day run control (no weather file simulation)
! Run:      2-design-day and a 1-month simulation.
! Building: A simple 3 room, 4 zone building was devised to illustrate use of the Mundt room air model. The 'Mid' room is divided
!           into an upper and lower zone.  'Mixing' models are used for these two zones.  The West and East room are modeled as
!           single zones with multiple surfaces on each wall.  The zones are 12 m tall to illustrate the effect of thermal
!           stratification in the rooms.
!
! Floor Area:        48 m2
! Number of Stories: 1
! Zone Description Details:
!
!       (0,4m,0)
!           _______________________________________ ___________________
!          |                   |                   |                   |
!          |                   |                   |                   |
!          |                   |                   |                   |
!          |                   |                   |                   |
!          |     West          |     Mid           |      East         |     window = *
!          |                   |                   |                   |
!          |                   |                   |                   |
!          |                   |                   |                   |
!          |___*************___|___________________|___*************___|
!
!      (0,0,0)             (4m,0,0)               (8m,0,0)            (12m,0,0)
! Internal gains description:     ZONE West          - lighting is 0 watts,        equip is 2928.751 watts, 5 occupants
! Internal gains description:     ZONE Mid-Upper     - lighting is 878.6252 watts, equip is 2928.751 watts, 3 occupants
! Internal gains description:     ZONE Mid-Lower     - lighting is 878.6252 watts, equip is 2928.751 watts, 3 occupants
! Internal gains description:     ZONE East          - lighting is 0 watts,        equip is 1464.375 watts, 5 occupants
!
! Interzone Surfaces:             Interzone partions are specified between the Mid zones and the East and West zones
!                                 A total of 8 interzone surfaces are specified.
! Internal Mass:                  None
! People:                         16
! Lights:                         1,756 W
! Equipment:                      10,251 W
! Windows:                        2
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
! Solar Distribution:             Minimal Shadowing
!
! HVAC:     Standard VAV system with outside air economizer, hot water reheat
!           coils, central chilled water cooling coil. Central Plant is single
!           hot water boiler, electric compression chiller with air cooled
!           condenser. All equipment is autosized.
!
! Zonal Equipment:                Air Distribution Unit (diffusers)
! Central Air Handling Equipment: Yes
! System Equipment Autosize:      Yes
! Purchased Cooling:              No
! Purchased Heating:              No
! Purchased Chilled Water:        No
! Purchased Hot Water:            No
! Coils:                           Coil:Cooling:Water; Coil:Heating:Water
! Pumps:                          Yes
! Boilers:                        Yes
! Chillers:                       Yes
! Towers:                         No
!
! Results:
! Standard Reports:               DXF
! Timestep or Hourly Variables:   hourly
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None

<<<<<<< HEAD
  Version,26.1;
=======
  Version,26.2;
>>>>>>> nrel/develop

  Building,
    FICTITIOUS BLDG,         !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    3.9999999E-02,           !- Loads Convergence Tolerance Value {W}
    0.4000000,               !- Temperature Convergence Tolerance Value {deltaC}
    MinimalShadowing,        !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Timestep,6;

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction;

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  RunPeriod,
    Run Period 1,            !- Name
    6,                       !- Begin Month
    15,                      !- Begin Day of Month
    ,                        !- Begin Year
    7,                       !- End Month
    15,                      !- End Day of Month
    ,                        !- End Year
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  Site:Location,
    TAMPA_INTL_AIRPORT_FL_USA Design_Conditions,  !- Name
    27.97,                   !- Latitude {deg}
    -82.53,                  !- Longitude {deg}
    -5.00,                   !- Time Zone {hr}
    3.00;                    !- Elevation {m}

! Using Design Conditions from "United States Climate Design Data 2001 ASHRAE Handbook"
! TAMPA_INTL_AIRPORT_FL_USA Extreme Wind Speeds, 1%=   8.40m/s, 2.5%=   7.50m/s, 5%=   6.80m/s
! TAMPA_INTL_AIRPORT_FL_USA Extreme Temperatures, Max Drybulb=  34.90°C, Min Drybulb=  -1.80°C
! TAMPA_INTL_AIRPORT_FL_USA Heating Design Conditions Wind Speed=   3.50 Wind Dir=  20.00
! TAMPA_INTL_AIRPORT_FL_USA Heating 99.6%, MaxDB=   2.20

  SizingPeriod:DesignDay,
    TAMPA_INTL_AIRPORT_FL_USA Heating 99.6% Conditions,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    2.20,                    !- Maximum Dry-Bulb Temperature {C}
    0.00,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    2.20,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101288.96,               !- Barometric Pressure {Pa}
    3.50,                    !- Wind Speed {m/s}
    20.00,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

! TAMPA_INTL_AIRPORT_FL_USA Cooling Design Conditions Wind Speed=   4.40 Wind Dir= 270.00
! TAMPA_INTL_AIRPORT_FL_USA Cooling (DB=>MWB) .4%, MaxDB=  33.60 MWB=  25.10

  SizingPeriod:DesignDay,
    TAMPA_INTL_AIRPORT_FL_USA Cooling .4% Conditions DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.60,                   !- Maximum Dry-Bulb Temperature {C}
    8.30,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    25.10,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101288.96,               !- Barometric Pressure {Pa}
    4.40,                    !- Wind Speed {m/s}
    270.00,                  !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

  Site:GroundTemperature:BuildingSurface,20.03,20.03,20.13,20.30,20.43,20.52,20.62,20.77,20.78,20.55,20.44,20.20;

  Material,
    A1 - 1 IN STUCCO,        !- Name
    Smooth,                  !- Roughness
    2.5389841E-02,           !- Thickness {m}
    0.6918309,               !- Conductivity {W/m-K}
    1858.142,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.9200000;               !- Visible Absorptance

  Material,
    C4 - 4 IN COMMON BRICK,  !- Name
    Rough,                   !- Roughness
    0.1014984,               !- Thickness {m}
    0.7264224,               !- Conductivity {W/m-K}
    1922.216,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7600000,               !- Solar Absorptance
    0.7600000;               !- Visible Absorptance

  Material,
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Name
    Smooth,                  !- Roughness
    1.9050000E-02,           !- Thickness {m}
    0.7264224,               !- Conductivity {W/m-K}
    1601.846,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.9200000;               !- Visible Absorptance

  Material,
    C6 - 8 IN CLAY TILE,     !- Name
    Smooth,                  !- Roughness
    0.2033016,               !- Thickness {m}
    0.5707605,               !- Conductivity {W/m-K}
    1121.292,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.8200000,               !- Solar Absorptance
    0.8200000;               !- Visible Absorptance

  Material,
    C10 - 8 IN HW CONCRETE,  !- Name
    MediumRough,             !- Roughness
    0.2033016,               !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    E2 - 1 / 2 IN SLAG OR STONE,  !- Name
    Rough,                   !- Roughness
    1.2710161E-02,           !- Thickness {m}
    1.435549,                !- Conductivity {W/m-K}
    881.0155,                !- Density {kg/m3}
    1673.600,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5500000,               !- Solar Absorptance
    0.5500000;               !- Visible Absorptance

  Material,
    E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Name
    Rough,                   !- Roughness
    9.5402403E-03,           !- Thickness {m}
    0.1902535,               !- Conductivity {W/m-K}
    1121.292,                !- Density {kg/m3}
    1673.600,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    B5 - 1 IN DENSE INSULATION,  !- Name
    VeryRough,               !- Roughness
    2.5389841E-02,           !- Thickness {m}
    4.3239430E-02,           !- Conductivity {W/m-K}
    91.30524,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

  Material,
    C12 - 2 IN HW CONCRETE,  !- Name
    MediumRough,             !- Roughness
    5.0901599E-02,           !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  WindowMaterial:Glazing,
    WIN-LAY-GLASS-LIGHT,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.90,                    !- Solar Transmittance at Normal Incidence
    0.031,                   !- Front Side Solar Reflectance at Normal Incidence
    0.031,                   !- Back Side Solar Reflectance at Normal Incidence
    0.90,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  Construction,
    EXTWALL,                 !- Name
    A1 - 1 IN STUCCO,        !- Outside Layer
    C4 - 4 IN COMMON BRICK,  !- Layer 2
    E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

  Construction,
    PARTITION,               !- Name
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Outside Layer
    C6 - 8 IN CLAY TILE,     !- Layer 2
    E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

  Construction,
    FLOORSLAB,               !- Name
    C10 - 8 IN HW CONCRETE;  !- Outside Layer

  Construction,
    ROOF,                    !- Name
    E2 - 1 / 2 IN SLAG OR STONE,  !- Outside Layer
    E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Layer 2
    B5 - 1 IN DENSE INSULATION,  !- Layer 3
    C12 - 2 IN HW CONCRETE;  !- Layer 4

  Construction,
    WIN-CON-LIGHT,           !- Name
    WIN-LAY-GLASS-LIGHT;     !- Outside Layer

  Zone,
    WEST ZONE,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

  Zone,
    MID-UPP ZONE,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

  Zone,
    MID-LOW ZONE,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

  Zone,
    EAST ZONE,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    World;                   !- Coordinate System

  BuildingSurface:Detailed,
    WESTZN:SOUTHWALL:BOTTOM, !- Name
    WALL,                    !- Surface Type
    EXTWALL,                 !- Construction Name
    WEST ZONE,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,0.0,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WESTZN:SOUTHWALL:MIDLOW, !- Name
    WALL,                    !- Surface Type
    EXTWALL,                 !- Construction Name
    WEST ZONE,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,1.5,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,0.0,1.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WESTZN:SOUTHWALL:MIDUPP, !- Name
    WALL,                    !- Surface Type
    EXTWALL,                 !- Construction Name
    WEST ZONE,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,4.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,0.0,3.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,0.0,4.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WESTZN:SOUTHWALL:TOP,    !- Name
    WALL,                    !- Surface Type
    EXTWALL,                 !- Construction Name
    WEST ZONE,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,6.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,4.5,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,0.0,4.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,0.0,6.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WESTZN:WESTWALL:BOTTOM,  !- Name
    WALL,                    !- Surface Type
    EXTWALL,                 !- Construction Name
    WEST ZONE,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,4.0,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,4.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WESTZN:WESTWALL:MIDLOW,  !- Name
    WALL,                    !- Surface Type
    EXTWALL,                 !- Construction Name
    WEST ZONE,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,4.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,4.0,1.5,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,1.5,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WESTZN:WESTWALL:MIDUPP,  !- Name
    WALL,                    !- Surface Type
    EXTWALL,                 !- Construction Name
    WEST ZONE,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,4.0,4.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,4.0,3.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,4.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WESTZN:WESTWALL:TOP,     !- Name
    WALL,                    !- Surface Type
    EXTWALL,                 !- Construction Name
    WEST ZONE,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,4.0,6.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,4.0,4.5,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,4.5,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,6.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WESTZN:NORTHWALL:BOTTOM, !- Name
    WALL,                    !- Surface Type
    EXTWALL,                 !- Construction Name
    WEST ZONE,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0,4.0,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,4.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,4.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,4.0,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WESTZN:NORTHWALL:MIDLOW, !- Name
    WALL,                    !- Surface Type
    EXTWALL,                 !- Construction Name
    WEST ZONE,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0,4.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,4.0,1.5,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,4.0,1.5,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,4.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WESTZN:NORTHWALL:MIDUPP, !- Name
    WALL,                    !- Surface Type
    EXTWALL,                 !- Construction Name
    WEST ZONE,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0,4.0,4.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,4.0,3.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,4.0,3.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,4.0,4.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WESTZN:NORTHWALL:TOP,    !- Name
    WALL,                    !- Surface Type
    EXTWALL,                 !- Construction Name
    WEST ZONE,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0,4.0,6.0,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,4.0,4.5,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,4.0,4.5,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,4.0,6.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WESTZN:EASTWALL:BOTTOM,  !- Name
    WALL,                    !- Surface Type
    PARTITION,               !- Construction Name
    WEST ZONE,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MIDLOWZN:WESTWALL:BOTTOM,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0,0.0,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,4.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,4.0,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WESTZN:EASTWALL:MIDLOW,  !- Name
    WALL,                    !- Surface Type
    PARTITION,               !- Construction Name
    WEST ZONE,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MIDLOWZN:WESTWALL:TOP,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,0.0,1.5,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,4.0,1.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,4.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WESTZN:EASTWALL:MIDUPP,  !- Name
    WALL,                    !- Surface Type
    PARTITION,               !- Construction Name
    WEST ZONE,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MIDUPPZN:WESTWALL:BOTTOM,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0,0.0,4.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,0.0,3.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,4.0,3.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,4.0,4.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WESTZN:EASTWALL:TOP,     !- Name
    WALL,                    !- Surface Type
    PARTITION,               !- Construction Name
    WEST ZONE,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MIDUPPZN:WESTWALL:TOP,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0,0.0,6.0,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,0.0,4.5,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,4.0,4.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,4.0,6.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WESTZN:FLOOR:LEFF,       !- Name
    FLOOR,                   !- Surface Type
    FLOORSLAB,               !- Construction Name
    WEST ZONE,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,4.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    2.0,4.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    2.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WESTZN:FLOOR:RIGHT,      !- Name
    FLOOR,                   !- Surface Type
    FLOORSLAB,               !- Construction Name
    WEST ZONE,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    2.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    2.0,4.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,4.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WESTZN:CEILING:LEFF,     !- Name
    CEILING,                 !- Surface Type
    ROOF,                    !- Construction Name
    WEST ZONE,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,4.0,6.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,6.0,  !- X,Y,Z ==> Vertex 2 {m}
    2.0,0.0,6.0,  !- X,Y,Z ==> Vertex 3 {m}
    2.0,4.0,6.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WESTZN:CEILING:RIGHT,    !- Name
    CEILING,                 !- Surface Type
    ROOF,                    !- Construction Name
    WEST ZONE,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    2.0,4.0,6.0,  !- X,Y,Z ==> Vertex 1 {m}
    2.0,0.0,6.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,0.0,6.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,4.0,6.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MIDLOWZN:SOUTHWALL,      !- Name
    WALL,                    !- Surface Type
    EXTWALL,                 !- Construction Name
    MID-LOW ZONE,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MIDLOWZN:WESTWALL:BOTTOM,!- Name
    WALL,                    !- Surface Type
    PARTITION,               !- Construction Name
    MID-LOW ZONE,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    WESTZN:EASTWALL:BOTTOM,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0,4.0,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,4.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,0.0,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MIDLOWZN:WESTWALL:TOP,   !- Name
    WALL,                    !- Surface Type
    PARTITION,               !- Construction Name
    MID-LOW ZONE,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    WESTZN:EASTWALL:MIDLOW,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0,4.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,4.0,1.5,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,0.0,1.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MIDLOWZN:NORTHWALL,      !- Name
    WALL,                    !- Surface Type
    EXTWALL,                 !- Construction Name
    MID-LOW ZONE,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    8.0,4.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    8.0,4.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,4.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,4.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MIDLOWZN:EASTWALL:BOTTOM,!- Name
    WALL,                    !- Surface Type
    PARTITION,               !- Construction Name
    MID-LOW ZONE,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EASTZN:WESTWALL:BOTTOM,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.0,0.0,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    8.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0,4.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0,4.0,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MIDLOWZN:EASTWALL:TOP,   !- Name
    WALL,                    !- Surface Type
    PARTITION,               !- Construction Name
    MID-LOW ZONE,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EASTZN:WESTWALL:MIDLOW,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.0,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    8.0,0.0,1.5,  !- X,Y,Z ==> Vertex 2 {m}
    8.0,4.0,1.5,  !- X,Y,Z ==> Vertex 3 {m}
    8.0,4.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MIDLOWZN:FLOOR,          !- Name
    FLOOR,                   !- Surface Type
    FLOORSLAB,               !- Construction Name
    MID-LOW ZONE,            !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,4.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0,4.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MIDLOWZN:CEILING,        !- Name
    CEILING,                 !- Surface Type
    FLOORSLAB,               !- Construction Name
    MID-LOW ZONE,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MIDUPPZN:FLOOR,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0,4.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,0.0,3.0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0,0.0,3.0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0,4.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MIDUPPZN:SOUTHWALL,      !- Name
    WALL,                    !- Surface Type
    EXTWALL,                 !- Construction Name
    MID-UPP ZONE,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0,0.0,6.0,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,0.0,3.0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0,0.0,3.0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0,0.0,6.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MIDUPPZN:WESTWALL:BOTTOM,!- Name
    WALL,                    !- Surface Type
    PARTITION,               !- Construction Name
    MID-UPP ZONE,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    WESTZN:EASTWALL:MIDUPP,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0,4.0,4.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,4.0,3.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,0.0,3.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,0.0,4.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MIDUPPZN:WESTWALL:TOP,   !- Name
    WALL,                    !- Surface Type
    PARTITION,               !- Construction Name
    MID-UPP ZONE,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    WESTZN:EASTWALL:TOP,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0,4.0,6.0,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,4.0,4.5,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,0.0,4.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,0.0,6.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MIDUPPZN:NORTHWALL,      !- Name
    WALL,                    !- Surface Type
    EXTWALL,                 !- Construction Name
    MID-UPP ZONE,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    8.0,4.0,6.0,  !- X,Y,Z ==> Vertex 1 {m}
    8.0,4.0,3.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.0,4.0,3.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.0,4.0,6.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MIDUPPZN:EASTWALL:BOTTOM,!- Name
    WALL,                    !- Surface Type
    PARTITION,               !- Construction Name
    MID-UPP ZONE,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EASTZN:WESTWALL:MIDUPP,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.0,0.0,4.5,  !- X,Y,Z ==> Vertex 1 {m}
    8.0,0.0,3.0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0,4.0,3.0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0,4.0,4.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MIDUPPZN:EASTWALL:TOP,   !- Name
    WALL,                    !- Surface Type
    PARTITION,               !- Construction Name
    MID-UPP ZONE,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EASTZN:WESTWALL:TOP,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.0,0.0,6.0,  !- X,Y,Z ==> Vertex 1 {m}
    8.0,0.0,4.5,  !- X,Y,Z ==> Vertex 2 {m}
    8.0,4.0,4.5,  !- X,Y,Z ==> Vertex 3 {m}
    8.0,4.0,6.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MIDUPPZN:FLOOR,          !- Name
    FLOOR,                   !- Surface Type
    FLOORSLAB,               !- Construction Name
    MID-UPP ZONE,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MIDLOWZN:CEILING,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,4.0,3.0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0,4.0,3.0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MIDUPPZN:CEILING,        !- Name
    CEILING,                 !- Surface Type
    ROOF,                    !- Construction Name
    MID-UPP ZONE,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0,4.0,6.0,  !- X,Y,Z ==> Vertex 1 {m}
    4.0,0.0,6.0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0,0.0,6.0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0,4.0,6.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EASTZN:WESTWALL:BOTTOM,  !- Name
    WALL,                    !- Surface Type
    PARTITION,               !- Construction Name
    EAST ZONE,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MIDLOWZN:EASTWALL:BOTTOM,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.0,4.0,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    8.0,4.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0,0.0,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EASTZN:WESTWALL:MIDLOW,  !- Name
    WALL,                    !- Surface Type
    PARTITION,               !- Construction Name
    EAST ZONE,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MIDLOWZN:EASTWALL:TOP,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.0,4.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    8.0,4.0,1.5,  !- X,Y,Z ==> Vertex 2 {m}
    8.0,0.0,1.5,  !- X,Y,Z ==> Vertex 3 {m}
    8.0,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EASTZN:WESTWALL:MIDUPP,  !- Name
    WALL,                    !- Surface Type
    PARTITION,               !- Construction Name
    EAST ZONE,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MIDUPPZN:EASTWALL:BOTTOM,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.0,4.0,4.5,  !- X,Y,Z ==> Vertex 1 {m}
    8.0,4.0,3.0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0,0.0,3.0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0,0.0,4.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EASTZN:WESTWALL:TOP,     !- Name
    WALL,                    !- Surface Type
    PARTITION,               !- Construction Name
    EAST ZONE,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    MIDUPPZN:EASTWALL:TOP,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.0,4.0,6.0,  !- X,Y,Z ==> Vertex 1 {m}
    8.0,4.0,4.5,  !- X,Y,Z ==> Vertex 2 {m}
    8.0,0.0,4.5,  !- X,Y,Z ==> Vertex 3 {m}
    8.0,0.0,6.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EASTZN:SOUTHWALL:BOTTOM, !- Name
    WALL,                    !- Surface Type
    EXTWALL,                 !- Construction Name
    EAST ZONE,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    8.0,0.0,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    8.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    12.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    12.0,0.0,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EASTZN:SOUTHWALL:MIDLOW, !- Name
    WALL,                    !- Surface Type
    EXTWALL,                 !- Construction Name
    EAST ZONE,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.0,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    8.0,0.0,1.5,  !- X,Y,Z ==> Vertex 2 {m}
    12.0,0.0,1.5,  !- X,Y,Z ==> Vertex 3 {m}
    12.0,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EASTZN:SOUTHWALL:MIDUPP, !- Name
    WALL,                    !- Surface Type
    EXTWALL,                 !- Construction Name
    EAST ZONE,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.0,0.0,4.5,  !- X,Y,Z ==> Vertex 1 {m}
    8.0,0.0,3.0,  !- X,Y,Z ==> Vertex 2 {m}
    12.0,0.0,3.0,  !- X,Y,Z ==> Vertex 3 {m}
    12.0,0.0,4.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EASTZN:SOUTHWALL:TOP,    !- Name
    WALL,                    !- Surface Type
    EXTWALL,                 !- Construction Name
    EAST ZONE,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.0,0.0,6.0,  !- X,Y,Z ==> Vertex 1 {m}
    8.0,0.0,4.5,  !- X,Y,Z ==> Vertex 2 {m}
    12.0,0.0,4.5,  !- X,Y,Z ==> Vertex 3 {m}
    12.0,0.0,6.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EASTZN:NORTHWALL:BOTTOM, !- Name
    WALL,                    !- Surface Type
    EXTWALL,                 !- Construction Name
    EAST ZONE,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.0,4.0,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    12.0,4.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0,4.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0,4.0,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EASTZN:NORTHWALL:MIDLOW, !- Name
    WALL,                    !- Surface Type
    EXTWALL,                 !- Construction Name
    EAST ZONE,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.0,4.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    12.0,4.0,1.5,  !- X,Y,Z ==> Vertex 2 {m}
    8.0,4.0,1.5,  !- X,Y,Z ==> Vertex 3 {m}
    8.0,4.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EASTZN:NORTHWALL:MIDUPP, !- Name
    WALL,                    !- Surface Type
    EXTWALL,                 !- Construction Name
    EAST ZONE,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.0,4.0,4.5,  !- X,Y,Z ==> Vertex 1 {m}
    12.0,4.0,3.0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0,4.0,3.0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0,4.0,4.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EASTZN:NORTHWALL:TOP,    !- Name
    WALL,                    !- Surface Type
    EXTWALL,                 !- Construction Name
    EAST ZONE,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.0,4.0,6.0,  !- X,Y,Z ==> Vertex 1 {m}
    12.0,4.0,4.5,  !- X,Y,Z ==> Vertex 2 {m}
    8.0,4.0,4.5,  !- X,Y,Z ==> Vertex 3 {m}
    8.0,4.0,6.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EASTZN:EASTWALL:BOTTOM,  !- Name
    WALL,                    !- Surface Type
    EXTWALL,                 !- Construction Name
    EAST ZONE,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.0,0.0,1.5,  !- X,Y,Z ==> Vertex 1 {m}
    12.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    12.0,4.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    12.0,4.0,1.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EASTZN:EASTWALL:MIDLOW,  !- Name
    WALL,                    !- Surface Type
    EXTWALL,                 !- Construction Name
    EAST ZONE,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.0,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    12.0,0.0,1.5,  !- X,Y,Z ==> Vertex 2 {m}
    12.0,4.0,1.5,  !- X,Y,Z ==> Vertex 3 {m}
    12.0,4.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EASTZN:EASTWALL:MIDUPP,  !- Name
    WALL,                    !- Surface Type
    EXTWALL,                 !- Construction Name
    EAST ZONE,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.0,0.0,4.5,  !- X,Y,Z ==> Vertex 1 {m}
    12.0,0.0,3.0,  !- X,Y,Z ==> Vertex 2 {m}
    12.0,4.0,3.0,  !- X,Y,Z ==> Vertex 3 {m}
    12.0,4.0,4.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EASTZN:EASTWALL:TOP,     !- Name
    WALL,                    !- Surface Type
    EXTWALL,                 !- Construction Name
    EAST ZONE,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.0,0.0,6.0,  !- X,Y,Z ==> Vertex 1 {m}
    12.0,0.0,4.5,  !- X,Y,Z ==> Vertex 2 {m}
    12.0,4.0,4.5,  !- X,Y,Z ==> Vertex 3 {m}
    12.0,4.0,6.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EASTZN:FLOOR:LEFF,       !- Name
    FLOOR,                   !- Surface Type
    FLOORSLAB,               !- Construction Name
    EAST ZONE,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    8.0,4.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    10.0,4.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    10.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EASTZN:FLOOR:RIGHT,      !- Name
    FLOOR,                   !- Surface Type
    FLOORSLAB,               !- Construction Name
    EAST ZONE,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    10.0,4.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    12.0,4.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    12.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EASTZN:CEILING:LEFF,     !- Name
    CEILING,                 !- Surface Type
    ROOF,                    !- Construction Name
    EAST ZONE,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.0,4.0,6.0,  !- X,Y,Z ==> Vertex 1 {m}
    8.0,0.0,6.0,  !- X,Y,Z ==> Vertex 2 {m}
    10.0,0.0,6.0,  !- X,Y,Z ==> Vertex 3 {m}
    10.0,4.0,6.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EASTZN:CEILING:RIGHT,    !- Name
    CEILING,                 !- Surface Type
    ROOF,                    !- Construction Name
    EAST ZONE,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.0,4.0,6.0,  !- X,Y,Z ==> Vertex 1 {m}
    10.0,0.0,6.0,  !- X,Y,Z ==> Vertex 2 {m}
    12.0,0.0,6.0,  !- X,Y,Z ==> Vertex 3 {m}
    12.0,4.0,6.0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WESTZN:SOUTHWALL:WINLOW, !- Name
    Window,                  !- Surface Type
    WIN-CON-LIGHT,           !- Construction Name
    WESTZN:SOUTHWALL:MIDLOW, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    1.0,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    1.0,0.0,1.5,  !- X,Y,Z ==> Vertex 2 {m}
    3.0,0.0,1.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.0,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WESTZN:SOUTHWALL:WINUPP, !- Name
    Window,                  !- Surface Type
    WIN-CON-LIGHT,           !- Construction Name
    WESTZN:SOUTHWALL:MIDUPP, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    1.0,0.0,4.5,  !- X,Y,Z ==> Vertex 1 {m}
    1.0,0.0,3.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.0,0.0,3.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.0,0.0,4.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EASTZN:SOUTHWALL:WINLOW, !- Name
    Window,                  !- Surface Type
    WIN-CON-LIGHT,           !- Construction Name
    EASTZN:SOUTHWALL:MIDLOW, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    9.0,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    9.0,0.0,1.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.0,0.0,1.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.0,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EASTZN:SOUTHWALL:WINUPP, !- Name
    Window,                  !- Surface Type
    WIN-CON-LIGHT,           !- Construction Name
    EASTZN:SOUTHWALL:MIDUPP, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    9.0,0.0,4.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.0,0.0,3.0,  !- X,Y,Z ==> Vertex 2 {m}
    11.0,0.0,3.0,  !- X,Y,Z ==> Vertex 3 {m}
    11.0,0.0,4.5;  !- X,Y,Z ==> Vertex 4 {m}

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    FlowRate,                !- Name
    0.0,                     !- Lower Limit Value
    10,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  Schedule:Compact,
    OCCUPY-1,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekend Holiday WinterDesignDay, !- Field 2
    Until: 24:00,0.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 07:00,0.0,        !- Field 6
    Until: 08:00,0.5,        !- Field 8
    Until: 18:00,1.0,        !- Field 10
    Until: 19:00,0.5,        !- Field 12
    Until: 24:00,0.0;        !- Field 14

  Schedule:Compact,
    LIGHTS-1,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekend Holiday WinterDesignDay, !- Field 2
    Until: 24:00,0.05,       !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 08:00,0.05,       !- Field 6
    Until: 09:00,0.9,        !- Field 8
    Until: 10:00,0.95,       !- Field 10
    Until: 11:00,1.0,        !- Field 12
    Until: 12:00,0.95,       !- Field 14
    Until: 13:00,0.8,        !- Field 16
    Until: 14:00,0.9,        !- Field 18
    Until: 18:00,1.0,        !- Field 20
    Until: 19:00,0.6,        !- Field 22
    Until: 21:00,0.2,        !- Field 24
    Until: 24:00,0.05;       !- Field 26

  Schedule:Compact,
    EQUIP-1,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekend Holiday WinterDesignDay, !- Field 2
    Until: 24:00,0.2,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 08:00,0.02,       !- Field 6
    Until: 09:00,0.4,        !- Field 8
    Until: 14:00,0.9,        !- Field 10
    Until: 15:00,0.8,        !- Field 12
    Until: 16:00,0.7,        !- Field 14
    Until: 18:00,0.5,        !- Field 16
    Until: 20:00,0.3,        !- Field 18
    Until: 24:00,0.02;       !- Field 20

  Schedule:Compact,
    ActSchd,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,117.239997864; !- Field 3

<<<<<<< HEAD
                             !- Field 4

=======
>>>>>>> nrel/develop
  Schedule:Compact,
    Htg-SetP-Sch,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekend Holiday,    !- Field 2
    Until: 24:00,21.1,       !- Field 3
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,21.1,       !- Field 6
    For: WinterDesignDay,    !- Field 8
    Until: 24:00,21.1,       !- Field 9
    For: AllOtherDays,       !- Field 11
    Until: 24:00,21.1;       !- Field 12

  Schedule:Compact,
    Clg-SetP-Sch,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekend Holiday,    !- Field 2
    Until: 24:00,23.9,       !- Field 3
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,23.9,       !- Field 6
    For: WinterDesignDay,    !- Field 8
    Until: 24:00,23.9,       !- Field 9
    For: AllOtherDays,       !- Field 11
    Until: 24:00,23.9;       !- Field 12

  Schedule:Compact,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,2,          !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,1,          !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 24:00,4;          !- Field 9

  Schedule:Compact,
    Min OA Sched,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday,            !- Field 2
    Until: 06:00,0.02,       !- Field 3
    Until: 18:00,1.0,        !- Field 5
    Until: 24:00,0.02,       !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 24:00,0.02;       !- Field 10

  Schedule:Compact,
    FanAvailSched,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 9/30,           !- Field 5
    For: SummerDesignDay WinterDesignDay, !- Field 6
    Until: 24:00,1.0,        !- Field 7
    For: Weekday,            !- Field 9
    Until: 24:00,1.0,        !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,1.0,        !- Field 13
    Through: 12/31,          !- Field 15
    For: AllDays,            !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 9/30,           !- Field 5
    For: SummerDesignDay WinterDesignDay, !- Field 6
    Until: 24:00,1.0,        !- Field 7
    For: Weekday,            !- Field 9
    Until: 24:00,1.0,        !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,1.0,        !- Field 13
    Through: 12/31,          !- Field 15
    For: AllDays,            !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    CoolingPumpAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1.0,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    ReheatCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 9/30,           !- Field 5
    For: SummerDesignDay WinterDesignDay, !- Field 6
    Until: 24:00,1.0,        !- Field 7
    For: Weekday,            !- Field 9
    Until: 24:00,1.0,        !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,1.0,        !- Field 13
    Through: 12/31,          !- Field 15
    For: AllDays,            !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    CW Loop Temp Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,7.22;       !- Field 3

  Schedule:Compact,
    HW Loop Temp Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,82.0;       !- Field 3

  Schedule:Compact,
    PlantOnSched,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Seasonal Reset Supply Air Temp Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,16.0,       !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,13.0,       !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,16.0;       !- Field 11

  People,
    WEST ZONE People 1,      !- Name
    WEST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5.000000,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  People,
    EAST ZONE People 1,      !- Name
    EAST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5.000000,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  People,
    MID-UPP ZONE People 1,   !- Name
    MID-UPP ZONE,            !- Zone or ZoneList or Space or SpaceList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    3.000000,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  People,
    MID-LOW ZONE People 1,   !- Name
    MID-LOW ZONE,            !- Zone or ZoneList or Space or SpaceList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    3.000000,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    MID-UPP ZONE Lights 1,   !- Name
    MID-UPP ZONE,            !- Zone or ZoneList or Space or SpaceList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    878.6252,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.2000000,               !- Fraction Radiant
    0.2000000,               !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    MID-LOW ZONE Lights 1,   !- Name
    MID-LOW ZONE,            !- Zone or ZoneList or Space or SpaceList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    878.6252,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.2000000,               !- Fraction Radiant
    0.2000000,               !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    WEST ZONE ElecEq 1,      !- Name
    WEST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2928.751,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    EAST ZONE ElecEq 1,      !- Name
    EAST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1464.375,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    MID-UPP ZONE ElecEq 1,   !- Name
    MID-UPP ZONE,            !- Zone or ZoneList or Space or SpaceList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2928.751,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    MID-LOW ZONE ElecEq 1,   !- Name
    MID-LOW ZONE,            !- Zone or ZoneList or Space or SpaceList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2928.751,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0;                       !- Fraction Lost

  Sizing:Zone,
    WEST ZONE,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA WEST ZONE,       !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA WEST ZONE,       !- Name
    flow/person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    MID-UPP ZONE,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA MID-UPP ZONE,    !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA MID-UPP ZONE,    !- Name
    flow/person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    MID-LOW ZONE,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA MID-LOW ZONE,    !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA MID-LOW ZONE,    !- Name
    flow/person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    EAST ZONE,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA EAST ZONE,       !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA EAST ZONE,       !- Name
    flow/person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:System,
    VAV Sys 1,               !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  Sizing:Plant,
    Hot Water Loop,          !- Plant or Condenser Loop Name
    heating,                 !- Loop Type
    82.,                     !- Design Loop Exit Temperature {C}
    11;                      !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    Chilled Water Loop,      !- Plant or Condenser Loop Name
    cooling,                 !- Loop Type
    7.22,                    !- Design Loop Exit Temperature {C}
    6.67;                    !- Loop Design Temperature Difference {deltaC}

  NodeList,
    OutsideAirInletNodes,    !- Name
    Outside Air Inlet Node 1;!- Node 1 Name

  NodeList,
    WEST ZONE In Nodes,      !- Name
    WEST ZONE In Node;       !- Node 1 Name

  NodeList,
    MID-UPP ZONE In Nodes,   !- Name
    MID-UPP ZONE In Node;    !- Node 1 Name

  NodeList,
    MID-LOW ZONE In Nodes,   !- Name
    MID-LOW ZONE In Node;    !- Node 1 Name

  NodeList,
    EAST ZONE In Nodes,      !- Name
    EAST ZONE In Node;       !- Node 1 Name

  NodeList,
    Supply Air Temp Nodes 1, !- Name
    VAV Sys 1 Outlet Node;   !- Node 1 Name

  BranchList,
    VAV Sys 1 Branches,      !- Name
    VAV Sys 1 Main Branch;   !- Branch 1 Name

  BranchList,
    Heating Supply Side Branches,  !- Name
    Heating Supply Inlet Branch,  !- Branch 1 Name
    Central Boiler Branch,   !- Branch 2 Name
    Heating Supply Bypass Branch,  !- Branch 3 Name
    Heating Supply Outlet Branch;  !- Branch 4 Name

  BranchList,
    Heating Demand Side Branches,  !- Name
    Heating Demand Inlet Branch,  !- Branch 1 Name
    WEST ZONE Reheat Branch, !- Branch 2 Name
    MID-UPP ZONE Reheat Branch,  !- Branch 3 Name
    MID-LOW ZONE Reheat Branch,  !- Branch 4 Name
    EAST ZONE Reheat Branch, !- Branch 5 Name
    Main Heating Coil 1 Branch,  !- Branch 6 Name
    Heating Demand Bypass Branch,  !- Branch 7 Name
    Heating Demand Outlet Branch;  !- Branch 8 Name

  BranchList,
    Cooling Supply Side Branches,  !- Name
    CW Pump Branch,          !- Branch 1 Name
    Central Chiller Branch,  !- Branch 2 Name
    Cooling Supply Bypass Branch,  !- Branch 3 Name
    Cooling Supply Outlet;   !- Branch 4 Name

  BranchList,
    Cooling Demand Side Branches,  !- Name
    Cooling Demand Inlet,    !- Branch 1 Name
    Cooling Coil Branch,     !- Branch 2 Name
    Cooling Demand Bypass Branch,  !- Branch 3 Name
    Cooling Demand Outlet;   !- Branch 4 Name

  ConnectorList,
    Heating Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Heating Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Heating Supply Mixer;    !- Connector 2 Name

  ConnectorList,
    Heating Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Heating Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Heating Demand Mixer;    !- Connector 2 Name

  ConnectorList,
    Cooling Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CW Loop Splitter,        !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CW Loop Mixer;           !- Connector 2 Name

  ConnectorList,
    Cooling Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CW Demand Splitter,      !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CW Demand Mixer;         !- Connector 2 Name

  Branch,
    VAV Sys 1 Main Branch,   !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA Sys 1,                !- Component 1 Name
    VAV Sys 1 Inlet Node,    !- Component 1 Inlet Node Name
    Mixed Air Node 1,        !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Main Cooling Coil 1,     !- Component 2 Name
    Mixed Air Node 1,        !- Component 2 Inlet Node Name
    Main Cooling Coil 1 Outlet Node,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Main Heating Coil 1,     !- Component 3 Name
    Main Cooling Coil 1 Outlet Node,  !- Component 3 Inlet Node Name
    Main Heating Coil 1 Outlet Node,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Supply Fan 1,            !- Component 4 Name
    Main Heating Coil 1 Outlet Node,  !- Component 4 Inlet Node Name
    VAV Sys 1 Outlet Node;   !- Component 4 Outlet Node Name

  Branch,
    Heating Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HW Circ Pump,            !- Component 1 Name
    HW Supply Inlet Node,    !- Component 1 Inlet Node Name
    HW Pump Outlet Node;     !- Component 1 Outlet Node Name

  Branch,
    Central Boiler Branch,   !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Central Boiler,          !- Component 1 Name
    Central Boiler Inlet Node,  !- Component 1 Inlet Node Name
    Central Boiler Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Heating Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heating Supply Side Bypass,  !- Component 1 Name
    Heating Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Heating Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Heating Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heating Supply Outlet,   !- Component 1 Name
    Heating Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HW Supply Outlet Node;   !- Component 1 Outlet Node Name

  Branch,
    Heating Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heating Demand Inlet Pipe,  !- Component 1 Name
    HW Demand Inlet Node,    !- Component 1 Inlet Node Name
    HW Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Heating Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heating Demand Outlet Pipe,  !- Component 1 Name
    HW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HW Demand Outlet Node;   !- Component 1 Outlet Node Name

  Branch,
    WEST ZONE Reheat Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    WEST ZONE Zone Coil,     !- Component 1 Name
    WEST ZONE Zone Coil Water In Node,  !- Component 1 Inlet Node Name
    WEST ZONE Zone Coil Water Out Node;  !- Component 1 Outlet Node Name

  Branch,
    MID-UPP ZONE Reheat Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    MID-UPP ZONE Zone Coil,  !- Component 1 Name
    MID-UPP ZONE Zone Coil Water In Node,  !- Component 1 Inlet Node Name
    MID-UPP ZONE Zone Coil Water Out Node;  !- Component 1 Outlet Node Name

  Branch,
    MID-LOW ZONE Reheat Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    MID-LOW ZONE Zone Coil,  !- Component 1 Name
    MID-LOW ZONE Zone Coil Water In Node,  !- Component 1 Inlet Node Name
    MID-LOW ZONE Zone Coil Water Out Node;  !- Component 1 Outlet Node Name

  Branch,
    EAST ZONE Reheat Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EAST ZONE Zone Coil,     !- Component 1 Name
    EAST ZONE Zone Coil Water In Node,  !- Component 1 Inlet Node Name
    EAST ZONE Zone Coil Water Out Node;  !- Component 1 Outlet Node Name

  Branch,
    Main Heating Coil 1 Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Main Heating Coil 1,     !- Component 1 Name
    Main Heating Coil 1 Water Inlet Node,  !- Component 1 Inlet Node Name
    Main Heating Coil 1 Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Heating Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heating Demand Bypass,   !- Component 1 Name
    Heating Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Heating Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Cooling Demand Inlet,    !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Cooling Demand Side Inlet Pipe,  !- Component 1 Name
    CW Demand Inlet Node,    !- Component 1 Inlet Node Name
    CW Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Cooling Coil Branch,     !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Main Cooling Coil 1,     !- Component 1 Name
    Main Cooling Coil 1 Water Inlet Node,  !- Component 1 Inlet Node Name
    Main Cooling Coil 1 Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Cooling Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Cooling Demand Side Bypass,  !- Component 1 Name
    CW Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CW Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Cooling Demand Outlet,   !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CW Demand Side Outlet Pipe,  !- Component 1 Name
    CW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CW Demand Outlet Node;   !- Component 1 Outlet Node Name

  Branch,
    Cooling Supply Outlet,   !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Supply Side Outlet Pipe, !- Component 1 Name
    Supply Side Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CW Supply Outlet Node;   !- Component 1 Outlet Node Name

  Branch,
    CW Pump Branch,          !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    CW Circ Pump,            !- Component 1 Name
    CW Supply Inlet Node,    !- Component 1 Inlet Node Name
    CW Pump Outlet Node;     !- Component 1 Outlet Node Name

  Branch,
    Central Chiller Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric,        !- Component 1 Object Type
    Central Chiller,         !- Component 1 Name
    Central Chiller Inlet Node,  !- Component 1 Inlet Node Name
    Central Chiller Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Cooling Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Supply Side Bypass,      !- Component 1 Name
    CW Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CW Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Heating Supply Side Bypass,  !- Name
    Heating Supply Bypass Inlet Node,  !- Inlet Node Name
    Heating Supply Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Heating Supply Outlet,   !- Name
    Heating Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    HW Supply Outlet Node;   !- Outlet Node Name

  Pipe:Adiabatic,
    Heating Demand Inlet Pipe,  !- Name
    HW Demand Inlet Node,    !- Inlet Node Name
    HW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Heating Demand Outlet Pipe,  !- Name
    HW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    HW Demand Outlet Node;   !- Outlet Node Name

  Pipe:Adiabatic,
    Heating Demand Bypass,   !- Name
    Heating Demand Bypass Inlet Node,  !- Inlet Node Name
    Heating Demand Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Cooling Demand Side Inlet Pipe,  !- Name
    CW Demand Inlet Node,    !- Inlet Node Name
    CW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Cooling Demand Side Bypass,  !- Name
    CW Demand Bypass Inlet Node,  !- Inlet Node Name
    CW Demand Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    CW Demand Side Outlet Pipe,  !- Name
    CW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    CW Demand Outlet Node;   !- Outlet Node Name

  Pipe:Adiabatic,
    Supply Side Outlet Pipe, !- Name
    Supply Side Exit Pipe Inlet Node,  !- Inlet Node Name
    CW Supply Outlet Node;   !- Outlet Node Name

  Pipe:Adiabatic,
    Supply Side Bypass,      !- Name
    CW Supply Bypass Inlet Node,  !- Inlet Node Name
    CW Supply Bypass Outlet Node;  !- Outlet Node Name

  PlantLoop,
    Hot Water Loop,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Hot Loop Operation,      !- Plant Equipment Operation Scheme Name
    HW Supply Outlet Node,   !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    HW Supply Inlet Node,    !- Plant Side Inlet Node Name
    HW Supply Outlet Node,   !- Plant Side Outlet Node Name
    Heating Supply Side Branches,  !- Plant Side Branch List Name
    Heating Supply Side Connectors,  !- Plant Side Connector List Name
    HW Demand Inlet Node,    !- Demand Side Inlet Node Name
    HW Demand Outlet Node,   !- Demand Side Outlet Node Name
    Heating Demand Side Branches,  !- Demand Side Branch List Name
    Heating Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad;          !- Load Distribution Scheme

  SetpointManager:Scheduled,
    Hot Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW Loop Temp Schedule,   !- Schedule Name
    Hot Water Loop Setpoint Node List;  !- Setpoint Node or NodeList Name

  NodeList,
    Hot Water Loop Setpoint Node List,  !- Name
    HW Supply Outlet Node;   !- Node 1 Name

  PlantLoop,
    Chilled Water Loop,      !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CW Loop Operation,       !- Plant Equipment Operation Scheme Name
    CW Supply Outlet Node,   !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    CW Supply Inlet Node,    !- Plant Side Inlet Node Name
    CW Supply Outlet Node,   !- Plant Side Outlet Node Name
    Cooling Supply Side Branches,  !- Plant Side Branch List Name
    Cooling Supply Side Connectors,  !- Plant Side Connector List Name
    CW Demand Inlet Node,    !- Demand Side Inlet Node Name
    CW Demand Outlet Node,   !- Demand Side Outlet Node Name
    Cooling Demand Side Branches,  !- Demand Side Branch List Name
    Cooling Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad;          !- Load Distribution Scheme

  SetpointManager:Scheduled,
    Chilled Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW Loop Temp Schedule,   !- Schedule Name
    Chilled Water Loop Setpoint Node List;  !- Setpoint Node or NodeList Name

  NodeList,
    Chilled Water Loop Setpoint Node List,  !- Name
    CW Supply Outlet Node;   !- Node 1 Name

  PlantEquipmentOperationSchemes,
    Hot Loop Operation,      !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Central Boiler Only,     !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperationSchemes,
    CW Loop Operation,       !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Central Chiller Only,    !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Central Chiller Only,    !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    900000,                  !- Load Range 1 Upper Limit {W}
    Cooling Plant;           !- Range 1 Equipment List Name

  PlantEquipmentOperation:HeatingLoad,
    Central Boiler Only,     !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000,                 !- Load Range 1 Upper Limit {W}
    heating plant;           !- Range 1 Equipment List Name

  PlantEquipmentList,
    heating plant,           !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Central Boiler;          !- Equipment 1 Name

  PlantEquipmentList,
    Cooling Plant,           !- Name
    Chiller:Electric,        !- Equipment 1 Object Type
    Central Chiller;         !- Equipment 1 Name

  Connector:Splitter,
    Heating Demand Splitter, !- Name
    Heating Demand Inlet Branch,  !- Inlet Branch Name
    WEST ZONE Reheat Branch, !- Outlet Branch 1 Name
    MID-UPP ZONE Reheat Branch,  !- Outlet Branch 2 Name
    MID-LOW ZONE Reheat Branch,  !- Outlet Branch 3 Name
    EAST ZONE Reheat Branch, !- Outlet Branch 4 Name
    Main Heating Coil 1 Branch,  !- Outlet Branch 5 Name
    Heating Demand Bypass Branch;  !- Outlet Branch 6 Name

  Connector:Splitter,
    Heating Supply Splitter, !- Name
    Heating Supply Inlet Branch,  !- Inlet Branch Name
    Central Boiler Branch,   !- Outlet Branch 1 Name
    Heating Supply Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    CW Loop Splitter,        !- Name
    CW Pump Branch,          !- Inlet Branch Name
    Central Chiller Branch,  !- Outlet Branch 1 Name
    Cooling Supply Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    CW Demand Splitter,      !- Name
    Cooling Demand Inlet,    !- Inlet Branch Name
    Cooling Coil Branch,     !- Outlet Branch 1 Name
    Cooling Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Heating Demand Mixer,    !- Name
    Heating Demand Outlet Branch,  !- Outlet Branch Name
    WEST ZONE Reheat Branch, !- Inlet Branch 1 Name
    MID-UPP ZONE Reheat Branch,  !- Inlet Branch 2 Name
    MID-LOW ZONE Reheat Branch,  !- Inlet Branch 3 Name
    EAST ZONE Reheat Branch, !- Inlet Branch 4 Name
    Main Heating Coil 1 Branch,  !- Inlet Branch 5 Name
    Heating Demand Bypass Branch;  !- Inlet Branch 6 Name

  Connector:Mixer,
    Heating Supply Mixer,    !- Name
    Heating Supply Outlet Branch,  !- Outlet Branch Name
    Central Boiler Branch,   !- Inlet Branch 1 Name
    Heating Supply Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    CW Loop Mixer,           !- Name
    Cooling Supply Outlet,   !- Outlet Branch Name
    Central Chiller Branch,  !- Inlet Branch 1 Name
    Cooling Supply Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    CW Demand Mixer,         !- Name
    Cooling Demand Outlet,   !- Outlet Branch Name
    Cooling Coil Branch,     !- Inlet Branch 1 Name
    Cooling Demand Bypass Branch;  !- Inlet Branch 2 Name

  AirLoopHVAC,
    VAV Sys 1,               !- Name
    VAV Sys 1 Controllers,   !- Controller List Name
    VAV Sys 1 Avail List,    !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    VAV Sys 1 Branches,      !- Branch List Name
    ,                        !- Connector List Name
    VAV Sys 1 Inlet Node,    !- Supply Side Inlet Node Name
    Return Air Mixer Outlet Node,  !- Demand Side Outlet Node Name
    Zone Eq In Node,         !- Demand Side Inlet Node Names
    VAV Sys 1 Outlet Node;   !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    VAV Sys 1 Controllers,   !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Central Cooling Coil Contoller 1,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Central Heating Coil Contoller 1;  !- Controller 2 Name

  AirLoopHVAC:ControllerList,
    OA Sys 1 Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller 1;         !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA Sys 1 Equipment,      !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OA Mixing Box 1;         !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    OA Sys 1,                !- Name
    OA Sys 1 Controllers,    !- Controller List Name
    OA Sys 1 Equipment;      !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    OutsideAirInletNodes;    !- Node or NodeList Name 1

  OutdoorAir:Mixer,
    OA Mixing Box 1,         !- Name
    Mixed Air Node 1,        !- Mixed Air Node Name
    Outside Air Inlet Node 1,!- Outdoor Air Stream Node Name
    Relief Air Outlet Node 1,!- Relief Air Stream Node Name
    VAV Sys 1 Inlet Node;    !- Return Air Stream Node Name

  AvailabilityManagerAssignmentList,
    VAV Sys 1 Avail List,    !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    VAV Sys 1 Avail;         !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    VAV Sys 1 Avail,         !- Name
    FanAvailSched;           !- Schedule Name

  SetpointManager:Scheduled,
    Supply Air Temp Manager 1,  !- Name
    Temperature,             !- Control Variable
    Seasonal Reset Supply Air Temp Sch,  !- Schedule Name
    Supply Air Temp Nodes 1; !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Mixed Air Temp Manager 1,!- Name
    Temperature,             !- Control Variable
    VAV Sys 1 Outlet Node,   !- Reference Setpoint Node Name
    Main Heating Coil 1 Outlet Node,  !- Fan Inlet Node Name
    VAV Sys 1 Outlet Node,   !- Fan Outlet Node Name
    Main Branch SetPoint Node List;  !- Setpoint Node or NodeList Name

  NodeList,
    Main Branch SetPoint Node List,  !- Name
    Mixed Air Node 1,        !- Node 1 Name
    Main Cooling Coil 1 Outlet Node,  !- Node 2 Name
    Main Heating Coil 1 Outlet Node;  !- Node 3 Name

  Controller:WaterCoil,
    Central Cooling Coil Contoller 1,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    FLOW,                    !- Actuator Variable
    Main Cooling Coil 1 Outlet Node,  !- Sensor Node Name
    Main Cooling Coil 1 Water Inlet Node,  !- Actuator Node Name
    0.002,                   !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Central Heating Coil Contoller 1,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    FLOW,                    !- Actuator Variable
    Main Heating Coil 1 Outlet Node,  !- Sensor Node Name
    Main Heating Coil 1 Water Inlet Node,  !- Actuator Node Name
    0.002,                   !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:OutdoorAir,
    OA Controller 1,         !- Name
    Relief Air Outlet Node 1,!- Relief Air Outlet Node Name
    VAV Sys 1 Inlet Node,    !- Return Air Node Name
    Mixed Air Node 1,        !- Mixed Air Node Name
    Outside Air Inlet Node 1,!- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    4.,                      !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Min OA Sched;            !- Minimum Outdoor Air Schedule Name

  ZoneHVAC:EquipmentConnections,
    WEST ZONE,               !- Zone Name
    WEST ZONE Eq,            !- Zone Conditioning Equipment List Name
    WEST ZONE In Nodes,      !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    WEST ZONE Node,          !- Zone Air Node Name
    WEST ZONE Out Node;      !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    MID-UPP ZONE,            !- Zone Name
    MID-UPP ZONE Eq,         !- Zone Conditioning Equipment List Name
    MID-UPP ZONE In Nodes,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    MID-UPP ZONE Node,       !- Zone Air Node Name
    MID-UPP ZONE Out Node;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    MID-LOW ZONE,            !- Zone Name
    MID-LOW ZONE Eq,         !- Zone Conditioning Equipment List Name
    MID-LOW ZONE In Nodes,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    MID-LOW ZONE Node,       !- Zone Air Node Name
    MID-LOW ZONE Out Node;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    EAST ZONE,               !- Zone Name
    EAST ZONE Eq,            !- Zone Conditioning Equipment List Name
    EAST ZONE In Nodes,      !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EAST ZONE Node,          !- Zone Air Node Name
    EAST ZONE Out Node;      !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    WEST ZONE Eq,            !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    WEST ZONE ATU,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    MID-UPP ZONE Eq,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    MID-UPP ZONE ATU,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    MID-LOW ZONE Eq,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    MID-LOW ZONE ATU,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    EAST ZONE Eq,            !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EAST ZONE ATU,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:AirDistributionUnit,
    WEST ZONE ATU,           !- Name
    WEST ZONE In Node,       !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WEST ZONE VAV Reheat;    !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    MID-UPP ZONE ATU,        !- Name
    MID-UPP ZONE In Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    MID-UPP ZONE VAV Reheat; !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    MID-LOW ZONE ATU,        !- Name
    MID-LOW ZONE In Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    MID-LOW ZONE VAV Reheat; !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    EAST ZONE ATU,           !- Name
    EAST ZONE In Node,       !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EAST ZONE VAV Reheat;    !- Air Terminal Name

  ZoneControl:Thermostat,
    WEST ZONE Control,       !- Name
    WEST ZONE,               !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    CoolingSetPoint,         !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    HeatingSetpoint,         !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    DualSetPoint;            !- Control 3 Name

  ZoneControl:Thermostat,
    MID-UPP ZONE Control,    !- Name
    MID-UPP ZONE,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    CoolingSetPoint,         !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    HeatingSetpoint,         !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    DualSetPoint;            !- Control 3 Name

  ZoneControl:Thermostat,
    MID-LOW ZONE Control,    !- Name
    MID-LOW ZONE,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    CoolingSetPoint,         !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    HeatingSetpoint,         !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    DualSetPoint;            !- Control 3 Name

  ZoneControl:Thermostat,
    EAST ZONE Control,       !- Name
    EAST ZONE,               !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    CoolingSetPoint,         !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    HeatingSetpoint,         !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    DualSetPoint;            !- Control 3 Name

  ThermostatSetpoint:SingleHeating,
    HeatingSetpoint,         !- Name
    Htg-SetP-Sch;            !- Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleCooling,
    CoolingSetpoint,         !- Name
    Clg-SetP-Sch;            !- Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    DualSetPoint,            !- Name
    Htg-SetP-Sch,            !- Heating Setpoint Temperature Schedule Name
    Clg-SetP-Sch;            !- Cooling Setpoint Temperature Schedule Name

  AirLoopHVAC:SupplyPath,
    Zone Supply Air Path 1,  !- Name
    Zone Eq In Node,         !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter 1;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    ReturnAirPath1,          !- Name
    Return Air Mixer Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer;   !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter 1,  !- Name
    Zone Eq In Node,         !- Inlet Node Name
    WEST ZONE ATU In Node,   !- Outlet 1 Node Name
    MID-UPP ZONE ATU In Node,!- Outlet 2 Node Name
    MID-LOW ZONE ATU In Node,!- Outlet 3 Node Name
    EAST ZONE ATU In Node;   !- Outlet 4 Node Name

  AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer,   !- Name
    Return Air Mixer Outlet Node,  !- Outlet Node Name
    WEST ZONE Out Node,      !- Inlet 1 Node Name
    MID-UPP ZONE Out Node,   !- Inlet 2 Node Name
    MID-LOW ZONE Out Node,   !- Inlet 3 Node Name
    EAST ZONE Out Node;      !- Inlet 4 Node Name

  AirTerminal:SingleDuct:VAV:Reheat,
    WEST ZONE VAV Reheat,    !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    WEST ZONE Zone Coil Air In Node,  !- Damper Air Outlet Node Name
    WEST ZONE ATU In Node,   !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WEST ZONE Zone Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WEST ZONE In Node,       !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  AirTerminal:SingleDuct:VAV:Reheat,
    MID-UPP ZONE VAV Reheat, !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    MID-UPP ZONE Zone Coil Air In Node,  !- Damper Air Outlet Node Name
    MID-UPP ZONE ATU In Node,!- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    MID-UPP ZONE Zone Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    MID-UPP ZONE In Node,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  AirTerminal:SingleDuct:VAV:Reheat,
    MID-LOW ZONE VAV Reheat, !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    MID-LOW ZONE Zone Coil Air In Node,  !- Damper Air Outlet Node Name
    MID-LOW ZONE ATU In Node,!- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    MID-LOW ZONE Zone Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    MID-LOW ZONE In Node,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  AirTerminal:SingleDuct:VAV:Reheat,
    EAST ZONE VAV Reheat,    !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    EAST ZONE Zone Coil Air In Node,  !- Damper Air Outlet Node Name
    EAST ZONE ATU In Node,   !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EAST ZONE Zone Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EAST ZONE In Node,       !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  Boiler:HotWater,
    Central Boiler,          !- Name
    NaturalGas,              !- Fuel Type
    autosize,                !- Nominal Capacity {W}
    0.8,                     !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    BoilerEfficiency,        !- Normalized Boiler Efficiency Curve Name
    autosize,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    Central Boiler Inlet Node,  !- Boiler Water Inlet Node Name
    Central Boiler Outlet Node,  !- Boiler Water Outlet Node Name
    100.,                    !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated;!- Boiler Flow Mode

  SetpointManager:Scheduled,
    Central Boiler Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW Loop Temp Schedule,   !- Schedule Name
    Central Boiler Outlet Node;  !- Setpoint Node or NodeList Name

  Curve:Quadratic,
    BoilerEfficiency,        !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Chiller:Electric,
    Central Chiller,         !- Name
    AirCooled,               !- Condenser Type
    autosize,                !- Nominal Capacity {W}
    3.2,                     !- Nominal COP {W/W}
    Central Chiller Inlet Node,  !- Chilled Water Inlet Node Name
    Central Chiller Outlet Node,  !- Chilled Water Outlet Node Name
    Central Chiller Condenser Inlet Node,  !- Condenser Inlet Node Name
    Central Chiller Condenser Outlet Node,  !- Condenser Outlet Node Name
    0.0,                     !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    0.65,                    !- Optimum Part Load Ratio
    35.0,                    !- Design Condenser Inlet Temperature {C}
    2.778,                   !- Temperature Rise Coefficient
    6.67,                    !- Design Chilled Water Outlet Temperature {C}
    autosize,                !- Design Chilled Water Flow Rate {m3/s}
    autosize,                !- Design Condenser Fluid Flow Rate {m3/s}
    0.9949,                  !- Coefficient 1 of Capacity Ratio Curve
    -0.045954,               !- Coefficient 2 of Capacity Ratio Curve
    -0.0013543,              !- Coefficient 3 of Capacity Ratio Curve
    2.333,                   !- Coefficient 1 of Power Ratio Curve
    -1.975,                  !- Coefficient 2 of Power Ratio Curve
    0.6121,                  !- Coefficient 3 of Power Ratio Curve
    0.03303,                 !- Coefficient 1 of Full Load Ratio Curve
    0.6852,                  !- Coefficient 2 of Full Load Ratio Curve
    0.2818,                  !- Coefficient 3 of Full Load Ratio Curve
    5,                       !- Chilled Water Outlet Temperature Lower Limit {C}
    LeavingSetpointModulated;!- Chiller Flow Mode

  SetpointManager:Scheduled,
    Central Chiller Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW Loop Temp Schedule,   !- Schedule Name
    Central Chiller Outlet Node;  !- Setpoint Node or NodeList Name

  OutdoorAir:Node,
    Central Chiller Condenser Inlet Node,  !- Name
    -1.0;                    !- Height Above Ground {m}

  Pump:VariableSpeed,
    HW Circ Pump,            !- Name
    HW Supply Inlet Node,    !- Inlet Node Name
    HW Pump Outlet Node,     !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    INTERMITTENT;            !- Pump Control Type

  Pump:VariableSpeed,
    CW Circ Pump,            !- Name
    CW Supply Inlet Node,    !- Inlet Node Name
    CW Pump Outlet Node,     !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    INTERMITTENT,            !- Pump Control Type
    CoolingPumpAvailSched;   !- Pump Flow Rate Schedule Name

  Coil:Cooling:Water,
    Main Cooling Coil 1,     !- Name
    CoolingCoilAvailSched,   !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Main Cooling Coil 1 Water Inlet Node,  !- Water Inlet Node Name
    Main Cooling Coil 1 Water Outlet Node,  !- Water Outlet Node Name
    Mixed Air Node 1,        !- Air Inlet Node Name
    Main Cooling Coil 1 Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    WEST ZONE Zone Coil,     !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    WEST ZONE Zone Coil Water In Node,  !- Water Inlet Node Name
    WEST ZONE Zone Coil Water Out Node,  !- Water Outlet Node Name
    WEST ZONE Zone Coil Air In Node,  !- Air Inlet Node Name
    WEST ZONE In Node,       !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    MID-UPP ZONE Zone Coil,  !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    MID-UPP ZONE Zone Coil Water In Node,  !- Water Inlet Node Name
    MID-UPP ZONE Zone Coil Water Out Node,  !- Water Outlet Node Name
    MID-UPP ZONE Zone Coil Air In Node,  !- Air Inlet Node Name
    MID-UPP ZONE In Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    MID-LOW ZONE Zone Coil,  !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    MID-LOW ZONE Zone Coil Water In Node,  !- Water Inlet Node Name
    MID-LOW ZONE Zone Coil Water Out Node,  !- Water Outlet Node Name
    MID-LOW ZONE Zone Coil Air In Node,  !- Air Inlet Node Name
    MID-LOW ZONE In Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    EAST ZONE Zone Coil,     !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    EAST ZONE Zone Coil Water In Node,  !- Water Inlet Node Name
    EAST ZONE Zone Coil Water Out Node,  !- Water Outlet Node Name
    EAST ZONE Zone Coil Air In Node,  !- Air Inlet Node Name
    EAST ZONE In Node,       !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Main Heating Coil 1,     !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Main Heating Coil 1 Water Inlet Node,  !- Water Inlet Node Name
    Main Heating Coil 1 Water Outlet Node,  !- Water Outlet Node Name
    Main Cooling Coil 1 Outlet Node,  !- Air Inlet Node Name
    Main Heating Coil 1 Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Fan:VariableVolume,
    Supply Fan 1,            !- Name
    FanAvailSched,           !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600.0,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0.35071223,              !- Fan Power Coefficient 1
    0.30850535,              !- Fan Power Coefficient 2
    -0.54137364,             !- Fan Power Coefficient 3
    0.87198823,              !- Fan Power Coefficient 4
    0.000,                   !- Fan Power Coefficient 5
    Main Heating Coil 1 Outlet Node,  !- Air Inlet Node Name
    VAV Sys 1 Outlet Node;   !- Air Outlet Node Name

  Output:Surfaces:Drawing,DXF;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;

  Output:Variable,*,Zone Air Temperature,hourly;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,hourly;

  Output:Variable,WESTZN:INLETAIR,Room Air Node Air Temperature,hourly;

  Output:Variable,WESTZN:FLOORAIR,Room Air Node Air Temperature,hourly;

  Output:Variable,WESTZN:OUTLETAIR,Room Air Node Air Temperature,hourly;

  Output:Variable,WESTZN:CEILINGAIR,Room Air Node Air Temperature,hourly;

  Output:Variable,WESTZN:FLOOR:RIGHT,Surface Inside Face Adjacent Air Temperature,hourly;

  Output:Variable,WESTZN:SOUTHWALL:BOTTOM,Surface Inside Face Adjacent Air Temperature,hourly;

  Output:Variable,WESTZN:SOUTHWALL:MIDLOW,Surface Inside Face Adjacent Air Temperature,hourly;

  Output:Variable,WESTZN:CEILING:RIGHT,Surface Inside Face Adjacent Air Temperature,hourly;

  Output:VariableDictionary,Regular;

  RoomAirModelType,
    Mundt Model FOR WEST ZONE,  !- Name
    WEST ZONE,               !- Zone Name
    OneNodeDisplacementVentilation,  !- Room-Air Modeling Type
    DIRECT;                  !- Air Temperature Coupling Strategy

  RoomAirModelType,
    Mundt Model FOR EAST ZONE,  !- Name
    EAST ZONE,               !- Zone Name
    OneNodeDisplacementVentilation,  !- Room-Air Modeling Type
    DIRECT;                  !- Air Temperature Coupling Strategy

  RoomAirModelType,
    MIXING Model FOR MID-UPP ZONE,  !- Name
    MID-UPP ZONE,            !- Zone Name
    MIXING,                  !- Room-Air Modeling Type
    DIRECT;                  !- Air Temperature Coupling Strategy

  RoomAirModelType,
    MIXING Model FOR MID-LOW ZONE,  !- Name
    MID-LOW ZONE,            !- Zone Name
    MIXING,                  !- Room-Air Modeling Type
    DIRECT;                  !- Air Temperature Coupling Strategy

  RoomAir:Node,
    WESTZN:INLETAIR,         !- Name
    INLET,                   !- Node Type
    WEST ZONE,               !- Zone Name
    0.5;                     !- Height of Nodal Control Volume Center {m}

  RoomAir:Node,
    WESTZN:FLOORAIR,         !- Name
    FLOOR,                   !- Node Type
    WEST ZONE,               !- Zone Name
    0.1,                     !- Height of Nodal Control Volume Center {m}
    WESTZN:FLOOR:LEFF,       !- Surface 1 Name
    WESTZN:FLOOR:RIGHT;      !- Surface 2 Name

  RoomAir:Node,
    WESTZN:TSTATAIR,         !- Name
    CONTROL,                 !- Node Type
    WEST ZONE,               !- Zone Name
    3.0;                     !- Height of Nodal Control Volume Center {m}

  RoomAir:Node,
    WESTZN:OUTLETAIR,        !- Name
    RETURN,                  !- Node Type
    WEST ZONE,               !- Zone Name
    3.0;                     !- Height of Nodal Control Volume Center {m}

  RoomAir:Node,
    WESTZN:CEILINGAIR,       !- Name
    CEILING,                 !- Node Type
    WEST ZONE,               !- Zone Name
    5.9,                     !- Height of Nodal Control Volume Center {m}
    WESTZN:CEILING:LEFF,     !- Surface 1 Name
    WESTZN:CEILING:RIGHT;    !- Surface 2 Name

  RoomAir:Node,
    WESTZN:BOTTOMAIR,        !- Name
    MUNDTROOM,               !- Node Type
    WEST ZONE,               !- Zone Name
    0.75,                    !- Height of Nodal Control Volume Center {m}
    WESTZN:NORTHWALL:BOTTOM, !- Surface 1 Name
    WESTZN:EASTWALL:BOTTOM,  !- Surface 2 Name
    WESTZN:SOUTHWALL:BOTTOM, !- Surface 3 Name
    WESTZN:WESTWALL:BOTTOM;  !- Surface 4 Name

  RoomAir:Node,
    WESTZN:MIDLOWAIR,        !- Name
    MUNDTROOM,               !- Node Type
    WEST ZONE,               !- Zone Name
    2.25,                    !- Height of Nodal Control Volume Center {m}
    WESTZN:NORTHWALL:MIDLOW, !- Surface 1 Name
    WESTZN:EASTWALL:MIDLOW,  !- Surface 2 Name
    WESTZN:SOUTHWALL:MIDLOW, !- Surface 3 Name
    WESTZN:SOUTHWALL:WINLOW, !- Surface 4 Name
    WESTZN:WESTWALL:MIDLOW;  !- Surface 5 Name

  RoomAir:Node,
    WESTZN:MIDUPPAIR,        !- Name
    MUNDTROOM,               !- Node Type
    WEST ZONE,               !- Zone Name
    3.75,                    !- Height of Nodal Control Volume Center {m}
    WESTZN:NORTHWALL:MIDUPP, !- Surface 1 Name
    WESTZN:EASTWALL:MIDUPP,  !- Surface 2 Name
    WESTZN:SOUTHWALL:MIDUPP, !- Surface 3 Name
    WESTZN:SOUTHWALL:WINUPP, !- Surface 4 Name
    WESTZN:WESTWALL:MIDUPP;  !- Surface 5 Name

  RoomAir:Node,
    WESTZN:TOPAIR,           !- Name
    MUNDTROOM,               !- Node Type
    WEST ZONE,               !- Zone Name
    5.25,                    !- Height of Nodal Control Volume Center {m}
    WESTZN:NORTHWALL:TOP,    !- Surface 1 Name
    WESTZN:EASTWALL:TOP,     !- Surface 2 Name
    WESTZN:SOUTHWALL:TOP,    !- Surface 3 Name
    WESTZN:WESTWALL:TOP;     !- Surface 4 Name

  RoomAir:Node,
    EASTZN:INLETAIR,         !- Name
    INLET,                   !- Node Type
    EAST ZONE,               !- Zone Name
    0.5;                     !- Height of Nodal Control Volume Center {m}

  RoomAir:Node,
    EASTZN:FLOORAIR,         !- Name
    FLOOR,                   !- Node Type
    EAST ZONE,               !- Zone Name
    0.1,                     !- Height of Nodal Control Volume Center {m}
    EASTZN:FLOOR:LEFF,       !- Surface 1 Name
    EASTZN:FLOOR:RIGHT;      !- Surface 2 Name

  RoomAir:Node,
    EASTZN:TSTATAIR,         !- Name
    CONTROL,                 !- Node Type
    EAST ZONE,               !- Zone Name
    3.0;                     !- Height of Nodal Control Volume Center {m}

  RoomAir:Node,
    EASTZN:OUTLETAIR,        !- Name
    RETURN,                  !- Node Type
    EAST ZONE,               !- Zone Name
    3.0;                     !- Height of Nodal Control Volume Center {m}

  RoomAir:Node,
    EASTZN:CEILINGAIR,       !- Name
    CEILING,                 !- Node Type
    EAST ZONE,               !- Zone Name
    5.9,                     !- Height of Nodal Control Volume Center {m}
    EASTZN:CEILING:LEFF,     !- Surface 1 Name
    EASTZN:CEILING:RIGHT;    !- Surface 2 Name

  RoomAir:Node,
    EASTZN:BOTTOMAIR,        !- Name
    MUNDTROOM,               !- Node Type
    EAST ZONE,               !- Zone Name
    0.75,                    !- Height of Nodal Control Volume Center {m}
    EASTZN:NORTHWALL:BOTTOM, !- Surface 1 Name
    EASTZN:EASTWALL:BOTTOM,  !- Surface 2 Name
    EASTZN:SOUTHWALL:BOTTOM, !- Surface 3 Name
    EASTZN:WESTWALL:BOTTOM;  !- Surface 4 Name

  RoomAir:Node,
    EASTZN:MIDLOWAIR,        !- Name
    MUNDTROOM,               !- Node Type
    EAST ZONE,               !- Zone Name
    2.25,                    !- Height of Nodal Control Volume Center {m}
    EASTZN:NORTHWALL:MIDLOW, !- Surface 1 Name
    EASTZN:EASTWALL:MIDLOW,  !- Surface 2 Name
    EASTZN:SOUTHWALL:MIDLOW, !- Surface 3 Name
    EASTZN:SOUTHWALL:WINLOW, !- Surface 4 Name
    EASTZN:WESTWALL:MIDLOW;  !- Surface 5 Name

  RoomAir:Node,
    EASTZN:MIDUPPAIR,        !- Name
    MUNDTROOM,               !- Node Type
    EAST ZONE,               !- Zone Name
    3.75,                    !- Height of Nodal Control Volume Center {m}
    EASTZN:NORTHWALL:MIDUPP, !- Surface 1 Name
    EASTZN:EASTWALL:MIDUPP,  !- Surface 2 Name
    EASTZN:SOUTHWALL:MIDUPP, !- Surface 3 Name
    EASTZN:SOUTHWALL:WINUPP, !- Surface 4 Name
    EASTZN:WESTWALL:MIDUPP;  !- Surface 5 Name

  RoomAir:Node,
    EASTZN:TOPAIR,           !- Name
    MUNDTROOM,               !- Node Type
    EAST ZONE,               !- Zone Name
    5.25,                    !- Height of Nodal Control Volume Center {m}
    EASTZN:NORTHWALL:TOP,    !- Surface 1 Name
    EASTZN:EASTWALL:TOP,     !- Surface 2 Name
    EASTZN:SOUTHWALL:TOP,    !- Surface 3 Name
    EASTZN:WESTWALL:TOP;     !- Surface 4 Name

  RoomAirSettings:OneNodeDisplacementVentilation,
    WEST ZONE,               !- Zone Name
    0.1,                     !- Fraction of Convective Internal Loads Added to Floor Air
    0.1;                     !- Fraction of Infiltration Internal Loads Added to Floor Air

  RoomAirSettings:OneNodeDisplacementVentilation,
    EAST ZONE,               !- Zone Name
    0.1,                     !- Fraction of Convective Internal Loads Added to Floor Air
    0.1;                     !- Fraction of Infiltration Internal Loads Added to Floor Air

  Output:Meter:MeterFileOnly,Electricity:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:Building,monthly;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,monthly;

  Output:Meter:MeterFileOnly,Electricity:HVAC,monthly;

  Output:Meter:MeterFileOnly,Electricity:Plant,monthly;

  Output:Meter:MeterFileOnly,NaturalGas:Facility,monthly;

  Output:Meter:MeterFileOnly,NaturalGas:Plant,monthly;

  Output:Meter:MeterFileOnly,Electricity:Facility,runperiod;

  Output:Meter:MeterFileOnly,Electricity:Building,runperiod;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,runperiod;

  Output:Meter:MeterFileOnly,Electricity:HVAC,runperiod;

  Output:Meter:MeterFileOnly,Electricity:Plant,runperiod;

  Output:Meter:MeterFileOnly,NaturalGas:Facility,runperiod;

  Output:Meter:MeterFileOnly,NaturalGas:Plant,runperiod;

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

