! RetailPackagedTESCoil.idf
!
!
! Description:  Single story, Five zone building.
!               Demonstrates thermal storage cooling coils. Four different types.  Model derived from DOE reference model for
!               stand alone retail.
!
! Form:         Area = 2,294 m2 (24,692 ft2); Number of Stories = 1; Shape = rectangle, Aspect ratio = 1.3
! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-2004.
!               Opaque constructions: mass walls; built-up flat roof (insulation above deck); slab-on-grade floor
!               Windows: window-to-wall ratio = 7.1%, south wall only (25.4%)
!               Infiltration = 0.4 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              50% of full value when ventilation system on.
! HVAC:         PSZ-AC, gas furnace; electric unit heater for front entry zone
!               Economizer per 90.1-2004
!
! Int. gains:   W/m2 (W/ft2)    lights           elec plug          gas plug
!               Back            8.6 (0.8)        8.07 (0.75)           0
!               Core Retail     18.29 (1.7)      3.23 (0.3)            0
!               Point of Sale   18.29 (1.7)      21.52 (2.0)           0
!               Front Retail    18.29 (1.7)      3.23 (0.3)            0
!               Entry           11.84 (1.1)      0                     0
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                ZoneHVAC:UnitHeater
! Air Primary Loops:              PSZ-AC
! Plant Loops:                    None
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:DX:SingleSpeed:ThermalStorage; Coil:Heating:Fuel; Coil:Heating:Electric (unit heaters)
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
!
! Performance input data for Coil:Cooling:DX:SingleSpeed:ThermalStorage were provided by R. Willis of Ice Energy Technologies, Inc., Windsor, CO.
!
!
! ***GENERAL SIMULATION PARAMETERS***
! Number of Zones: 5

<<<<<<< HEAD
  Version,26.1;
=======
  Version,26.2;
>>>>>>> nrel/develop

  SimulationControl,
    YES,                     !- Do Zone Sizing Calculation
    YES,                     !- Do System Sizing Calculation
    NO,                      !- Do Plant Sizing Calculation
    YES,                     !- Run Simulation for Sizing Periods
    NO,                      !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  Building,
    Ref Bldg Stand-alone Retail New2004_v1.3_5.0,  !- Name
    0.0000,                  !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value {W}
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  RunPeriod,
    RunPeriod 1,             !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

! ***HOLIDAYS & DAYLIGHT SAVINGS***

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

! ***SCHEDULE TYPES***

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name

! ***ALWAYS ON SCHEDULE***

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! ***MISC SIMULATION PARAMETERS***

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;

  ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution,      !- Algorithm
    ;                        !- Do Space Heat Balance for Sizing

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

  ConvergenceLimits,
    2,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    7,                       !- Shading Calculation Update Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

  Timestep,6;

! WeatherFileName=USA_IL_Chicago-OHare_TMY2.epw

  Site:Location,
    USA IL-CHICAGO-OHARE,    !- Name
    41.77,                   !- Latitude {deg}
    -87.75,                  !- Longitude {deg}
    -6.00,                   !- Time Zone {hr}
    190;                     !- Elevation {m}

! CHICAGO_IL_USA Annual Heating 99.6%, MaxDB=-20.6°C

  SizingPeriod:DesignDay,
    CHICAGO Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -20.6,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -20.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling (WB=>MDB) .4%, MDB=31.2°C WB=25.5°C

  SizingPeriod:DesignDay,
    CHICAGO Ann Clg .4% Condns WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.2,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    25.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

  Site:WaterMainsTemperature,
    CORRELATION,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    9.69,                    !- Annual Average Outdoor Air Temperature {C}
    28.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

  Site:GroundTemperature:BuildingSurface,19.527,19.502,19.536,19.598,20.002,21.640,22.225,22.375,21.449,20.121,19.802,19.633;

! ***OPAQUE CONSTRUCTIONS AND MATERIALS***
! Exterior Walls

  Construction,
    Mass Non-res Ext Wall,   !- Name
    1IN Stucco,              !- Outside Layer
    8IN CONCRETE HW,         !- Layer 2
    Mass NonRes Wall Insulation,  !- Layer 3
    1/2IN Gypsum;            !- Layer 4

  Material,
    Mass NonRes Wall Insulation,  !- Name
    MediumRough,             !- Roughness
    0.0495494599433393,      !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Roof

  Construction,
    IEAD Non-res Roof,       !- Name
    Roof Membrane,           !- Outside Layer
    IEAD NonRes Roof Insulation,  !- Layer 2
    Metal Decking;           !- Layer 3

  Material,
    IEAD NonRes Roof Insulation,  !- Name
    MediumRough,             !- Roughness
    0.127338688569477,       !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Slab on grade, unheated

  Construction,
    ext-slab,                !- Name
    HW CONCRETE;             !- Outside Layer

! Interior Walls

  Construction,
    int-walls,               !- Name
    1/2IN Gypsum,            !- Outside Layer
    1/2IN Gypsum;            !- Layer 2

! ***WINDOW/DOOR CONSTRUCTIONS AND MATERIALS***

  Construction,
    Window Non-res Fixed,    !- Name
    NonRes Fixed Assembly Window;  !- Outside Layer

  WindowMaterial:SimpleGlazingSystem,
    NonRes Fixed Assembly Window,  !- Name
    3.23646,                 !- U-Factor {W/m2-K}
    0.39,                    !- Solar Heat Gain Coefficient
    ;                        !- Visible Transmittance

! ***COMMON CONSTRUCTIONS AND MATERIALS***

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    Wood Siding,             !- Name
    MediumSmooth,            !- Roughness
    0.0100,                  !- Thickness {m}
    0.1100,                  !- Conductivity {W/m-K}
    544.6200,                !- Density {kg/m3}
    1210.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7800,                  !- Solar Absorptance
    0.7800;                  !- Visible Absorptance

  Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

  Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.6918,                  !- Conductivity {W/m-K}
    1858.0000,               !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

  Material,
    8IN CONCRETE HW,         !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Metal Siding,            !- Name
    Smooth,                  !- Roughness
    0.0015,                  !- Thickness {m}
    44.9600,                 !- Conductivity {W/m-K}
    7688.8600,               !- Density {kg/m3}
    410.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.2000,                  !- Solar Absorptance
    0.2000;                  !- Visible Absorptance

  Material,
    HW CONCRETE,             !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {m2-K/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.8000;                  !- Visible Absorptance

  Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    1121.2900,               !- Density {kg/m3}
    1460.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

  Material,
    Metal Roofing,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

  Material,
    MAT-CC05 4 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Acoustic tile for drop ceiling

  Material,
    Std AC02,                !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance

  Material:NoMass,
    MAT-AIR-WALL,            !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

! ZONE LIST:
! Back_Space
! Core_Retail
! Front_Entry
! Front_Retail
! Point_Of_Sale
! ***ZONES***

  Zone,
    Back_Space,              !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    35.2700,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Core_Retail,             !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    6.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Front_Entry,             !- Name
    0.0000,                  !- Direction of Relative North {deg}
    25.1350,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Front_Retail,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    29.1350,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Point_Of_Sale,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! ***WALLS***

  BuildingSurface:Detailed,
    Back_Space_Floor,        !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Back_Space,              !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.2700,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    54.2700,7.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Back_Space_Roof,         !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Back_Space,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    54.2700,0.0000,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    54.2700,7.0000,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Back_Space_Wall_East,    !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Back_Space,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.2700,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    54.2700,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    54.2700,7.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    54.2700,7.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Back_Space_Wall_North,   !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Back_Space,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.2700,7.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    54.2700,7.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Back_Space_Wall_South,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Back_Space,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_Retail_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    54.2700,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    54.2700,0.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Back_Space_Wall_West,    !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Back_Space,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_Retail_Floor,       !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Core_Retail,             !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    25.1350,-3.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    25.1350,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,29.2700,0.0000,  !- X,Y,Z ==> Vertex 4 {m}
    54.2700,29.2700,0.0000,  !- X,Y,Z ==> Vertex 5 {m}
    54.2700,0.0000,0.0000,  !- X,Y,Z ==> Vertex 6 {m}
    29.1350,0.0000,0.0000,  !- X,Y,Z ==> Vertex 7 {m}
    29.1350,-3.0000,0.0000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Core_Retail_Roof,        !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Core_Retail,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    25.1350,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    25.1350,-3.0000,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    29.1350,-3.0000,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    29.1350,0.0000,6.0960,  !- X,Y,Z ==> Vertex 4 {m}
    54.2700,0.0000,6.0960,  !- X,Y,Z ==> Vertex 5 {m}
    54.2700,29.2700,6.0960,  !- X,Y,Z ==> Vertex 6 {m}
    0.0000,29.2700,6.0960,  !- X,Y,Z ==> Vertex 7 {m}
    0.0000,0.0000,6.0960;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Core_Retail_Wall_East_1, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Core_Retail,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Front_Retail_Wall_West_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    29.1350,-3.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    29.1350,-3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    29.1350,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    29.1350,0.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_Retail_Wall_East_2, !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Core_Retail,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.2700,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    54.2700,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    54.2700,29.2700,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    54.2700,29.2700,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_Retail_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Core_Retail,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Back_Space_Wall_South,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.2700,29.2700,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    54.2700,29.2700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,29.2700,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,29.2700,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_Retail_Wall_South_1,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Core_Retail,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Point_Of_Sale_Wall_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    25.1350,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    25.1350,0.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_Retail_Wall_South_2,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Core_Retail,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Front_Entry_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.1350,-3.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    25.1350,-3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    29.1350,-3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    29.1350,-3.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_Retail_Wall_South_3,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Core_Retail,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Front_Retail_Wall_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    29.1350,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    29.1350,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    54.2700,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    54.2700,0.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_Retail_Wall_West_1, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Core_Retail,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Point_Of_Sale_Wall_East_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.1350,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    25.1350,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    25.1350,-3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    25.1350,-3.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_Retail_Wall_West_2, !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Core_Retail,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,29.2700,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,29.2700,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Front_Entry_Floor,       !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Front_Entry,             !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Front_Entry_Roof,        !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Front_Entry,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    4.0000,0.0000,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    4.0000,3.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Front_Entry_Wall_East,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Front_Entry,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Front_Retail_Wall_West_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0000,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    4.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.0000,3.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Front_Entry_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Front_Entry,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_Retail_Wall_South_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0000,3.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    4.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Front_Entry_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Front_Entry,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.0000,0.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Front_Entry_Wall_West,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Front_Entry,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Point_Of_Sale_Wall_East_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Front_Retail_Floor,      !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Front_Retail,            !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.1350,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,6.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    25.1350,6.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Front_Retail_Roof,       !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Front_Retail,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    25.1350,0.0000,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    25.1350,6.0000,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,6.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Front_Retail_Wall_North, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Front_Retail,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_Retail_Wall_South_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.1350,6.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    25.1350,6.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,6.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,6.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Front_Retail_Wall_South, !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Front_Retail,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    25.1350,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    25.1350,0.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Front_Retail_Wall_West_1,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Front_Retail,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Front_Entry_Wall_East,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Front_Retail_Wall_West_2,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Front_Retail,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_Retail_Wall_East_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,6.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,6.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Front_Retail_Walll_East, !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Front_Retail,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.1350,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    25.1350,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    25.1350,6.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    25.1350,6.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Point_Of_Sale_Floor,     !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Point_Of_Sale,           !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,6.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    25.1350,6.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    25.1350,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Point_Of_Sale_Roof,      !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Point_Of_Sale,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,6.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    25.1350,0.0000,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    25.1350,6.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Point_Of_Sale_Wall_East_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Point_Of_Sale,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Front_Entry_Wall_West,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.1350,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    25.1350,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    25.1350,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    25.1350,3.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Point_Of_Sale_Wall_East_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Point_Of_Sale,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_Retail_Wall_West_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.1350,3.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    25.1350,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    25.1350,6.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    25.1350,6.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Point_Of_Sale_Wall_North,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Point_Of_Sale,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_Retail_Wall_South_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.1350,6.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    25.1350,6.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,6.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,6.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Point_Of_Sale_Wall_South,!- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Point_Of_Sale,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    25.1350,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    25.1350,0.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Point_Of_Sale_Wall_West, !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Point_Of_Sale,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,6.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,6.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

! ***WINDOWS & DOORS***

  FenestrationSurface:Detailed,
    Front_Entry_Wall_South_Glazing,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Front_Entry_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.5000,0.0000,2.6600,  !- X,Y,Z ==> Vertex 1 {m}
    0.5000,0.0000,0.0500,  !- X,Y,Z ==> Vertex 2 {m}
    3.5000,0.0000,0.0500,  !- X,Y,Z ==> Vertex 3 {m}
    3.5000,0.0000,2.6600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Front_Retail_Wall_South_Glazing,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Front_Retail_Wall_South, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0500,0.0000,2.6600,  !- X,Y,Z ==> Vertex 1 {m}
    0.0500,0.0000,1.1400,  !- X,Y,Z ==> Vertex 2 {m}
    25.0850,0.0000,1.1400,  !- X,Y,Z ==> Vertex 3 {m}
    25.0850,0.0000,2.6600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Point_Of_Sale_Wall_South_Glazing,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Point_Of_Sale_Wall_South,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0500,0.0000,2.6600,  !- X,Y,Z ==> Vertex 1 {m}
    0.0500,0.0000,1.1400,  !- X,Y,Z ==> Vertex 2 {m}
    25.0850,0.0000,1.1400,  !- X,Y,Z ==> Vertex 3 {m}
    25.0850,0.0000,2.6600;  !- X,Y,Z ==> Vertex 4 {m}

! ***GEOMETRY RULES***

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System

! ***PEOPLE***

  People,
    Back_Space People,       !- Name
    Back_Space,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    27.87,                   !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Core_Retail People,      !- Name
    Core_Retail,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    6.19,                    !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Front_Entry People,      !- Name
    Front_Entry,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    6.19,                    !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Front_Retail People,     !- Name
    Front_Retail,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    6.19,                    !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Point_Of_Sale People,    !- Name
    Point_Of_Sale,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    6.19,                    !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

! ***LIGHTS***

  Lights,
    Back_Space_Lights,       !- Name
    Back_Space,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.61,                    !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Core_Retail_Lights,      !- Name
    Core_Retail,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.29,                   !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Front_Entry_Lights,      !- Name
    Front_Entry,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.84,                   !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Front_Retail_Lights,     !- Name
    Front_Retail,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.29,                   !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Point_Of_Sale_Lights,    !- Name
    Point_Of_Sale,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.29,                   !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

! ***EQUIPMENT GAINS***

  ElectricEquipment,
    Back_Space_MiscPlug_Equip,  !- Name
    Back_Space,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07,                    !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Core_Retail_MiscPlug_Equip,  !- Name
    Core_Retail,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.23,                    !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Front_Retail_MiscPlug_Equip,  !- Name
    Front_Retail,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.23,                    !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Point_Of_Sale_MiscPlug_Equip,  !- Name
    Point_Of_Sale,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    21.52,                   !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

! ***EXTERIOR LOADS***

  Exterior:Lights,
    Exterior Facade Lighting,!- Name
    ALWAYS_ON,               !- Schedule Name
    8266,                    !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Exterior Facade Lighting;!- End-Use Subcategory

! ***INFILTRATION***

  ZoneInfiltration:DesignFlowRate,
    Back_Space_Infiltration, !- Name
    Back_Space,              !- Zone or ZoneList or Space or SpaceList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Core_Retail_Infiltration,!- Name
    Core_Retail,             !- Zone or ZoneList or Space or SpaceList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Front_Entry_Infiltration,!- Name
    Front_Entry,             !- Zone or ZoneList or Space or SpaceList Name
    INFIL_FRONT_SCH,         !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    1.0,                     !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Front_Retail_Infiltration,  !- Name
    Front_Retail,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Point_Of_Sale_Infiltration,  !- Name
    Point_Of_Sale,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

! ***INTERNAL MASS***

  InternalMass,
    Back_Space Internal Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    Back_Space,              !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    759.7800;                !- Surface Area {m2}

  InternalMass,
    Core_Retail Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Core_Retail,             !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    3200.9658;               !- Surface Area {m2}

  InternalMass,
    Front_Entry Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Front_Entry,             !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    24.0000;                 !- Surface Area {m2}

  InternalMass,
    Front_Retail Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Front_Retail,            !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    301.6200;                !- Surface Area {m2}

  InternalMass,
    Point_Of_Sale Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Point_Of_Sale,           !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    301.6200;                !- Surface Area {m2}

! ***INTERNAL GAINS SCHEDULES***

  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,0.2,        !- Field 3
    Until: 08:00,0.4,        !- Field 5
    Until: 09:00,0.7,        !- Field 7
    Until: 18:00,0.9,        !- Field 9
    Until: 20:00,0.8,        !- Field 11
    Until: 21:00,0.7,        !- Field 13
    Until: 22:00,0.4,        !- Field 15
    Until: 24:00,0.2,        !- Field 17
    For: Saturday,           !- Field 19
    Until: 07:00,0.15,       !- Field 20
    Until: 08:00,0.3,        !- Field 22
    Until: 09:00,0.5,        !- Field 24
    Until: 10:00,0.8,        !- Field 26
    Until: 18:00,0.9,        !- Field 28
    Until: 19:00,0.7,        !- Field 30
    Until: 21:00,0.5,        !- Field 32
    Until: 22:00,0.3,        !- Field 34
    Until: 24:00,0.15,       !- Field 36
    For: SummerDesignDay,    !- Field 38
    Until: 24:00,1.0,        !- Field 39
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,0.0,        !- Field 42
    For: AllOtherDays,       !- Field 44
    Until: 08:00,0.15,       !- Field 45
    Until: 10:00,0.3,        !- Field 47
    Until: 12:00,0.6,        !- Field 49
    Until: 17:00,0.8,        !- Field 51
    Until: 18:00,0.6,        !- Field 53
    Until: 19:00,0.4,        !- Field 55
    Until: 24:00,0.15;       !- Field 57

  Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,0.05,       !- Field 3
    Until: 08:00,0.2,        !- Field 5
    Until: 09:00,0.5,        !- Field 7
    Until: 18:00,0.9,        !- Field 9
    Until: 20:00,0.6,        !- Field 11
    Until: 21:00,0.5,        !- Field 13
    Until: 22:00,0.2,        !- Field 15
    Until: 24:00,0.05,       !- Field 17
    For: Saturday,           !- Field 19
    Until: 07:00,0.05,       !- Field 20
    Until: 08:00,0.1,        !- Field 22
    Until: 09:00,0.3,        !- Field 24
    Until: 10:00,0.6,        !- Field 26
    Until: 18:00,0.9,        !- Field 28
    Until: 19:00,0.5,        !- Field 30
    Until: 21:00,0.3,        !- Field 32
    Until: 22:00,0.1,        !- Field 34
    Until: 24:00,0.05,       !- Field 36
    For: SummerDesignDay,    !- Field 38
    Until: 24:00,1.0,        !- Field 39
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,0.0,        !- Field 42
    For: AllOtherDays,       !- Field 44
    Until: 08:00,0.05,       !- Field 45
    Until: 10:00,0.1,        !- Field 47
    Until: 12:00,0.4,        !- Field 49
    Until: 17:00,0.6,        !- Field 51
    Until: 18:00,0.4,        !- Field 53
    Until: 19:00,0.2,        !- Field 55
    Until: 24:00,0.05;       !- Field 57

  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 08:00,0.1,        !- Field 5
    Until: 09:00,0.2,        !- Field 7
    Until: 11:00,0.5,        !- Field 9
    Until: 15:00,0.7,        !- Field 11
    Until: 16:00,0.8,        !- Field 13
    Until: 17:00,0.7,        !- Field 15
    Until: 19:00,0.5,        !- Field 17
    Until: 21:00,0.3,        !- Field 19
    Until: 24:00,0.0,        !- Field 21
    For: SummerDesignDay WinterDesignDay, !- Field 23
    Until: 24:00,1.0,        !- Field 24
    For: Saturday,           !- Field 26
    Until: 07:00,0.0,        !- Field 27
    Until: 08:00,0.1,        !- Field 29
    Until: 09:00,0.2,        !- Field 31
    Until: 10:00,0.5,        !- Field 33
    Until: 11:00,0.6,        !- Field 35
    Until: 17:00,0.8,        !- Field 37
    Until: 18:00,0.6,        !- Field 39
    Until: 21:00,0.2,        !- Field 41
    Until: 22:00,0.1,        !- Field 43
    Until: 24:00,0.0,        !- Field 45
    For: AllOtherDays,       !- Field 47
    Until: 09:00,0.0,        !- Field 48
    Until: 10:00,0.1,        !- Field 50
    Until: 12:00,0.2,        !- Field 52
    Until: 17:00,0.4,        !- Field 54
    Until: 18:00,0.2,        !- Field 56
    Until: 19:00,0.1,        !- Field 58
    Until: 24:00,0.0;        !- Field 60

  Schedule:Compact,
    INFIL_HALF_ON_SCH,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 21:00,0.5,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday,           !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 22:00,0.5,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: WinterDesignDay,    !- Field 16
    Until: 24:00,1.0,        !- Field 17
    For: AllOtherDays,       !- Field 19
    Until: 08:00,1.0,        !- Field 20
    Until: 17:00,0.5,        !- Field 22
    Until: 24:00,1.0;        !- Field 24

  Schedule:Compact,
    INFIL_FRONT_SCH,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.25,       !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0.25,       !- Field 7
    For: Saturday,           !- Field 9
    Until: 06:00,0.25,       !- Field 10
    Until: 22:00,1.0,        !- Field 12
    Until: 24:00,0.25,       !- Field 14
    For: WinterDesignDay,    !- Field 16
    Until: 24:00,1.0,        !- Field 17
    For: AllOtherDays,       !- Field 19
    Until: 08:00,0.25,       !- Field 20
    Until: 17:00,1.0,        !- Field 22
    Until: 24:00,0.25;       !- Field 24

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

! ***HVAC EQUIPMENT***

  Fan:ConstantVolume,
    Front_Entry Unit HeaterFan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    49.8,                    !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Front_Entry Unit Heater Exhaust Node,  !- Air Inlet Node Name
    Front_Entry Unit Heater Post Fan Node,  !- Air Outlet Node Name
    Unit Heater Fans;        !- End-Use Subcategory

  Coil:Heating:Fuel,
    PSZ-AC:1_HeatC,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Air Outlet Node Name
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode;  !- Temperature Setpoint Node Name

  Coil:Heating:Fuel,
    PSZ-AC:2_HeatC,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Air Outlet Node Name
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode;  !- Temperature Setpoint Node Name

  Coil:Heating:Fuel,
    PSZ-AC:3_HeatC,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Air Outlet Node Name
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode;  !- Temperature Setpoint Node Name

  Coil:Heating:Fuel,
    PSZ-AC:4_HeatC,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Air Outlet Node Name
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode;  !- Temperature Setpoint Node Name

  Coil:Heating:Electric,
    Front_Entry Unit Heater coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Front_Entry Unit Heater Post Fan Node,  !- Air Inlet Node Name
    Front_Entry Unit Heater Inlet Node Name;  !- Air Outlet Node Name

  ZoneHVAC:UnitHeater,
    Front_Entry Unit Heater, !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Front_Entry Unit Heater Exhaust Node,  !- Air Inlet Node Name
    Front_Entry Unit Heater Inlet Node Name,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Front_Entry Unit HeaterFan,  !- Supply Air Fan Name
    AUTOSIZE,                !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Front_Entry Unit Heater coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001,                   !- Heating Convergence Tolerance
    ;                        !- Availability Manager List Name

  ZoneHVAC:EquipmentList,
    Back_Space Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Back_Space Direct Air ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Core_Retail Equipment,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Core_Retail Direct Air ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Front_Entry Equipment,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    Front_Entry Unit Heater, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Front_Retail Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Front_Retail Direct Air ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Point_Of_Sale Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Point_Of_Sale Direct Air ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

! ***SIZING & CONTROLS***

  Sizing:Zone,
    Back_Space,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Back_Space,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA Back_Space,      !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.00075,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Core_Retail,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Core_Retail,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA Core_Retail,     !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0015,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Front_Entry,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Front_Entry,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA Front_Entry,     !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Front_Retail,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Front_Retail,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA Front_Retail,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0015,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Point_Of_Sale,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Point_Of_Sale,   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA Point_Of_Sale,   !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0015,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Back_Space Thermostat,   !- Name
    Back_Space,              !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Back_Space DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Core_Retail Thermostat,  !- Name
    Core_Retail,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Core_Retail DualSPSched; !- Control 1 Name

  ZoneControl:Thermostat,
    Front_Entry Thermostat,  !- Name
    Front_Entry,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Front_Entry DualSPSched; !- Control 1 Name

  ZoneControl:Thermostat,
    Front_Retail Thermostat, !- Name
    Front_Retail,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Front_Retail DualSPSched;!- Control 1 Name

  ZoneControl:Thermostat,
    Point_Of_Sale Thermostat,!- Name
    Point_Of_Sale,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Point_Of_Sale DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Back_Space DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Core_Retail DualSPSched, !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Front_Entry DualSPSched, !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    FRONT_ENTRY_COOLING;     !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Front_Retail DualSPSched,!- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Point_Of_Sale DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrBack_Space,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Back_Space,              !- Control Zone Name
    Back_Space Air Node,     !- Zone Node Name
    Back_Space Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrCore_Retail,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Core_Retail,             !- Control Zone Name
    Core_Retail Air Node,    !- Zone Node Name
    Core_Retail Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrFront_Retail,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Front_Retail,            !- Control Zone Name
    Front_Retail Air Node,   !- Zone Node Name
    Front_Retail Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC:4 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrPoint_Of_Sale,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Point_Of_Sale,           !- Control Zone Name
    Point_Of_Sale Air Node,  !- Zone Node Name
    Point_Of_Sale Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC:3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:1,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  Sizing:System,
    PSZ-AC:2,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  Sizing:System,
    PSZ-AC:3,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  Sizing:System,
    PSZ-AC:4,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  Controller:OutdoorAir,
    PSZ-AC:1_OA_Controller,  !- Name
    PSZ-AC:1_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-AC:1 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:1_OAInlet Node,   !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    HVACOperationSchd,       !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-AC:2_OA_Controller,  !- Name
    PSZ-AC:2_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-AC:2 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:2_OAInlet Node,   !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    HVACOperationSchd,       !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-AC:3_OA_Controller,  !- Name
    PSZ-AC:3_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-AC:3 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:3_OAInlet Node,   !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    HVACOperationSchd,       !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-AC:4_OA_Controller,  !- Name
    PSZ-AC:4_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-AC:4 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:4_OAInlet Node,   !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    HVACOperationSchd,       !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Curve:Quadratic,
    Cool-PLF-fPLR,           !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Cubic,
    Cool-PLF-fPLR_SCU,       !- Name
    -0.000824999999999938,   !- Coefficient1 Constant
    3.089975,                !- Coefficient2 x
    -3.849325,               !- Coefficient3 x**2
    1.760175,                !- Coefficient4 x**3
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Cubic,
    ConstantCubic,           !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Biquadratic,
    Cool-Cap-fT,             !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -0.0000068364,           !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Cool-EIR-fT,             !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

!- Stage 1 : Lennox LGE Measured Total Cooling Capacity Function of Temperature Curve
!- bi-quadratic curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
!- wb = entering wet-bulb temperature (C)
!- edb = dry-bulb temperature seen by the condenser (C)

  Curve:Biquadratic,
    Measured_LowSpeedCoolCapLSFT,  !- Name
    0.4136,                  !- Coefficient1 Constant
    0.03105,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.006952,                !- Coefficient4 y
    -0.00021280,             !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

!- Stage 2 : Lennox LGE Measured Total Cooling Capacity Function of Temperature Curve
!- bi-quadratic curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
!- wb = entering wet-bulb temperature (C)
!- edb = dry-bulb temperature seen by the condenser (C)

  Curve:Biquadratic,
    Measured_CoolCStandard10Ton_CapFT,  !- Name
    0.52357,                 !- Coefficient1 Constant
    0.03478,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -0.001915,               !- Coefficient4 y
    -0.00010838,             !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

!- Stage 2 : Lennox LGE Measured Total Cooling Capacity Function of Flow Fraction Curve
!- quadratic curve = a + b*ff + c*ff**2
!- ff = fraction of the full load flow

  Curve:Quadratic,
    Measured_CoolCStandard10Ton_CapFF,  !- Name
    0.7685,                  !- Coefficient1 Constant
    0.2315,                  !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.776,                   !- Minimum Value of x
    1.197;                   !- Maximum Value of x

!- Stage 1 : Lennox LGE Measured Energy Input Ratio Function of Temperature Curve
!- bi-quadratic curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
!- wb = entering wet-bulb temperature (C)
!- edb = dry-bulb temperature seen by the condenser (C)

  Curve:Biquadratic,
    Measured_LowSpeedCoolEIRLSFT,  !- Name
    1.1389,                  !- Coefficient1 Constant
    -0.04518,                !- Coefficient2 x
    0.0014298,               !- Coefficient3 x**2
    0.006044,                !- Coefficient4 y
    0.0006745,               !- Coefficient5 y**2
    -0.0012325,              !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

!- Stage 2 : Lennox LGE Measured Energy Input Ratio Function of Temperature Curve
!- bi-quadratic curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
!- wb = entering wet-bulb temperature (C)
!- edb = dry-bulb temperature seen by the condenser (C)

  Curve:Biquadratic,
    Measured_CoolCStandard10Ton_EIRFT,  !- Name
    0.9847,                  !- Coefficient1 Constant
    -0.04285,                !- Coefficient2 x
    0.0013562,               !- Coefficient3 x**2
    0.009934,                !- Coefficient4 y
    0.0006398,               !- Coefficient5 y**2
    -0.0011690,              !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

!- Stage 2 : Lennox LGE Measured Energy Input Ratio Function of Flow Fraction Curve
!- quadratic curve = a + b*ff + c*ff**2
!- ff = fraction of the full load flow

  Curve:Quadratic,
    Measured_CoolCStandard10Ton_EIRFFF,  !- Name
    1.192,                   !- Coefficient1 Constant
    -0.1917,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.776,                   !- Minimum Value of x
    1.197;                   !- Maximum Value of x

!- Part Load Fraction Correlation Curve [Assuming no compressor cycling degredation at part loads]
!- quadratic curve = a + b*PLR + c*PLR**2
!- PLR = part load ratio (sensible cooling load/steady-state sensible cooling capacity)

  Curve:Quadratic,
    No_PLR_Degredation,      !- Name
    1.0,                     !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

! ***AIR LOOPS***

  AirLoopHVAC,
    PSZ-AC:1,                !- Name
    ,                        !- Controller List Name
    PSZ-AC:1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:1 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-AC:2,                !- Name
    ,                        !- Controller List Name
    PSZ-AC:2 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:2 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-AC:3,                !- Name
    ,                        !- Controller List Name
    PSZ-AC:3 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:3 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-AC:4,                !- Name
    ,                        !- Controller List Name
    PSZ-AC:4 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:4 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:4 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:4 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:4 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:4 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

! ***CONNECTIONS***

  ZoneHVAC:EquipmentConnections,
    Back_Space,              !- Zone Name
    Back_Space Equipment,    !- Zone Conditioning Equipment List Name
    Back_Space Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Back_Space Air Node,     !- Zone Air Node Name
    Back_Space Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Core_Retail,             !- Zone Name
    Core_Retail Equipment,   !- Zone Conditioning Equipment List Name
    Core_Retail Inlet Nodes, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Core_Retail Air Node,    !- Zone Air Node Name
    Core_Retail Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Front_Entry,             !- Zone Name
    Front_Entry Equipment,   !- Zone Conditioning Equipment List Name
    Front_Entry Inlet Nodes, !- Zone Air Inlet Node or NodeList Name
    Front_Entry Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Front_Entry Air Node,    !- Zone Air Node Name
    Front_Entry Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Front_Retail,            !- Zone Name
    Front_Retail Equipment,  !- Zone Conditioning Equipment List Name
    Front_Retail Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Front_Retail Air Node,   !- Zone Air Node Name
    Front_Retail Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Point_Of_Sale,           !- Zone Name
    Point_Of_Sale Equipment, !- Zone Conditioning Equipment List Name
    Point_Of_Sale Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Point_Of_Sale Air Node,  !- Zone Air Node Name
    Point_Of_Sale Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Back_Space Inlet Nodes,  !- Name
    Back_Space Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    Core_Retail Inlet Nodes, !- Name
    Core_Retail Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    Front_Entry Exhaust Nodes,  !- Name
    Front_Entry Unit Heater Exhaust Node;  !- Node 1 Name

  NodeList,
    Front_Entry Inlet Nodes, !- Name
    Front_Entry Unit Heater Inlet Node Name;  !- Node 1 Name

  NodeList,
    Front_Retail Inlet Nodes,!- Name
    Front_Retail Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    PSZ-AC:1_OANode List,    !- Name
    PSZ-AC:1_OAInlet Node;   !- Node 1 Name

  NodeList,
    PSZ-AC:2_OANode List,    !- Name
    PSZ-AC:2_OAInlet Node;   !- Node 1 Name

  NodeList,
    PSZ-AC:3_OANode List,    !- Name
    PSZ-AC:3_OAInlet Node;   !- Node 1 Name

  NodeList,
    PSZ-AC:4_OANode List,    !- Name
    PSZ-AC:4_OAInlet Node;   !- Node 1 Name

  NodeList,
    Point_Of_Sale Inlet Nodes,  !- Name
    Point_Of_Sale Direct Air Inlet Node Name;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Back_Space Direct Air,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Back_Space Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    Back_Space Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    Back_Space Direct Air ADU,  !- Name
    Back_Space Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Back_Space Direct Air,   !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Core_Retail Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Core_Retail Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    Core_Retail Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    Core_Retail Direct Air ADU,  !- Name
    Core_Retail Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Core_Retail Direct Air,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Front_Retail Direct Air, !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Front_Retail Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    Front_Retail Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    Front_Retail Direct Air ADU,  !- Name
    Front_Retail Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Front_Retail Direct Air, !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Point_Of_Sale Direct Air,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Point_Of_Sale Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    Point_Of_Sale Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    Point_Of_Sale Direct Air ADU,  !- Name
    Point_Of_Sale Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Point_Of_Sale Direct Air,!- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AvailabilityManagerAssignmentList,
    PSZ-AC:1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:1 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-AC:2 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:2 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-AC:3 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:3 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-AC:4 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:4 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:1 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-AC:2 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-AC:3 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-AC:4 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:1 Air Loop Branches,  !- Name
    PSZ-AC:1 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-AC:2 Air Loop Branches,  !- Name
    PSZ-AC:2 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-AC:3 Air Loop Branches,  !- Name
    PSZ-AC:3 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-AC:4 Air Loop Branches,  !- Name
    PSZ-AC:4 Air Loop Main Branch;  !- Branch 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:1_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:1_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:2_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:2_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:3_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:3_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:4_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:4_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:1_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:1_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:2_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:2_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:3_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:3_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:4_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:4_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:1_OA,             !- Name
    PSZ-AC:1_OA_Controllers, !- Controller List Name
    PSZ-AC:1_OA_Equipment;   !- Outdoor Air Equipment List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:2_OA,             !- Name
    PSZ-AC:2_OA_Controllers, !- Controller List Name
    PSZ-AC:2_OA_Equipment;   !- Outdoor Air Equipment List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:3_OA,             !- Name
    PSZ-AC:3_OA_Controllers, !- Controller List Name
    PSZ-AC:3_OA_Equipment;   !- Outdoor Air Equipment List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:4_OA,             !- Name
    PSZ-AC:4_OA_Controllers, !- Controller List Name
    PSZ-AC:4_OA_Equipment;   !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:1_OANode List;    !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-AC:2_OANode List;    !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-AC:3_OANode List;    !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-AC:4_OANode List;    !- Node or NodeList Name 1

  OutdoorAir:Mixer,
    PSZ-AC:1_OAMixing Box,   !- Name
    PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:1_OAInlet Node,   !- Outdoor Air Stream Node Name
    PSZ-AC:1_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-AC:1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-AC:2_OAMixing Box,   !- Name
    PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:2_OAInlet Node,   !- Outdoor Air Stream Node Name
    PSZ-AC:2_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-AC:2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-AC:3_OAMixing Box,   !- Name
    PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:3_OAInlet Node,   !- Outdoor Air Stream Node Name
    PSZ-AC:3_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-AC:3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-AC:4_OAMixing Box,   !- Name
    PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:4_OAInlet Node,   !- Outdoor Air Stream Node Name
    PSZ-AC:4_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-AC:4 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:1_OA-PSZ-AC:1_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:2_OA-PSZ-AC:2_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:3_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:3_OA-PSZ-AC:3_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:4_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:4_OA-PSZ-AC:4_CoolCNode;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:1,                !- Name
    PSZ-AC:1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:1 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:2,                !- Name
    PSZ-AC:2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:2 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:3,                !- Name
    PSZ-AC:3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:3 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:4,                !- Name
    PSZ-AC:4 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:4 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:1 Supply Air Splitter,  !- Name
    PSZ-AC:1 Zone Equipment Inlet Node,  !- Inlet Node Name
    Back_Space Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:2 Supply Air Splitter,  !- Name
    PSZ-AC:2 Zone Equipment Inlet Node,  !- Inlet Node Name
    Core_Retail Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:3 Supply Air Splitter,  !- Name
    PSZ-AC:3 Zone Equipment Inlet Node,  !- Inlet Node Name
    Point_Of_Sale Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:4 Supply Air Splitter,  !- Name
    PSZ-AC:4 Zone Equipment Inlet Node,  !- Inlet Node Name
    Front_Retail Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:1 Return Air Path,!- Name
    PSZ-AC:1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:1 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:2 Return Air Path,!- Name
    PSZ-AC:2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:2 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:3 Return Air Path,!- Name
    PSZ-AC:3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:3 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:4 Return Air Path,!- Name
    PSZ-AC:4 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:4 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:1 Return Air Mixer,  !- Name
    PSZ-AC:1 Zone Equipment Outlet Node,  !- Outlet Node Name
    Back_Space Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:2 Return Air Mixer,  !- Name
    PSZ-AC:2 Zone Equipment Outlet Node,  !- Outlet Node Name
    Core_Retail Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:3 Return Air Mixer,  !- Name
    PSZ-AC:3 Zone Equipment Outlet Node,  !- Outlet Node Name
    Point_Of_Sale Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:4 Return Air Mixer,  !- Name
    PSZ-AC:4 Zone Equipment Outlet Node,  !- Outlet Node Name
    Front_Retail Return Air Node Name;  !- Inlet 1 Node Name

! ***SCHEDULES***

  Schedule:Compact,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,30.0,       !- Field 3
    Until: 21:00,24.0,       !- Field 5
    Until: 24:00,30.0,       !- Field 7
    For: Saturday,           !- Field 9
    Until: 06:00,30.0,       !- Field 10
    Until: 22:00,24.0,       !- Field 12
    Until: 24:00,30.0,       !- Field 14
    For WinterDesignDay,     !- Field 16
    Until: 24:00,30.0,       !- Field 17
    For: Sunday Holidays AllOtherDays, !- Field 19
    Until: 8:00,30.0,        !- Field 20
    Until: 19:00,24.0,       !- Field 22
    Until: 24:00,30.0;       !- Field 24

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    FRONT_ENTRY_COOLING,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,90;         !- Field 3

  Schedule:Compact,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,15.6,       !- Field 3
    Until: 21:00,21.0,       !- Field 5
    Until: 24:00,15.6,       !- Field 7
    For SummerDesignDay,     !- Field 9
    Until: 24:00,15.6,       !- Field 10
    For WinterDesignDay,     !- Field 12
    Until: 24:00,21.0,       !- Field 13
    For: Saturday,           !- Field 15
    Until: 06:00,15.6,       !- Field 16
    Until: 22:00,21.0,       !- Field 18
    Until: 24:00,15.6,       !- Field 20
    For: Sunday Holidays AllOtherDays, !- Field 22
    Until:  8:00,15.6,       !- Field 23
    Until: 19:00,21.,        !- Field 25
    Until: 24:00,15.6;       !- Field 27

  Schedule:Compact,
    HVACOperationSchd,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 22:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 08:00,0.0,        !- Field 17
    Until: 19:00,1.0,        !- Field 19
    Until: 24:00,0.0;        !- Field 21

! ***SWH EQUIPMENT***

  WaterHeater:Mixed,
    SWHSys1 Water Heater,    !- Name
    0.1514,                  !- Tank Volume {m3}
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    845000,                  !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.8,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                !- Ambient Temperature Indicator
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

  Pump:VariableSpeed,
    SWHSys1 Pump,            !- Name
    SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    0.001,                   !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    INTERMITTENT;            !- Pump Control Type

  WaterUse:Equipment,
    Core_ZN Water Equipment, !- Name
    ,                        !- End-Use Subcategory
    3.15e-006,               !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Back_space,              !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  PlantEquipmentList,
    SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SWHSys1 Water Heater;    !- Equipment 1 Name

! ***SWH SIZING & CONTROLS***

  Sizing:Plant,
    SWHSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

  SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
    SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,!- Control Scheme 1 Name
    ALWAYS_ON;               !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SWHSys1 Equipment List;  !- Range 1 Equipment List Name

! ***SWH LOOP***

  PlantLoop,
    SWHSys1,                 !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    0.001,                   !- Plant Loop Volume {m3}
    SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches, !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches, !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

! ***SWH CONNECTIONS***

  BranchList,
    SWHSys1 Demand Branches, !- Name
    SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
    SWHSys1 Demand Load Branch 1,  !- Branch 2 Name
    SWHSys1 Demand Bypass Branch,  !- Branch 3 Name
    SWHSys1 Demand Outlet Branch;  !- Branch 4 Name

  BranchList,
    SWHSys1 Supply Branches, !- Name
    SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

  Branch,
    SWHSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Core_ZN Water Equipment, !- Component 1 Name
    Core_ZN Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Core_ZN Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:DX:SingleSpeed:ThermalStorage,  !- Component 1 Object Type
    PSZ-AC:4_CoolC DXCoil,   !- Component 1 Name
    PSZ-AC:4_TES Fluid Tank Precool Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SWHSys1 Water Heater,    !- Component 1 Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    SWHSys1 Pump,            !- Component 1 Name
    SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  ConnectorList,
    SWHSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Demand Mixer;    !- Connector 2 Name

  ConnectorList,
    SWHSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Supply Mixer;    !- Connector 2 Name

  WaterUse:Connections,
    Core_ZN Water Equipment, !- Name
    Core_ZN Water Equipment Water Inlet Node,  !- Inlet Node Name
    Core_ZN Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Core_ZN Water Equipment; !- Water Use Equipment 1 Name

  Connector:Splitter,
    SWHSys1 Demand Splitter, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    SWHSys1 Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    SWHSys1 Supply Splitter, !- Name
    SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    SWHSys1 Demand Mixer,    !- Name
    SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    SWHSys1 Demand Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    SWHSys1 Supply Mixer,    !- Name
    SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,  !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,  !- Name
    SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,  !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Outlet Node Name

! ***SWH SCHEDULES***

  Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0.05,       !- Field 3
    Until: 06:00,0.08,       !- Field 5
    Until: 07:00,0.07,       !- Field 7
    Until: 08:00,0.19,       !- Field 9
    Until: 09:00,0.35,       !- Field 11
    Until: 10:00,0.38,       !- Field 13
    Until: 11:00,0.39,       !- Field 15
    Until: 12:00,0.47,       !- Field 17
    Until: 13:00,0.57,       !- Field 19
    Until: 14:00,0.54,       !- Field 21
    Until: 15:00,0.34,       !- Field 23
    Until: 16:00,0.33,       !- Field 25
    Until: 17:00,0.44,       !- Field 27
    Until: 18:00,0.26,       !- Field 29
    Until: 19:00,0.21,       !- Field 31
    Until: 20:00,0.15,       !- Field 33
    Until: 21:00,0.17,       !- Field 35
    Until: 22:00,0.08,       !- Field 37
    Until: 24:00,0.05,       !- Field 39
    For: Saturday WinterDesignDay, !- Field 41
    Until: 05:00,0.05,       !- Field 42
    Until: 06:00,0.08,       !- Field 44
    Until: 07:00,0.07,       !- Field 46
    Until: 08:00,0.11,       !- Field 48
    Until: 09:00,0.15,       !- Field 50
    Until: 10:00,0.21,       !- Field 52
    Until: 11:00,0.19,       !- Field 54
    Until: 12:00,0.23,       !- Field 56
    Until: 13:00,0.20,       !- Field 58
    Until: 14:00,0.19,       !- Field 60
    Until: 15:00,0.15,       !- Field 62
    Until: 16:00,0.13,       !- Field 64
    Until: 17:00,0.14,       !- Field 66
    Until: 21:00,0.07,       !- Field 68
    Until: 22:00,0.09,       !- Field 70
    Until: 24:00,0.05,       !- Field 72
    For: AllOtherDays,       !- Field 74
    Until: 05:00,0.04,       !- Field 75
    Until: 06:00,0.07,       !- Field 77
    Until: 11:00,0.04,       !- Field 79
    Until: 13:00,0.06,       !- Field 81
    Until: 14:00,0.09,       !- Field 83
    Until: 15:00,0.06,       !- Field 85
    Until: 21:00,0.04,       !- Field 87
    Until: 22:00,0.07,       !- Field 89
    Until: 24:00,0.04;       !- Field 91

  Schedule:Compact,
    Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3

  Schedule:Compact,
    Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,43.3;       !- Field 3

  Schedule:Compact,
    Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,43.3;       !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SWHSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

! ***ECONOMICS***
!   IN_EIAMonthlyRateGas, Source EIA historical Nov2003 thru Oct2004
! Indiana 1999 state average electricity emissions factors based on eGRID, 1065, AirData
! PSI_CS_CommercialElectricService, source http://www.cinergypsi.com/pdfs/RateCS.pdf, effective 2004-05-24
! PSI_LLF_LowLoadFactorService,source http://www.cinergypsi.com/pdfs/RATELLF.pdf, effective 2004-05-24

  UtilityCost:Tariff,
    PSI_LLF_LowLoadFactorService,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    15.00,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Block,
    AnnualEnergyCharge,      !- Utility Cost Charge Block Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    300,                     !- Block Size 1 Value or Variable Name
    0.108222,                !- Block 1 Cost per Unit Value or Variable Name
    700,                     !- Block Size 2 Value or Variable Name
    0.087021,                !- Block 2 Cost per Unit Value or Variable Name
    1500,                    !- Block Size 3 Value or Variable Name
    0.078420,                !- Block 3 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 4 Value or Variable Name
    0.058320;                !- Block 4 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Block,
    AnnualDemandBaseCharge,  !- Utility Cost Charge Block Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    190,                     !- Block Size 1 Value or Variable Name
    0.0,                     !- Block 1 Cost per Unit Value or Variable Name
    110,                     !- Block Size 2 Value or Variable Name
    0.051773,                !- Block 2 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 3 Value or Variable Name
    0.046965;                !- Block 3 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    FuelCostAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.002028;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    QualPollutionControlAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000536;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    SoxNoxRiderAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.001127;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    DSMRiderAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000370;               !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    PurchPowerTrackerAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000031;               !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    MidwestISOAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000216;               !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    CleanCoalRiderEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000833;                !- Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    MinDemand75kw,           !- Utility Cost Qualify Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Minimum,                 !- Qualify Type
    75,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    12;                      !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofeightPercent,       !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name

!end  PSI_LLF_LowLoadFactorService

  UtilityCost:Tariff,
    PSI_CS_CommercialElectricService,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    9.40,                    !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Block,
    AnnualEnergyCharge,      !- Utility Cost Charge Block Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    300,                     !- Block Size 1 Value or Variable Name
    0.082409,                !- Block 1 Cost per Unit Value or Variable Name
    700,                     !- Block Size 2 Value or Variable Name
    0.072873,                !- Block 2 Cost per Unit Value or Variable Name
    1500,                    !- Block Size 3 Value or Variable Name
    0.061696,                !- Block 3 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 4 Value or Variable Name
    0.041179;                !- Block 4 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    FuelCostAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.002028;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    QualPollutionControlAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000536;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    SoxNoxRiderAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.001127;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    DSMRiderAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000021;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    PurchPowerTrackerAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000034;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    MidwestISOAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000203;               !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    CleanCoalRiderEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000807;                !- Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    MaxDemand75kw,           !- Utility Cost Qualify Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Maximum,                 !- Qualify Type
    75,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofeightPercent,       !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name

  UtilityCost:Tariff,
    IN_EIAMonthlyRateGas,    !- Name
    NaturalGas:Facility,     !- Output Meter Name
    MCF,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    0.0,                     !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Gas;                !- Group Name

  UtilityCost:Charge:Simple,
    MonthlyRateGasCharge,    !- Utility Cost Charge Simple Name
    IN_EIAMonthlyRateGas,    !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    IN_MonthlyGasRates;      !- Cost per Unit Value or Variable Name

  UtilityCost:Variable,
    IN_MonthlyGasRates,      !- Name
    IN_EIAMonthlyRateGas,    !- Tariff Name
    Currency,                !- Variable Type
    8.22,                    !- January Value
    7.51,                    !- February Value
    8.97,                    !- March Value
    9.01,                    !- April Value
    9.16,                    !- May Value
    10.44,                   !- June Value
    10.32,                   !- July Value
    10.13,                   !- August Value
    9.20,                    !- September Value
    8.18,                    !- October Value
    7.83,                    !- November Value
    7.63;                    !- December Value

  UtilityCost:Charge:Simple,
    TaxofEightPercent,       !- Utility Cost Charge Simple Name
    IN_EIAMonthlyRateGas,    !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name

! ***GENERAL REPORTING***

  OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

  EnvironmentalImpactFactors,
    0.663,                   !- District Heating Water Efficiency
    4.18,                    !- District Cooling COP {W/W}
    0.585,                   !- District Heating Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

! Indiana electricity source and emission factors based on Deru and Torcellini 2007

  FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    3.546,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    3.417E+02,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.186E-01,               !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    7.472E-01,               !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    6.222E-01,               !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    8.028E-03,               !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.872E+00,               !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    1.739E-02,               !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.019E-02,               !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    5.639E-06,               !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.778E-05,               !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0.4309556,               !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)

  FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    1.092,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    5.21E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    3.99E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.06E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.73E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    1.06E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.68E-04,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    3.59E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    2.61E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.11E-07,                !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.13E-07,                !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Branch,
    PSZ-AC:1 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:1_OA,             !- Component 1 Name
    PSZ-AC:1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:1_CoolC,          !- Component 2 Name
    PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:1_HeatC,          !- Component 3 Name
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:1_Fan,            !- Component 4 Name
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:1 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  Branch,
    PSZ-AC:2 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:2_OA,             !- Component 1 Name
    PSZ-AC:2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:2_CoolC,          !- Component 2 Name
    PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:2_HeatC,          !- Component 3 Name
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:2_Fan,            !- Component 4 Name
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:2 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  Branch,
    PSZ-AC:3 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:3_OA,             !- Component 1 Name
    PSZ-AC:3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:3_CoolC,          !- Component 2 Name
    PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:3_HeatC,          !- Component 3 Name
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:3_Fan,            !- Component 4 Name
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:3 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  Branch,
    PSZ-AC:4 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:4_OA,             !- Component 1 Name
    PSZ-AC:4 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:4_CoolC,          !- Component 2 Name
    PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:4_HeatC,          !- Component 3 Name
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:4_Fan,            !- Component 4 Name
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:4 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  Fan:ConstantVolume,
    PSZ-AC:1_Fan,            !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.56875,                 !- Fan Total Efficiency
    622.0,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.875,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Air Inlet Node Name
    PSZ-AC:1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:ConstantVolume,
    PSZ-AC:2_Fan,            !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.5915,                  !- Fan Total Efficiency
    1109.648,                !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.91,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Air Inlet Node Name
    PSZ-AC:2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:ConstantVolume,
    PSZ-AC:3_Fan,            !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.546,                   !- Fan Total Efficiency
    622.0,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.84,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Air Inlet Node Name
    PSZ-AC:3 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:ConstantVolume,
    PSZ-AC:4_Fan,            !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.0,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Air Inlet Node Name
    PSZ-AC:4 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  SetpointManager:MixedAir,
    PSZ-AC:1_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:1_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode;  !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    PSZ-AC:1_CoolC,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed:ThermalStorage,  !- Cooling Coil Object Type
    PSZ-AC:1_CoolC DXCoil;   !- Cooling Coil Name

  SetpointManager:MixedAir,
    PSZ-AC:2_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:2_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode;  !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    PSZ-AC:2_CoolC,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed:ThermalStorage,  !- Cooling Coil Object Type
    PSZ-AC:2_CoolC DXCoil;   !- Cooling Coil Name

  SetpointManager:MixedAir,
    PSZ-AC:3_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:3_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode;  !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    PSZ-AC:3_CoolC,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed:ThermalStorage,  !- Cooling Coil Object Type
    PSZ-AC:3_CoolC DXCoil;   !- Cooling Coil Name

  SetpointManager:MixedAir,
    PSZ-AC:4_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:4_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode;  !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    PSZ-AC:4_CoolC,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed:ThermalStorage,  !- Cooling Coil Object Type
    PSZ-AC:4_CoolC DXCoil;   !- Cooling Coil Name

  Curve:Biquadratic,
    Cool-SHR-fT,             !- Name
    1.3294540786,            !- Coefficient1 Constant
    -0.0990649255,           !- Coefficient2 x
    0.0008310043,            !- Coefficient3 x**2
    0.0652277735,            !- Coefficient4 y
    -0.0000793358,           !- Coefficient5 y**2
    -0.0005874422,           !- Coefficient6 x*y
    24.44,                   !- Minimum Value of x
    26.67,                   !- Maximum Value of x
    29.44,                   !- Minimum Value of y
    46.1,                    !- Maximum Value of y
    0.6661,                  !- Minimum Curve Output
    1.6009,                  !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    Cool-SHR-fFF,            !- Name
    0.9317,                  !- Coefficient1 Constant
    -0.0077,                 !- Coefficient2 x
    0.0760,                  !- Coefficient3 x**2
    0.69,                    !- Minimum Value of x
    1.30;                    !- Maximum Value of x

  Curve:Quadratic,
    SHR-fFF_SCU_CoolOnly,    !- Name
    1.34663962461503,        !- Coefficient1 Constant
    -1.0501145565592,        !- Coefficient2 x
    0.703474931944171,       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Output:Meter,Cooling:Electricity,Hourly;

  Output:Meter,Electricity:Facility,Hourly;

  ScheduleTypeLimits,
    TES Control Modes,       !- Name
    0,                       !- Lower Limit Value
    5,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  Curve:Cubic,
    Discharge-Cap-fFF,       !- Name
    0.743258739392434,       !- Coefficient1 Constant
    0.167765026703717,       !- Coefficient2 x
    0.0852727911986869,      !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Biquadratic,
    ConstantBi,              !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 y
    0.0,                     !- Coefficient5 y**2
    0.0,                     !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Discharge-Cap-fT,        !- Name
    -0.561476105575098,      !- Coefficient1 Constant
    0.133948946696947,       !- Coefficient2 x
    -0.0027652398813276,     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 y
    0.0,                     !- Coefficient5 y**2
    0.0,                     !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Charge-EIR-fT,           !- Name
    0.28687133,              !- Coefficient1 Constant
    0.013458546,             !- Coefficient2 x
    0.0003389364,            !- Coefficient3 x**2
    0.0,                     !- Coefficient4 y
    0.0,                     !- Coefficient5 y**2
    0.0,                     !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Charge-Cap-fT,           !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.00039321,             !- Coefficient2 x
    -0.0000068364,           !- Coefficient3 x**2
    0.0,                     !- Coefficient4 y
    0.0,                     !- Coefficient5 y**2
    0.0,                     !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Table:IndependentVariable,
    ChargeOnly-Cap-fT_IndependentVariable1,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    -100,                    !- Minimum Value
    100,                     !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    -30.00000,               !- Value 1
    -22.00000,               !- Value 2
    -14.00000,               !- <none>
    -6.00000,                !- <none>
    2.00000,                 !- <none>
    10.00000,                !- <none>
    18.00000,                !- <none>
    26.00000,                !- <none>
    34.00000,                !- <none>
    42.00000,                !- <none>
    50.00000;                !- <none>

  Table:IndependentVariable,
    ChargeOnly-Cap-fT_IndependentVariable2,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0,                       !- Minimum Value
    1,                       !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    .00000,                  !- Value 1
    .01650,                  !- Value 2
    .03300,                  !- <none>
    .04950,                  !- <none>
    .06600,                  !- <none>
    .08250,                  !- <none>
    .09900,                  !- <none>
    .11550,                  !- <none>
    .13200,                  !- <none>
    .14850,                  !- <none>
    .16500,                  !- <none>
    .24850,                  !- <none>
    .33200,                  !- <none>
    .41550,                  !- <none>
    .49900,                  !- <none>
    .58250,                  !- <none>
    .66600,                  !- <none>
    .74950,                  !- <none>
    .83300,                  !- <none>
    .91650,                  !- <none>
    1.00000;                 !- <none>

  Table:IndependentVariableList,
    ChargeOnly-Cap-fT_IndependentVariableList,  !- Name
    ChargeOnly-Cap-fT_IndependentVariable1,  !- Independent Variable 1 Name
    ChargeOnly-Cap-fT_IndependentVariable2;  !- Independent Variable 2 Name

  Table:Lookup,
    ChargeOnly-Cap-fT,       !- Name
    ChargeOnly-Cap-fT_IndependentVariableList,  !- Independent Variable List Name
    ,                        !- Normalization Method
    ,                        !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    1.49824556678101,        !- Output Value 1
    1.46806170364912,        !- Output Value 2
    1.44052617800393,        !- <none>
    1.41563898984543,        !- <none>
    1.39340013917363,        !- <none>
    1.37380962598852,        !- <none>
    1.35686745029011,        !- <none>
    1.3425736120784,         !- <none>
    1.33092811135338,        !- <none>
    1.32193094811506,        !- <none>
    1.42668437190192,        !- <none>
    1.41338906040552,        !- <none>
    1.40035311136274,        !- <none>
    1.3875765247736,         !- <none>
    1.37505930063809,        !- <none>
    1.36280143895621,        !- <none>
    1.35080293972796,        !- <none>
    1.33906380295334,        !- <none>
    1.32758402863235,        !- <none>
    1.31636361676499,        !- <none>
    1.30540256735126,        !- <none>
    1.50015546707142,        !- <none>
    1.4705835604194,         !- <none>
    1.44365999125407,        !- <none>
    1.41938475957544,        !- <none>
    1.3977578653835,         !- <none>
    1.37877930867826,        !- <none>
    1.36244908945972,        !- <none>
    1.34876720772787,        !- <none>
    1.33773366348272,        !- <none>
    1.32934845672426,        !- <none>
    1.40282715364577,        !- <none>
    1.39042093324161,        !- <none>
    1.37827407529108,        !- <none>
    1.36638657979418,        !- <none>
    1.35475844675091,        !- <none>
    1.34338967616127,        !- <none>
    1.33228026802526,        !- <none>
    1.32143022234288,        !- <none>
    1.31083953911413,        !- <none>
    1.30050821833902,        !- <none>
    1.29043626001753,        !- <none>
    1.48443264447972,        !- <none>
    1.45547269430757,        !- <none>
    1.4291610816221,         !- <none>
    1.40549780642334,        !- <none>
    1.38448286871126,        !- <none>
    1.36611626848589,        !- <none>
    1.35039800574721,        !- <none>
    1.33732808049523,        !- <none>
    1.32690649272994,        !- <none>
    1.31913324245135,        !- <none>
    1.3664290373131,         !- <none>
    1.35491190800118,        !- <none>
    1.34365414114289,        !- <none>
    1.33265573673823,        !- <none>
    1.3219166947872,         !- <none>
    1.31143701528981,        !- <none>
    1.30121669824604,        !- <none>
    1.2912557436559,         !- <none>
    1.2815541515194,         !- <none>
    1.27211192183652,        !- <none>
    1.26292905460728,        !- <none>
    1.45107709900591,        !- <none>
    1.42272910531362,        !- <none>
    1.39702944910802,        !- <none>
    1.37397813038912,        !- <none>
    1.35357514915692,        !- <none>
    1.33582050541141,        !- <none>
    1.32071419915259,        !- <none>
    1.30825623038047,        !- <none>
    1.29844659909505,        !- <none>
    1.29128530529632,        !- <none>
    1.31749002290391,        !- <none>
    1.30686198468423,        !- <none>
    1.29649330891818,        !- <none>
    1.28638399560576,        !- <none>
    1.27653404474698,        !- <none>
    1.26694345634182,        !- <none>
    1.25761223039029,        !- <none>
    1.2485403668924,         !- <none>
    1.23972786584814,        !- <none>
    1.2311747272575,         !- <none>
    1.2228809511205,         !- <none>
    1.40008883064999,        !- <none>
    1.37235279343756,        !- <none>
    1.34726509371183,        !- <none>
    1.32482573147279,        !- <none>
    1.30503470672045,        !- <none>
    1.28789201945481,        !- <none>
    1.27339766967586,        !- <none>
    1.26155165738361,        !- <none>
    1.25235398257805,        !- <none>
    1.24580464525919,        !- <none>
    1.25601011041819,        !- <none>
    1.24627116329075,        !- <none>
    1.23679157861694,        !- <none>
    1.22757135639677,        !- <none>
    1.21861049663022,        !- <none>
    1.20990899931731,        !- <none>
    1.20146686445803,        !- <none>
    1.19328409205237,        !- <none>
    1.18536068210035,        !- <none>
    1.17769663460196,        !- <none>
    1.1702919495572,         !- <none>
    1.33146783941196,        !- <none>
    1.30434375867939,        !- <none>
    1.27986801543353,        !- <none>
    1.25804060967436,        !- <none>
    1.23886154140188,        !- <none>
    1.2223308106161,         !- <none>
    1.20844841731702,        !- <none>
    1.19721436150463,        !- <none>
    1.18862864317894,        !- <none>
    1.18269126233994,        !- <none>
    1.18198929985595,        !- <none>
    1.17313944382075,        !- <none>
    1.16454895023919,        !- <none>
    1.15621781911125,        !- <none>
    1.14814605043695,        !- <none>
    1.14033364421628,        !- <none>
    1.13278060044923,        !- <none>
    1.12548691913582,        !- <none>
    1.11845260027604,        !- <none>
    1.11167764386989,        !- <none>
    1.10516204991738,        !- <none>
    1.24521412529181,        !- <none>
    1.21870200103912,        !- <none>
    1.19483821427311,        !- <none>
    1.17362276499381,        !- <none>
    1.1550556532012,         !- <none>
    1.13913687889529,        !- <none>
    1.12586644207607,        !- <none>
    1.11524434274355,        !- <none>
    1.10727058089772,        !- <none>
    1.10194515653859,        !- <none>
    1.09542759121718,        !- <none>
    1.08746682627423,        !- <none>
    1.0797654237849,         !- <none>
    1.07232338374921,        !- <none>
    1.06514070616715,        !- <none>
    1.05821739103872,        !- <none>
    1.05155343836392,        !- <none>
    1.04514884814275,        !- <none>
    1.03900362037521,        !- <none>
    1.0331177550613,         !- <none>
    1.02749125220103,        !- <none>
    1.14132768828956,        !- <none>
    1.11542752051673,        !- <none>
    1.09217569023059,        !- <none>
    1.07157219743115,        !- <none>
    1.05361704211841,        !- <none>
    1.03831022429236,        !- <none>
    1.025651743953,          !- <none>
    1.01564160110035,        !- <none>
    1.00827979573439,        !- <none>
    1.00356632785512,        !- <none>
    0.996324984501889,       !- <none>
    0.989253310651177,       !- <none>
    0.982440999254095,       !- <none>
    0.975888050310645,       !- <none>
    0.969594463820825,       !- <none>
    0.963560239784636,       !- <none>
    0.957785378202078,       !- <none>
    0.952269879073151,       !- <none>
    0.947013742397854,       !- <none>
    0.942016968176189,       !- <none>
    0.937279556408154,       !- <none>
    1.01980852840519,        !- <none>
    0.994520317112224,       !- <none>
    0.971880443305954,       !- <none>
    0.951888906986379,       !- <none>
    0.9345457081535,         !- <none>
    0.919850846807317,       !- <none>
    0.90780432294783,        !- <none>
    0.898406136575038,       !- <none>
    0.891656287688942,       !- <none>
    0.887554776289542,       !- <none>
    0.884681479710075,       !- <none>
    0.878498896951605,       !- <none>
    0.872575676646765,       !- <none>
    0.866911818795556,       !- <none>
    0.861507323397978,       !- <none>
    0.856362190454031,       !- <none>
    0.851476419963715,       !- <none>
    0.846850011927029,       !- <none>
    0.842482966343974,       !- <none>
    0.838375283214551,       !- <none>
    0.834526962538758,       !- <none>
    0.880656645638712,       !- <none>
    0.855980390825611,       !- <none>
    0.833952473499206,       !- <none>
    0.814572893659497,       !- <none>
    0.797841651306483,       !- <none>
    0.783758746440166,       !- <none>
    0.772324179060544,       !- <none>
    0.763537949167617,       !- <none>
    0.757400056761387,       !- <none>
    0.753910501841852,       !- <none>
    0.760497076841737,       !- <none>
    0.755203585175508,       !- <none>
    0.75016945596291,        !- <none>
    0.745394689203943,       !- <none>
    0.740879284898607,       !- <none>
    0.736623243046902,       !- <none>
    0.732626563648827,       !- <none>
    0.728889246704383,       !- <none>
    0.72541129221357,        !- <none>
    0.722192700176388,       !- <none>
    0.719233470592837,       !- <none>
    0.723872039990123,       !- <none>
    0.699807741656888,       !- <none>
    0.678391780810348,       !- <none>
    0.659624157450504,       !- <none>
    0.643504871577356,       !- <none>
    0.630033923190903,       !- <none>
    0.619211312291147,       !- <none>
    0.611037038878086,       !- <none>
    0.605511102951721,       !- <none>
    0.602633504512051,       !- <none>
    0.623771775896875,       !- <none>
    0.619367375322888,       !- <none>
    0.615222337202532,       !- <none>
    0.611336661535807,       !- <none>
    0.607710348322712,       !- <none>
    0.604343397563249,       !- <none>
    0.601235809257416,       !- <none>
    0.598387583405214,       !- <none>
    0.595798720006643,       !- <none>
    0.593469219061702,       !- <none>
    0.591399080570393;       !- <none>

  Table:IndependentVariable,
    ChargeOnly-EIR-fT_IndependentVariable1,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    -100,                    !- Minimum Value
    100,                     !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    -30.00000,               !- Value 1
    -22.00000,               !- Value 2
    -14.00000,               !- <none>
    -6.00000,                !- <none>
    2.00000,                 !- <none>
    10.00000,                !- <none>
    18.00000,                !- <none>
    26.00000,                !- <none>
    34.00000,                !- <none>
    42.00000,                !- <none>
    50.00000;                !- <none>

  Table:IndependentVariable,
    ChargeOnly-EIR-fT_IndependentVariable2,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0,                       !- Minimum Value
    1,                       !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    .00000,                  !- Value 1
    .01650,                  !- Value 2
    .03300,                  !- <none>
    .04950,                  !- <none>
    .06600,                  !- <none>
    .08250,                  !- <none>
    .09900,                  !- <none>
    .11550,                  !- <none>
    .13200,                  !- <none>
    .14850,                  !- <none>
    .16500,                  !- <none>
    .24850,                  !- <none>
    .33200,                  !- <none>
    .41550,                  !- <none>
    .49900,                  !- <none>
    .58250,                  !- <none>
    .66600,                  !- <none>
    .74950,                  !- <none>
    .83300,                  !- <none>
    .91650,                  !- <none>
    1.00000;                 !- <none>

  Table:IndependentVariableList,
    ChargeOnly-EIR-fT_IndependentVariableList,  !- Name
    ChargeOnly-EIR-fT_IndependentVariable1,  !- Independent Variable 1 Name
    ChargeOnly-EIR-fT_IndependentVariable2;  !- Independent Variable 2 Name

  Table:Lookup,
    ChargeOnly-EIR-fT,       !- Name
    ChargeOnly-EIR-fT_IndependentVariableList,  !- Independent Variable List Name
    ,                        !- Normalization Method
    ,                        !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    1.510765188,             !- Output Value 1
    1.51113820746276,        !- Output Value 2
    1.51071413909006,        !- <none>
    1.50949298288187,        !- <none>
    1.50747473883822,        !- <none>
    1.50465940695909,        !- <none>
    1.5010469872445,         !- <none>
    1.49663747969442,        !- <none>
    1.49143088430888,        !- <none>
    1.48542720108786,        !- <none>
    1.3408428051994,         !- <none>
    1.33798668570241,        !- <none>
    1.33510998668922,        !- <none>
    1.33221270815981,        !- <none>
    1.32929485011418,        !- <none>
    1.32635641255235,        !- <none>
    1.3233973954743,         !- <none>
    1.32041779888005,        !- <none>
    1.31741762276958,        !- <none>
    1.31439686714289,        !- <none>
    1.311355532,             !- <none>
    1.136458956,             !- <none>
    1.13867291544276,        !- <none>
    1.14008978705006,        !- <none>
    1.14070957082187,        !- <none>
    1.14053226675822,        !- <none>
    1.13955787485909,        !- <none>
    1.1377863951245,         !- <none>
    1.13521782755442,        !- <none>
    1.13185217214888,        !- <none>
    1.12768942890786,        !- <none>
    1.0231481569594,         !- <none>
    1.02151088228641,        !- <none>
    1.01985302809722,        !- <none>
    1.01817459439181,        !- <none>
    1.01647558117018,        !- <none>
    1.01475598843235,        !- <none>
    1.0130158161783,         !- <none>
    1.01125506440805,        !- <none>
    1.00947373312158,        !- <none>
    1.00767182231889,        !- <none>
    1.005849332,             !- <none>
    0.860350612,             !- <none>
    0.864405511422764,       !- <none>
    0.867663323010055,       !- <none>
    0.870124046761874,       !- <none>
    0.87178768267822,        !- <none>
    0.872654230759094,       !- <none>
    0.872723691004495,       !- <none>
    0.871996063414424,       !- <none>
    0.87047134798888,        !- <none>
    0.868149544727864,       !- <none>
    0.7975331247194,         !- <none>
    0.797114694870414,       !- <none>
    0.796675685505216,       !- <none>
    0.796216096623806,       !- <none>
    0.795735928226184,       !- <none>
    0.79523518031235,        !- <none>
    0.794713852882304,       !- <none>
    0.794171945936046,       !- <none>
    0.793609459473576,       !- <none>
    0.793026393494894,       !- <none>
    0.792422748,             !- <none>
    0.682440156,             !- <none>
    0.688335995402764,       !- <none>
    0.693434746970055,       !- <none>
    0.697736410701874,       !- <none>
    0.70124098659822,        !- <none>
    0.703948474659094,       !- <none>
    0.705858874884495,       !- <none>
    0.706972187274424,       !- <none>
    0.70728841182888,        !- <none>
    0.706807548547864,       !- <none>
    0.6639977084794,         !- <none>
    0.664798123454414,       !- <none>
    0.665577958913216,       !- <none>
    0.666337214855806,       !- <none>
    0.667075891282184,       !- <none>
    0.66779398819235,        !- <none>
    0.668491505586304,       !- <none>
    0.669168443464046,       !- <none>
    0.669824801825576,       !- <none>
    0.670460580670894,       !- <none>
    0.67107578,              !- <none>
    0.602727588,             !- <none>
    0.610464367382764,       !- <none>
    0.617404058930055,       !- <none>
    0.623546662641874,       !- <none>
    0.62889217851822,        !- <none>
    0.633440606559094,       !- <none>
    0.637191946764495,       !- <none>
    0.640146199134424,       !- <none>
    0.64230336366888,        !- <none>
    0.643663440367864,       !- <none>
    0.6225419082394,         !- <none>
    0.624561168038414,       !- <none>
    0.626559848321216,       !- <none>
    0.628537949087806,       !- <none>
    0.630495470338184,       !- <none>
    0.63243241207235,        !- <none>
    0.634348774290304,       !- <none>
    0.636244556992046,       !- <none>
    0.638119760177576,       !- <none>
    0.639974383846894,       !- <none>
    0.641808428,             !- <none>
    0.621212908,             !- <none>
    0.630790627362764,       !- <none>
    0.639571258890055,       !- <none>
    0.647554802581874,       !- <none>
    0.65474125843822,        !- <none>
    0.661130626459094,       !- <none>
    0.666722906644495,       !- <none>
    0.671518098994424,       !- <none>
    0.67551620350888,        !- <none>
    0.678717220187864,       !- <none>
    0.6731657239994,         !- <none>
    0.676403828622414,       !- <none>
    0.679621353729216,       !- <none>
    0.682818299319806,       !- <none>
    0.685994665394184,       !- <none>
    0.68915045195235,        !- <none>
    0.692285658994304,       !- <none>
    0.695400286520046,       !- <none>
    0.698494334529576,       !- <none>
    0.701567803022894,       !- <none>
    0.704620692,             !- <none>
    0.737896116,             !- <none>
    0.749314775342764,       !- <none>
    0.759936346850055,       !- <none>
    0.769760830521874,       !- <none>
    0.77878822635822,        !- <none>
    0.787018534359094,       !- <none>
    0.794451754524495,       !- <none>
    0.801087886854424,       !- <none>
    0.80692693134888,        !- <none>
    0.811968888007864,       !- <none>
    0.8158691557594,         !- <none>
    0.820326105206414,       !- <none>
    0.824762475137216,       !- <none>
    0.829178265551806,       !- <none>
    0.833573476450184,       !- <none>
    0.83794810783235,        !- <none>
    0.842302159698304,       !- <none>
    0.846635632048046,       !- <none>
    0.850948524881576,       !- <none>
    0.855240838198894,       !- <none>
    0.859512572,             !- <none>
    0.952777212,             !- <none>
    0.966036811322764,       !- <none>
    0.978499322810055,       !- <none>
    0.990164746461874,       !- <none>
    1.00103308227822,        !- <none>
    1.01110433025909,        !- <none>
    1.0203784904045,         !- <none>
    1.02885556271442,        !- <none>
    1.03653554718888,        !- <none>
    1.04341844382786,        !- <none>
    1.0506522035194,         !- <none>
    1.05632799779041,        !- <none>
    1.06198321254522,        !- <none>
    1.06761784778381,        !- <none>
    1.07323190350618,        !- <none>
    1.07882537971235,        !- <none>
    1.0843982764023,         !- <none>
    1.08995059357605,        !- <none>
    1.09548233123358,        !- <none>
    1.10099348937489,        !- <none>
    1.106484068,             !- <none>
    1.265856196,             !- <none>
    1.28095673530276,        !- <none>
    1.29526018677006,        !- <none>
    1.30876655040187,        !- <none>
    1.32147582619822,        !- <none>
    1.33338801415909,        !- <none>
    1.3445031142845,         !- <none>
    1.35482112657442,        !- <none>
    1.36434205102888,        !- <none>
    1.37306588764786,        !- <none>
    1.3775148672794,         !- <none>
    1.38440950637441,        !- <none>
    1.39128356595322,        !- <none>
    1.39813704601581,        !- <none>
    1.40496994656218,        !- <none>
    1.41178226759235,        !- <none>
    1.4185740091063,         !- <none>
    1.42534517110405,        !- <none>
    1.43209575358558,        !- <none>
    1.43882575655089,        !- <none>
    1.44553518,              !- <none>
    1.677133068,             !- <none>
    1.69407454728276,        !- <none>
    1.71021893873006,        !- <none>
    1.72556624234187,        !- <none>
    1.74011645811822,        !- <none>
    1.75386958605909,        !- <none>
    1.7668256261645,         !- <none>
    1.77898457843442,        !- <none>
    1.79034644286888,        !- <none>
    1.80091121946786,        !- <none>
    1.7964571470394,         !- <none>
    1.80457063095841,        !- <none>
    1.81266353536122,        !- <none>
    1.82073586024781,        !- <none>
    1.82878760561818,        !- <none>
    1.83681877147235,        !- <none>
    1.8448293578103,         !- <none>
    1.85281936463205,        !- <none>
    1.86078879193758,        !- <none>
    1.86873763972689,        !- <none>
    1.876665908,             !- <none>
    2.186607828,             !- <none>
    2.20539024726276,        !- <none>
    2.22337557869005,        !- <none>
    2.24056382228187,        !- <none>
    2.25695497803822,        !- <none>
    2.27254904595909,        !- <none>
    2.28734602604449,        !- <none>
    2.30134591829442,        !- <none>
    2.31454872270888,        !- <none>
    2.32695443928786,        !- <none>
    2.3074790427994,         !- <none>
    2.31681137154241,        !- <none>
    2.32612312076922,        !- <none>
    2.33541429047981,        !- <none>
    2.34468488067418,        !- <none>
    2.35393489135235,        !- <none>
    2.3631643225143,         !- <none>
    2.37237317416005,        !- <none>
    2.38156144628958,        !- <none>
    2.39072913890289,        !- <none>
    2.399876252;             !- <none>

  Curve:Quadratic,
    Discharge-SHR-fFF,       !- Name
    0.60557628,              !- Coefficient1 Constant
    0.506516665,             !- Coefficient2 x
    -0.12647141,             !- Coefficient3 x**2
    0.2,                     !- Minimum Value of x
    1.00;                    !- Maximum Value of x

  Curve:Biquadratic,
    Discharge-SHR-fT,        !- Name
    -76.3312028672366,       !- Coefficient1 Constant
    3.69083877577677,        !- Coefficient2 x
    0.00402614182268047,     !- Coefficient3 x**2
    3.120670734078,          !- Coefficient4 y
    -0.00297662635327143,    !- Coefficient5 y**2
    -0.148603418986272,      !- Coefficient6 x*y
    24.44,                   !- Minimum Value of x
    26.67,                   !- Maximum Value of x
    29.44,                   !- Minimum Value of y
    46.1,                    !- Maximum Value of y
    0.2,                     !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Coil:Cooling:DX:SingleSpeed:ThermalStorage,
    PSZ-AC:1_CoolC DXCoil,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    EMSControlled,           !- Operating Mode Control Method
    ,                        !- Operation Mode Control Schedule Name
    Ice,                     !- Storage Type
    ,                        !- User Defined Fluid Type
    ,                        !- Fluid Storage Volume {m3}
    AutoCalculate,           !- Ice Storage Capacity {GJ}
    6.0,                     !- Storage Capacity Sizing Factor {hr}
    PSZ-AC:1 Ambient Node,   !- Storage Tank Ambient Temperature Node Name
    7.913,                   !- Storage Tank to Ambient U-value Times Area Heat Transfer Coefficient {W/K}
    ,                        !- Fluid Storage Tank Rating Temperature {C}
    AutoSize,                !- Rated Evaporator Air Flow Rate {m3/s}
    PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- Evaporator Air Inlet Node Name
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- Evaporator Air Outlet Node Name
    Yes,                     !- Cooling Only Mode Available
    AutoSize,                !- Cooling Only Mode Rated Total Evaporator Cooling Capacity {W}
    0.7,                     !- Cooling Only Mode Rated Sensible Heat Ratio
    3.50015986358308,        !- Cooling Only Mode Rated COP {W/W}
    Cool-Cap-fT,             !- Cooling Only Mode Total Evaporator Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Cooling Only Mode Total Evaporator Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT,             !- Cooling Only Mode Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Cooling Only Mode Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR,           !- Cooling Only Mode Part Load Fraction Correlation Curve Name
    Cool-SHR-fT,             !- Cooling Only Mode Sensible Heat Ratio Function of Temperature Curve Name
    Cool-SHR-fFF,            !- Cooling Only Mode Sensible Heat Ratio Function of Flow Fraction Curve Name
    Yes,                     !- Cooling And Charge Mode Available
    AutoSize,                !- Cooling And Charge Mode Rated Total Evaporator Cooling Capacity {W}
    1.0,                     !- Cooling And Charge Mode Capacity Sizing Factor
    AutoSize,                !- Cooling And Charge Mode Rated Storage Charging Capacity {W}
    0.86,                    !- Cooling And Charge Mode Storage Capacity Sizing Factor
    0.7,                     !- Cooling And Charge Mode Rated Sensible Heat Ratio
    3.66668442928701,        !- Cooling And Charge Mode Cooling Rated COP {W/W}
    2.17,                    !- Cooling And Charge Mode Charging Rated COP {W/W}
    CoolCharge-Cool-Cap-fT,  !- Cooling And Charge Mode Total Evaporator Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Cooling And Charge Mode Total Evaporator Cooling Capacity Function of Flow Fraction Curve Name
    CoolCharge-Cool-EIR-fT,  !- Cooling And Charge Mode Evaporator Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Cooling And Charge Mode Evaporator Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR,           !- Cooling And Charge Mode Evaporator Part Load Fraction Correlation Curve Name
    CoolCharge-Charge-Cap-fT,!- Cooling And Charge Mode Storage Charge Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Cooling And Charge Mode Storage Charge Capacity Function of Total Evaporator PLR Curve Name
    CoolCharge-Charge-EIR-fT,!- Cooling And Charge Mode Storage Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Cooling And Charge Mode Storage Energy Input Ratio Function of Flow Fraction Curve Name
    ConstantCubic,           !- Cooling And Charge Mode Storage Energy Part Load Fraction Correlation Curve Name
    Cool-SHR-fT,             !- Cooling And Charge Mode Sensible Heat Ratio Function of Temperature Curve Name
    Cool-SHR-fFF,            !- Cooling And Charge Mode Sensible Heat Ratio Function of Flow Fraction Curve Name
    No,                      !- Cooling And Discharge Mode Available
    ,                        !- Cooling And Discharge Mode Rated Total Evaporator Cooling Capacity {W}
    ,                        !- Cooling And Discharge Mode Evaporator Capacity Sizing Factor
    ,                        !- Cooling And Discharge Mode Rated Storage Discharging Capacity {W}
    ,                        !- Cooling And Discharge Mode Storage Discharge Capacity Sizing Factor
    ,                        !- Cooling And Discharge Mode Rated Sensible Heat Ratio
    ,                        !- Cooling And Discharge Mode Cooling Rated COP {W/W}
    ,                        !- Cooling And Discharge Mode Discharging Rated COP {W/W}
    ,                        !- Cooling And Discharge Mode Total Evaporator Cooling Capacity Function of Temperature Curve Name
    ,                        !- Cooling And Discharge Mode Total Evaporator Cooling Capacity Function of Flow Fraction Curve Name
    ,                        !- Cooling And Discharge Mode Evaporator Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Cooling And Discharge Mode Evaporator Energy Input Ratio Function of Flow Fraction Curve Name
    ,                        !- Cooling And Discharge Mode Evaporator Part Load Fraction Correlation Curve Name
    ,                        !- Cooling And Discharge Mode Storage Discharge Capacity Function of Temperature Curve Name
    ,                        !- Cooling And Discharge Mode Storage Discharge Capacity Function of Flow Fraction Curve Name
    ,                        !- Cooling And Discharge Mode Storage Discharge Capacity Function of Total Evaporator PLR Curve Name
    ,                        !- Cooling And Discharge Mode Storage Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Cooling And Discharge Mode Storage Energy Input Ratio Function of Flow Fraction Curve Name
    ,                        !- Cooling And Discharge Mode Storage Energy Part Load Fraction Correlation Curve Name
    ,                        !- Cooling And Discharge Mode Sensible Heat Ratio Function of Temperature Curve Name
    ,                        !- Cooling And Discharge Mode Sensible Heat Ratio Function of Flow Fraction Curve Name
    No,                      !- Charge Only Mode Available
    ,                        !- Charge Only Mode Rated Storage Charging Capacity {W}
    ,                        !- Charge Only Mode Capacity Sizing Factor
    ,                        !- Charge Only Mode Charging Rated COP {W/W}
    ,                        !- Charge Only Mode Storage Charge Capacity Function of Temperature Curve Name
    ,                        !- Charge Only Mode Storage Energy Input Ratio Function of Temperature Curve Name
    Yes,                     !- Discharge Only Mode Available
    AutoSize,                !- Discharge Only Mode Rated Storage Discharging Capacity {W}
    1.70,                    !- Discharge Only Mode Capacity Sizing Factor
    0.64,                    !- Discharge Only Mode Rated Sensible Heat Ratio
    63.6,                    !- Discharge Only Mode Rated COP {W/W}
    Discharge-Cap-fT,        !- Discharge Only Mode Storage Discharge Capacity Function of Temperature Curve Name
    Discharge-Cap-fFF,       !- Discharge Only Mode Storage Discharge Capacity Function of Flow Fraction Curve Name
    ConstantBi,              !- Discharge Only Mode Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Discharge Only Mode Energy Input Ratio Function of Flow Fraction Curve Name
    ConstantCubic,           !- Discharge Only Mode Part Load Fraction Correlation Curve Name
    Discharge-SHR-fT,        !- Discharge Only Mode Sensible Heat Ratio Function of Temperature Curve Name
    Discharge-SHR-fFF,       !- Discharge Only Mode Sensible Heat Ratio Function of Flow Fraction Curve Name
    0.0,                     !- Ancillary Electric Power {W}
    2.0,                     !- Cold Weather Operation Minimum Outdoor Air Temperature {C}
    0.0,                     !- Cold Weather Operation Ancillary Power {W}
    PSZ-AC:1 Condenser Inlet Node,  !- Condenser Air Inlet Node Name
    PSZ-AC:1 Condenser Outlet Node,  !- Condenser Air Outlet Node Name
    autocalculate,           !- Condenser Design Air Flow Rate {m3/s}
    1.25,                    !- Condenser Air Flow Sizing Factor
    AirCooled,               !- Condenser Type
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Availability Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    ,                        !- Storage Tank Plant Connection Inlet Node Name
    ,                        !- Storage Tank Plant Connection Outlet Node Name
    ,                        !- Storage Tank Plant Connection Design Flow Rate {m3/s}
    ,                        !- Storage Tank Plant Connection Heat Transfer Effectiveness
    ,                        !- Storage Tank Minimum Operating Limit Fluid Temperature {C}
    ;                        !- Storage Tank Maximum Operating Limit Fluid Temperature {C}

  OutdoorAir:Node,
    PSZ-AC:1 Ambient Node;   !- Name

  OutdoorAir:Node,
    PSZ-AC:1 Condenser Inlet Node;  !- Name

  EnergyManagementSystem:Sensor,
    PSZAC1_sTES,             !- Name
    PSZ-AC:1_CoolC DXCoil,   !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Ice Thermal Storage End Fraction;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
    PSZAC1_OpMode,           !- Name
    PSZ-AC:1_CoolC DXCoil,   !- Actuated Component Unique Name
    Coil:Cooling:DX:SingleSpeed:ThermalStorage,  !- Actuated Component Type
    Operating Mode;          !- Actuated Component Control Type

  EnergyManagementSystem:ProgramCallingManager,
    PSZAC1_UTSS_PrgmCallMgr, !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    PSZAC1_Control;          !- Program Name 1

  EnergyManagementSystem:Program,
    PSZAC1_Control,          !- Name
    SET PSZAC1_OpMode = UTSSCoolChargeIntendedSchedule,  !- Program Line 1
    IF (PSZAC1_OpMode == 2), !- Program Line 2
    IF (PSZAC1_sTES > 0.99), !- <none>
    SET PSZAC1_OpMode = 1,   !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    IF (PSZAC1_OpMode == 5), !- <none>
    IF (PSZAC1_sTES < 0.01), !- <none>
    SET PSZAC1_OpMode = 1,   !- <none>
    ENDIF,                   !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Sensor,
    UTSSCoolChargeIntendedSchedule,  !- Name
    TES Packaged Cool and Charge Control Sched,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  Schedule:Compact,
    TES Packaged Cool and Charge Control Sched,  !- Name
    TES Control Modes,       !- Schedule Type Limits Name
    Through: 4/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 10/31,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 08:00,2.0,        !- Field 7
    Until: 12:00,1.0,        !- Field 9
    Until: 21:00,5.0,        !- Field 11
    Until: 24:00,2.0,        !- Field 13
    Through: 12/31,          !- Field 15
    For: AllDays,            !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Curve:Triquadratic,
    CoolCharge-Cool-Cap-fT,  !- Name
    0.9712123,               !- Coefficient1 Constant
    0.0014434524,            !- Coefficient2 x**2
    -0.015275502,            !- Coefficient3 x
    -0.0000068364,           !- Coefficient4 y**2
    -0.00039321,             !- Coefficient5 y
    0.0,                     !- Coefficient6 z**2
    0.0,                     !- Coefficient7 z
    0.0,                     !- Coefficient8 x**2*y**2
    -0.0002905956,           !- Coefficient9 x*y
    0.0,                     !- Coefficient10 x*y**2
    0.0,                     !- Coefficient11 x**2*y
    0.0,                     !- Coefficient12 x**2*z**2
    0.0,                     !- Coefficient13 x*z
    0.0,                     !- Coefficient14 x*z**2
    0.0,                     !- Coefficient15 x**2*z
    0.0,                     !- Coefficient16 y**2*z**2
    0.0,                     !- Coefficient17 y*z
    0.0,                     !- Coefficient18 y*z**2
    0.0,                     !- Coefficient19 y**2*z
    0.0,                     !- Coefficient20 x**2*y**2*z**2
    0.0,                     !- Coefficient21 x**2*y**2*z
    0.0,                     !- Coefficient22 x**2*y*z**2
    0.0,                     !- Coefficient23 x*y**2*z**2
    0.0,                     !- Coefficient24 x**2*y*z
    0.0,                     !- Coefficient25 x*y**2*z
    0.0,                     !- Coefficient26 x*y*z**2
    0.0,                     !- Coefficient27 x*y*z
    -100.0,                  !- Minimum Value of x
    100.0,                   !- Maximum Value of x
    -100.0,                  !- Minimum Value of y
    100.0,                   !- Maximum Value of y
    -100.0,                  !- Minimum Value of z
    100.0;                   !- Maximum Value of z

  Curve:Triquadratic,
    CoolCharge-Cool-EIR-fT,  !- Name
    0.28687133,              !- Coefficient1 Constant
    -0.000810648,            !- Coefficient2 x**2
    0.023902164,             !- Coefficient3 x
    0.0003389364,            !- Coefficient4 y**2
    0.013458546,             !- Coefficient5 y
    0.0,                     !- Coefficient6 z**2
    0.0,                     !- Coefficient7 z
    0.0,                     !- Coefficient8 x**2*y**2
    -0.0004870044,           !- Coefficient9 x*y
    0.0,                     !- Coefficient10 x*y**2
    0.0,                     !- Coefficient11 x**2*y
    0.0,                     !- Coefficient12 x**2*z**2
    0.0,                     !- Coefficient13 x*z
    0.0,                     !- Coefficient14 x*z**2
    0.0,                     !- Coefficient15 x**2*z
    0.0,                     !- Coefficient16 y**2*z**2
    0.0,                     !- Coefficient17 y*z
    0.0,                     !- Coefficient18 y*z**2
    0.0,                     !- Coefficient19 y**2*z
    0.0,                     !- Coefficient20 x**2*y**2*z**2
    0.0,                     !- Coefficient21 x**2*y**2*z
    0.0,                     !- Coefficient22 x**2*y*z**2
    0.0,                     !- Coefficient23 x*y**2*z**2
    0.0,                     !- Coefficient24 x**2*y*z
    0.0,                     !- Coefficient25 x*y**2*z
    0.0,                     !- Coefficient26 x*y*z**2
    0.0,                     !- Coefficient27 x*y*z
    -100.0,                  !- Minimum Value of x
    100.0,                   !- Maximum Value of x
    -100.0,                  !- Minimum Value of y
    100.0,                   !- Maximum Value of y
    -100.0,                  !- Minimum Value of z
    100.0;                   !- Maximum Value of z

  Table:IndependentVariable,
    CoolCharge-Charge-Cap-fT_IndependentVariable1,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    -100.0,                  !- Minimum Value
    100.0,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    -100,                    !- Value 1
    100;                     !- Value 2

  Table:IndependentVariable,
    CoolCharge-Charge-Cap-fT_IndependentVariable2,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    -30.0,                   !- Minimum Value
    50.0,                    !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    -30,                     !- Value 1
    -22,                     !- Value 2
    -14,                     !- <none>
    -6,                      !- <none>
    2,                       !- <none>
    10,                      !- <none>
    18,                      !- <none>
    26,                      !- <none>
    34,                      !- <none>
    42,                      !- <none>
    50;                      !- <none>

  Table:IndependentVariable,
    CoolCharge-Charge-Cap-fT_IndependentVariable3,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0.0,                     !- Minimum Value
    1.0,                     !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.0000,                  !- Value 1
    0.0165,                  !- Value 2
    0.0330,                  !- <none>
    0.0495,                  !- <none>
    0.0660,                  !- <none>
    0.0825,                  !- <none>
    0.0990,                  !- <none>
    0.1155,                  !- <none>
    0.1320,                  !- <none>
    0.1485,                  !- <none>
    0.1650,                  !- <none>
    0.2485,                  !- <none>
    0.3320,                  !- <none>
    0.4155,                  !- <none>
    0.4990,                  !- <none>
    0.5825,                  !- <none>
    0.6660,                  !- <none>
    0.7495,                  !- <none>
    0.8330,                  !- <none>
    0.9165,                  !- <none>
    1.0000;                  !- <none>

  Table:IndependentVariableList,
    CoolCharge-Charge-Cap-fT_IndependentVariableList,  !- Name
    CoolCharge-Charge-Cap-fT_IndependentVariable1,  !- Independent Variable 1 Name
    CoolCharge-Charge-Cap-fT_IndependentVariable2,  !- Independent Variable 2 Name
    CoolCharge-Charge-Cap-fT_IndependentVariable3;  !- <none>

  Table:Lookup,
    CoolCharge-Charge-Cap-fT,!- Name
    CoolCharge-Charge-Cap-fT_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1.0,                     !- Normalization Divisor
    0.5,                     !- Minimum Output
    1.5,                     !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    1.693105221,             !- Output Value 1
    1.65848016210929,        !- Output Value 2
    1.62689311200718,        !- <none>
    1.59834407069365,        !- <none>
    1.57283303816872,        !- <none>
    1.55036001443237,        !- <none>
    1.53092499948461,        !- <none>
    1.51452799332544,        !- <none>
    1.50116899595486,        !- <none>
    1.49084800737287,        !- <none>
    1.61101464972482,        !- <none>
    1.59576309127151,        !- <none>
    1.58080905736949,        !- <none>
    1.56615254801876,        !- <none>
    1.55179356321934,        !- <none>
    1.53773210297121,        !- <none>
    1.52396816727437,        !- <none>
    1.51050175612883,        !- <none>
    1.49733286953459,        !- <none>
    1.48446150749165,        !- <none>
    1.47188767,              !- <none>
    1.702120005,             !- <none>
    1.66819694468129,        !- <none>
    1.63731189315118,        !- <none>
    1.60946485040965,        !- <none>
    1.58465581645672,        !- <none>
    1.56288479129237,        !- <none>
    1.54415177491661,        !- <none>
    1.52845676732944,        !- <none>
    1.51579976853086,        !- <none>
    1.50618077852087,        !- <none>
    1.59047099356482,        !- <none>
    1.57623934552751,        !- <none>
    1.56230522204149,        !- <none>
    1.54866862310676,        !- <none>
    1.53532954872334,        !- <none>
    1.52228799889121,        !- <none>
    1.50954397361037,        !- <none>
    1.49709747288083,        !- <none>
    1.48494849670259,        !- <none>
    1.47309704507565,        !- <none>
    1.461543118,             !- <none>
    1.690907589,             !- <none>
    1.65768652725329,        !- <none>
    1.62750347429518,        !- <none>
    1.60035843012565,        !- <none>
    1.57625139474472,        !- <none>
    1.55518236815237,        !- <none>
    1.53715135034861,        !- <none>
    1.52215834133344,        !- <none>
    1.51020334110686,        !- <none>
    1.50128634966887,        !- <none>
    1.55554116140482,        !- <none>
    1.54232942378351,        !- <none>
    1.52941521071349,        !- <none>
    1.51679852219476,        !- <none>
    1.50447935822734,        !- <none>
    1.49245771881121,        !- <none>
    1.48073360394637,        !- <none>
    1.46930701363283,        !- <none>
    1.45817794787059,        !- <none>
    1.44734640665965,        !- <none>
    1.43681239,              !- <none>
    1.659467973,             !- <none>
    1.62694890982529,        !- <none>
    1.59746785543918,        !- <none>
    1.57102480984165,        !- <none>
    1.54761977303272,        !- <none>
    1.52725274501237,        !- <none>
    1.50992372578061,        !- <none>
    1.49563271533744,        !- <none>
    1.48437971368286,        !- <none>
    1.47616472081687,        !- <none>
    1.50622515324482,        !- <none>
    1.49403332603951,        !- <none>
    1.48213902338549,        !- <none>
    1.47054224528276,        !- <none>
    1.45924299173134,        !- <none>
    1.44824126273121,        !- <none>
    1.43753705828237,        !- <none>
    1.42713037838483,        !- <none>
    1.41702122303859,        !- <none>
    1.40720959224365,        !- <none>
    1.397695486,             !- <none>
    1.607801157,             !- <none>
    1.57598409239729,        !- <none>
    1.54720503658318,        !- <none>
    1.52146398955765,        !- <none>
    1.49876095132072,        !- <none>
    1.47909592187237,        !- <none>
    1.46246890121261,        !- <none>
    1.44887988934144,        !- <none>
    1.43832888625886,        !- <none>
    1.43081589196487,        !- <none>
    1.44252296908482,        !- <none>
    1.43135105229551,        !- <none>
    1.42047666005749,        !- <none>
    1.40989979237076,        !- <none>
    1.39962044923534,        !- <none>
    1.38963863065121,        !- <none>
    1.37995433661837,        !- <none>
    1.37056756713683,        !- <none>
    1.36147832220659,        !- <none>
    1.35268660182765,        !- <none>
    1.344192406,             !- <none>
    1.535907141,             !- <none>
    1.50479207496929,        !- <none>
    1.47671501772718,        !- <none>
    1.45167596927365,        !- <none>
    1.42967492960872,        !- <none>
    1.41071189873237,        !- <none>
    1.39478687664461,        !- <none>
    1.38189986334544,        !- <none>
    1.37205085883486,        !- <none>
    1.36523986311287,        !- <none>
    1.36443460892483,        !- <none>
    1.35428260255151,        !- <none>
    1.34442812072949,        !- <none>
    1.33487116345876,        !- <none>
    1.32561173073934,        !- <none>
    1.31664982257121,        !- <none>
    1.30798543895437,        !- <none>
    1.29961857988883,        !- <none>
    1.29154924537459,        !- <none>
    1.28377743541165,        !- <none>
    1.27630315,              !- <none>
    1.443785925,             !- <none>
    1.41337285754129,        !- <none>
    1.38599779887118,        !- <none>
    1.36166074898965,        !- <none>
    1.34036170789672,        !- <none>
    1.32210067559237,        !- <none>
    1.30687765207661,        !- <none>
    1.29469263734944,        !- <none>
    1.28554563141086,        !- <none>
    1.27943663426087,        !- <none>
    1.27196007276482,        !- <none>
    1.26282797680751,        !- <none>
    1.25399340540149,        !- <none>
    1.24545635854676,        !- <none>
    1.23721683624334,        !- <none>
    1.22927483849121,        !- <none>
    1.22163036529037,        !- <none>
    1.21428341664083,        !- <none>
    1.20723399254259,        !- <none>
    1.20048209299565,        !- <none>
    1.194027718,             !- <none>
    1.331437509,             !- <none>
    1.30172644011329,        !- <none>
    1.27505338001518,        !- <none>
    1.25141832870565,        !- <none>
    1.23082128618472,        !- <none>
    1.21326225245237,        !- <none>
    1.19874122750861,        !- <none>
    1.18725821135344,        !- <none>
    1.17881320398686,        !- <none>
    1.17340620540887,        !- <none>
    1.16509936060482,        !- <none>
    1.15698717506351,        !- <none>
    1.14917251407349,        !- <none>
    1.14165537763476,        !- <none>
    1.13443576574734,        !- <none>
    1.12751367841121,        !- <none>
    1.12088911562637,        !- <none>
    1.11456207739283,        !- <none>
    1.10853256371059,        !- <none>
    1.10280057457965,        !- <none>
    1.09736611,              !- <none>
    1.198861893,             !- <none>
    1.16985282268529,        !- <none>
    1.14388176115918,        !- <none>
    1.12094870842165,        !- <none>
    1.10105366447272,        !- <none>
    1.08419662931237,        !- <none>
    1.07037760294061,        !- <none>
    1.05959658535744,        !- <none>
    1.05185357656286,        !- <none>
    1.04714857655687,        !- <none>
    1.04385247244483,        !- <none>
    1.03676019731951,        !- <none>
    1.02996544674549,        !- <none>
    1.02346822072276,        !- <none>
    1.01726851925134,        !- <none>
    1.01136634233121,        !- <none>
    1.00576168996237,        !- <none>
    1.00045456214483,        !- <none>
    0.995444958878593,       !- <none>
    0.990732880163648,       !- <none>
    0.986318326,             !- <none>
    1.046059077,             !- <none>
    1.01775200525729,        !- <none>
    0.992482942303179,       !- <none>
    0.970251888137653,       !- <none>
    0.951058842760716,       !- <none>
    0.934903806172369,       !- <none>
    0.921786778372611,       !- <none>
    0.911707759361443,       !- <none>
    0.904666749138864,       !- <none>
    0.900663747704875,       !- <none>
    0.908219408284825,       !- <none>
    0.902147043575508,       !- <none>
    0.896372203417488,       !- <none>
    0.890894887810764,       !- <none>
    0.885715096755337,       !- <none>
    0.880832830251206,       !- <none>
    0.876248088298372,       !- <none>
    0.871960870896834,       !- <none>
    0.867971178046593,       !- <none>
    0.864279009747648,       !- <none>
    0.860884366,             !- <none>
    0.873029061,             !- <none>
    0.845423987829295,       !- <none>
    0.820856923447179,       !- <none>
    0.799327867853653,       !- <none>
    0.780836821048716,       !- <none>
    0.765383783032369,       !- <none>
    0.752968753804611,       !- <none>
    0.743591733365443,       !- <none>
    0.737252721714864,       !- <none>
    0.733951718852875,       !- <none>
    0.758200168124825,       !- <none>
    0.753147713831508,       !- <none>
    0.748392784089488,       !- <none>
    0.743935378898764,       !- <none>
    0.739775498259337,       !- <none>
    0.735913142171206,       !- <none>
    0.732348310634372,       !- <none>
    0.729081003648834,       !- <none>
    0.726111221214593,       !- <none>
    0.723438963331648,       !- <none>
    0.72106423,              !- <none>
    1.693105221,             !- <none>
    1.65848016210929,        !- <none>
    1.62689311200718,        !- <none>
    1.59834407069365,        !- <none>
    1.57283303816872,        !- <none>
    1.55036001443237,        !- <none>
    1.53092499948461,        !- <none>
    1.51452799332544,        !- <none>
    1.50116899595486,        !- <none>
    1.49084800737287,        !- <none>
    1.61101464972482,        !- <none>
    1.59576309127151,        !- <none>
    1.58080905736949,        !- <none>
    1.56615254801876,        !- <none>
    1.55179356321934,        !- <none>
    1.53773210297121,        !- <none>
    1.52396816727437,        !- <none>
    1.51050175612883,        !- <none>
    1.49733286953459,        !- <none>
    1.48446150749165,        !- <none>
    1.47188767,              !- <none>
    1.702120005,             !- <none>
    1.66819694468129,        !- <none>
    1.63731189315118,        !- <none>
    1.60946485040965,        !- <none>
    1.58465581645672,        !- <none>
    1.56288479129237,        !- <none>
    1.54415177491661,        !- <none>
    1.52845676732944,        !- <none>
    1.51579976853086,        !- <none>
    1.50618077852087,        !- <none>
    1.59047099356482,        !- <none>
    1.57623934552751,        !- <none>
    1.56230522204149,        !- <none>
    1.54866862310676,        !- <none>
    1.53532954872334,        !- <none>
    1.52228799889121,        !- <none>
    1.50954397361037,        !- <none>
    1.49709747288083,        !- <none>
    1.48494849670259,        !- <none>
    1.47309704507565,        !- <none>
    1.461543118,             !- <none>
    1.690907589,             !- <none>
    1.65768652725329,        !- <none>
    1.62750347429518,        !- <none>
    1.60035843012565,        !- <none>
    1.57625139474472,        !- <none>
    1.55518236815237,        !- <none>
    1.53715135034861,        !- <none>
    1.52215834133344,        !- <none>
    1.51020334110686,        !- <none>
    1.50128634966887,        !- <none>
    1.55554116140482,        !- <none>
    1.54232942378351,        !- <none>
    1.52941521071349,        !- <none>
    1.51679852219476,        !- <none>
    1.50447935822734,        !- <none>
    1.49245771881121,        !- <none>
    1.48073360394637,        !- <none>
    1.46930701363283,        !- <none>
    1.45817794787059,        !- <none>
    1.44734640665965,        !- <none>
    1.43681239,              !- <none>
    1.659467973,             !- <none>
    1.62694890982529,        !- <none>
    1.59746785543918,        !- <none>
    1.57102480984165,        !- <none>
    1.54761977303272,        !- <none>
    1.52725274501237,        !- <none>
    1.50992372578061,        !- <none>
    1.49563271533744,        !- <none>
    1.48437971368286,        !- <none>
    1.47616472081687,        !- <none>
    1.50622515324482,        !- <none>
    1.49403332603951,        !- <none>
    1.48213902338549,        !- <none>
    1.47054224528276,        !- <none>
    1.45924299173134,        !- <none>
    1.44824126273121,        !- <none>
    1.43753705828237,        !- <none>
    1.42713037838483,        !- <none>
    1.41702122303859,        !- <none>
    1.40720959224365,        !- <none>
    1.397695486,             !- <none>
    1.607801157,             !- <none>
    1.57598409239729,        !- <none>
    1.54720503658318,        !- <none>
    1.52146398955765,        !- <none>
    1.49876095132072,        !- <none>
    1.47909592187237,        !- <none>
    1.46246890121261,        !- <none>
    1.44887988934144,        !- <none>
    1.43832888625886,        !- <none>
    1.43081589196487,        !- <none>
    1.44252296908482,        !- <none>
    1.43135105229551,        !- <none>
    1.42047666005749,        !- <none>
    1.40989979237076,        !- <none>
    1.39962044923534,        !- <none>
    1.38963863065121,        !- <none>
    1.37995433661837,        !- <none>
    1.37056756713683,        !- <none>
    1.36147832220659,        !- <none>
    1.35268660182765,        !- <none>
    1.344192406,             !- <none>
    1.535907141,             !- <none>
    1.50479207496929,        !- <none>
    1.47671501772718,        !- <none>
    1.45167596927365,        !- <none>
    1.42967492960872,        !- <none>
    1.41071189873237,        !- <none>
    1.39478687664461,        !- <none>
    1.38189986334544,        !- <none>
    1.37205085883486,        !- <none>
    1.36523986311287,        !- <none>
    1.36443460892483,        !- <none>
    1.35428260255151,        !- <none>
    1.34442812072949,        !- <none>
    1.33487116345876,        !- <none>
    1.32561173073934,        !- <none>
    1.31664982257121,        !- <none>
    1.30798543895437,        !- <none>
    1.29961857988883,        !- <none>
    1.29154924537459,        !- <none>
    1.28377743541165,        !- <none>
    1.27630315,              !- <none>
    1.443785925,             !- <none>
    1.41337285754129,        !- <none>
    1.38599779887118,        !- <none>
    1.36166074898965,        !- <none>
    1.34036170789672,        !- <none>
    1.32210067559237,        !- <none>
    1.30687765207661,        !- <none>
    1.29469263734944,        !- <none>
    1.28554563141086,        !- <none>
    1.27943663426087,        !- <none>
    1.27196007276482,        !- <none>
    1.26282797680751,        !- <none>
    1.25399340540149,        !- <none>
    1.24545635854676,        !- <none>
    1.23721683624334,        !- <none>
    1.22927483849121,        !- <none>
    1.22163036529037,        !- <none>
    1.21428341664083,        !- <none>
    1.20723399254259,        !- <none>
    1.20048209299565,        !- <none>
    1.194027718,             !- <none>
    1.331437509,             !- <none>
    1.30172644011329,        !- <none>
    1.27505338001518,        !- <none>
    1.25141832870565,        !- <none>
    1.23082128618472,        !- <none>
    1.21326225245237,        !- <none>
    1.19874122750861,        !- <none>
    1.18725821135344,        !- <none>
    1.17881320398686,        !- <none>
    1.17340620540887,        !- <none>
    1.16509936060482,        !- <none>
    1.15698717506351,        !- <none>
    1.14917251407349,        !- <none>
    1.14165537763476,        !- <none>
    1.13443576574734,        !- <none>
    1.12751367841121,        !- <none>
    1.12088911562637,        !- <none>
    1.11456207739283,        !- <none>
    1.10853256371059,        !- <none>
    1.10280057457965,        !- <none>
    1.09736611,              !- <none>
    1.198861893,             !- <none>
    1.16985282268529,        !- <none>
    1.14388176115918,        !- <none>
    1.12094870842165,        !- <none>
    1.10105366447272,        !- <none>
    1.08419662931237,        !- <none>
    1.07037760294061,        !- <none>
    1.05959658535744,        !- <none>
    1.05185357656286,        !- <none>
    1.04714857655687,        !- <none>
    1.04385247244483,        !- <none>
    1.03676019731951,        !- <none>
    1.02996544674549,        !- <none>
    1.02346822072276,        !- <none>
    1.01726851925134,        !- <none>
    1.01136634233121,        !- <none>
    1.00576168996237,        !- <none>
    1.00045456214483,        !- <none>
    0.995444958878593,       !- <none>
    0.990732880163648,       !- <none>
    0.986318326,             !- <none>
    1.046059077,             !- <none>
    1.01775200525729,        !- <none>
    0.992482942303179,       !- <none>
    0.970251888137653,       !- <none>
    0.951058842760716,       !- <none>
    0.934903806172369,       !- <none>
    0.921786778372611,       !- <none>
    0.911707759361443,       !- <none>
    0.904666749138864,       !- <none>
    0.900663747704875,       !- <none>
    0.908219408284825,       !- <none>
    0.902147043575508,       !- <none>
    0.896372203417488,       !- <none>
    0.890894887810764,       !- <none>
    0.885715096755337,       !- <none>
    0.880832830251206,       !- <none>
    0.876248088298372,       !- <none>
    0.871960870896834,       !- <none>
    0.867971178046593,       !- <none>
    0.864279009747648,       !- <none>
    0.860884366,             !- <none>
    0.873029061,             !- <none>
    0.845423987829295,       !- <none>
    0.820856923447179,       !- <none>
    0.799327867853653,       !- <none>
    0.780836821048716,       !- <none>
    0.765383783032369,       !- <none>
    0.752968753804611,       !- <none>
    0.743591733365443,       !- <none>
    0.737252721714864,       !- <none>
    0.733951718852875,       !- <none>
    0.758200168124825,       !- <none>
    0.753147713831508,       !- <none>
    0.748392784089488,       !- <none>
    0.743935378898764,       !- <none>
    0.739775498259337,       !- <none>
    0.735913142171206,       !- <none>
    0.732348310634372,       !- <none>
    0.729081003648834,       !- <none>
    0.726111221214593,       !- <none>
    0.723438963331648,       !- <none>
    0.72106423;              !- <none>

  Table:IndependentVariable,
    CoolCharge-Charge-EIR-fT_IndependentVariable1,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    -100.0,                  !- Minimum Value
    100.0,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    -100,                    !- Value 1
    100;                     !- Value 2

  Table:IndependentVariable,
    CoolCharge-Charge-EIR-fT_IndependentVariable2,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    -30.0,                   !- Minimum Value
    50.0,                    !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    -30,                     !- Value 1
    -22,                     !- Value 2
    -14,                     !- <none>
    -6,                      !- <none>
    2,                       !- <none>
    10,                      !- <none>
    18,                      !- <none>
    26,                      !- <none>
    34,                      !- <none>
    42,                      !- <none>
    50;                      !- <none>

  Table:IndependentVariable,
    CoolCharge-Charge-EIR-fT_IndependentVariable3,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0.0,                     !- Minimum Value
    1.0,                     !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.0000,                  !- Value 1
    0.0165,                  !- Value 2
    0.0330,                  !- <none>
    0.0495,                  !- <none>
    0.0660,                  !- <none>
    0.0825,                  !- <none>
    0.0990,                  !- <none>
    0.1155,                  !- <none>
    0.1320,                  !- <none>
    0.1485,                  !- <none>
    0.1650,                  !- <none>
    0.2485,                  !- <none>
    0.3320,                  !- <none>
    0.4155,                  !- <none>
    0.4990,                  !- <none>
    0.5825,                  !- <none>
    0.6660,                  !- <none>
    0.7495,                  !- <none>
    0.8330,                  !- <none>
    0.9165,                  !- <none>
    1.0000;                  !- <none>

  Table:IndependentVariableList,
    CoolCharge-Charge-EIR-fT_IndependentVariableList,  !- Name
    CoolCharge-Charge-EIR-fT_IndependentVariable1,  !- Independent Variable 1 Name
    CoolCharge-Charge-EIR-fT_IndependentVariable2,  !- Independent Variable 2 Name
    CoolCharge-Charge-EIR-fT_IndependentVariable3;  !- <none>

  Table:Lookup,
    CoolCharge-Charge-EIR-fT,!- Name
    CoolCharge-Charge-EIR-fT_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1.0,                     !- Normalization Divisor
    0.5,                     !- Minimum Output
    2.5,                     !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.992306693,             !- Output Value 1
    0.993205787535399,       !- Output Value 2
    0.993576451780598,       !- <none>
    0.993418685735596,       !- <none>
    0.992732489400392,       !- <none>
    0.991517862774987,       !- <none>
    0.989774805859382,       !- <none>
    0.987503318653576,       !- <none>
    0.984703401157568,       !- <none>
    0.981375053371359,       !- <none>
    0.87213395701435,        !- <none>
    0.870598684342923,       !- <none>
    0.869046873020384,       !- <none>
    0.867478523046732,       !- <none>
    0.865893634421966,       !- <none>
    0.864292207146087,       !- <none>
    0.862674241219096,       !- <none>
    0.861039736640991,       !- <none>
    0.859388693411774,       !- <none>
    0.857721111531443,       !- <none>
    0.856036991,             !- <none>
    0.752399557,             !- <none>
    0.754439488331399,       !- <none>
    0.755950989372598,       !- <none>
    0.756934060123595,       !- <none>
    0.757388700584392,       !- <none>
    0.757314910754987,       !- <none>
    0.756712690635382,       !- <none>
    0.755582040225575,       !- <none>
    0.753922959525568,       !- <none>
    0.75173544853536,        !- <none>
    0.67278144081435,        !- <none>
    0.672013042162923,       !- <none>
    0.671228104860384,       !- <none>
    0.670426628906732,       !- <none>
    0.669608614301966,       !- <none>
    0.668774061046087,       !- <none>
    0.667922969139096,       !- <none>
    0.667055338580991,       !- <none>
    0.666171169371774,       !- <none>
    0.665270461511444,       !- <none>
    0.664353215,             !- <none>
    0.576753285,             !- <none>
    0.579934053127399,       !- <none>
    0.582586390964598,       !- <none>
    0.584710298511595,       !- <none>
    0.586305775768392,       !- <none>
    0.587372822734987,       !- <none>
    0.587911439411382,       !- <none>
    0.587921625797575,       !- <none>
    0.587403381893568,       !- <none>
    0.586356707699359,       !- <none>
    0.53303814061435,        !- <none>
    0.533036615982924,       !- <none>
    0.533018552700384,       !- <none>
    0.532983950766732,       !- <none>
    0.532932810181966,       !- <none>
    0.532865130946087,       !- <none>
    0.532780913059096,       !- <none>
    0.532680156520991,       !- <none>
    0.532562861331774,       !- <none>
    0.532429027491444,       !- <none>
    0.532278655,             !- <none>
    0.465367877,             !- <none>
    0.469689481923399,       !- <none>
    0.473482656556598,       !- <none>
    0.476747400899595,       !- <none>
    0.479483714952392,       !- <none>
    0.481691598714988,       !- <none>
    0.483371052187382,       !- <none>
    0.484522075369576,       !- <none>
    0.485144668261568,       !- <none>
    0.48523883086336,        !- <none>
    0.45290405641435,        !- <none>
    0.453669405802923,       !- <none>
    0.454418216540384,       !- <none>
    0.455150488626731,       !- <none>
    0.455866222061966,       !- <none>
    0.456565416846087,       !- <none>
    0.457248072979096,       !- <none>
    0.457914190460991,       !- <none>
    0.458563769291774,       !- <none>
    0.459196809471443,       !- <none>
    0.459813311,             !- <none>
    0.418243333,             !- <none>
    0.423705774719399,       !- <none>
    0.428639786148598,       !- <none>
    0.433045367287595,       !- <none>
    0.436922518136392,       !- <none>
    0.440271238694988,       !- <none>
    0.443091528963382,       !- <none>
    0.445383388941575,       !- <none>
    0.447146818629568,       !- <none>
    0.448381818027359,       !- <none>
    0.43237918821435,        !- <none>
    0.433911411622924,       !- <none>
    0.435427096380384,       !- <none>
    0.436926242486732,       !- <none>
    0.438408849941966,       !- <none>
    0.439874918746087,       !- <none>
    0.441324448899096,       !- <none>
    0.442757440400992,       !- <none>
    0.444173893251774,       !- <none>
    0.445573807451443,       !- <none>
    0.446957183,             !- <none>
    0.435379653,             !- <none>
    0.4419829315154,         !- <none>
    0.448057779740598,       !- <none>
    0.453604197675596,       !- <none>
    0.458622185320392,       !- <none>
    0.463111742674988,       !- <none>
    0.467072869739382,       !- <none>
    0.470505566513576,       !- <none>
    0.473409832997568,       !- <none>
    0.47578566919136,        !- <none>
    0.47146353601435,        !- <none>
    0.473762633442923,       !- <none>
    0.476045192220384,       !- <none>
    0.478311212346732,       !- <none>
    0.480560693821966,       !- <none>
    0.482793636646087,       !- <none>
    0.485010040819096,       !- <none>
    0.487209906340991,       !- <none>
    0.489393233211774,       !- <none>
    0.491560021431443,       !- <none>
    0.493710271,             !- <none>
    0.516776837,             !- <none>
    0.5245209523114,         !- <none>
    0.531736637332598,       !- <none>
    0.538423892063595,       !- <none>
    0.544582716504392,       !- <none>
    0.550213110654987,       !- <none>
    0.555315074515382,       !- <none>
    0.559888608085576,       !- <none>
    0.563933711365568,       !- <none>
    0.567450384355359,       !- <none>
    0.57015709981435,        !- <none>
    0.573223071262923,       !- <none>
    0.576272504060384,       !- <none>
    0.579305398206732,       !- <none>
    0.582321753701966,       !- <none>
    0.585321570546087,       !- <none>
    0.588304848739096,       !- <none>
    0.591271588280991,       !- <none>
    0.594221789171774,       !- <none>
    0.597155451411444,       !- <none>
    0.600072575,             !- <none>
    0.662434885,             !- <none>
    0.6713198371074,         !- <none>
    0.679676358924598,       !- <none>
    0.687504450451595,       !- <none>
    0.694804111688392,       !- <none>
    0.701575342634988,       !- <none>
    0.707818143291382,       !- <none>
    0.713532513657576,       !- <none>
    0.718718453733568,       !- <none>
    0.72337596351936,        !- <none>
    0.72845987961435,        !- <none>
    0.732292725082924,       !- <none>
    0.736109031900384,       !- <none>
    0.739908800066732,       !- <none>
    0.743692029581966,       !- <none>
    0.747458720446088,       !- <none>
    0.751208872659096,       !- <none>
    0.754942486220991,       !- <none>
    0.758659561131774,       !- <none>
    0.762360097391444,       !- <none>
    0.766044095,             !- <none>
    0.872353797,             !- <none>
    0.882379585903399,       !- <none>
    0.891876944516598,       !- <none>
    0.900845872839595,       !- <none>
    0.909286370872392,       !- <none>
    0.917198438614988,       !- <none>
    0.924582076067382,       !- <none>
    0.931437283229576,       !- <none>
    0.937764060101568,       !- <none>
    0.94356240668336,        !- <none>
    0.94637187541435,        !- <none>
    0.950971594902923,       !- <none>
    0.955554775740384,       !- <none>
    0.960121417926732,       !- <none>
    0.964671521461966,       !- <none>
    0.969205086346087,       !- <none>
    0.973722112579096,       !- <none>
    0.978222600160991,       !- <none>
    0.982706549091774,       !- <none>
    0.987173959371443,       !- <none>
    0.991624831,             !- <none>
    1.146533573,             !- <none>
    1.1577001986994,         !- <none>
    1.1683383941086,         !- <none>
    1.1784481592276,         !- <none>
    1.18802949405639,        !- <none>
    1.19708239859499,        !- <none>
    1.20560687284338,        !- <none>
    1.21360291680158,        !- <none>
    1.22107053046957,        !- <none>
    1.22800971384736,        !- <none>
    1.22389308721435,        !- <none>
    1.22925968072292,        !- <none>
    1.23460973558038,        !- <none>
    1.23994325178673,        !- <none>
    1.24526022934197,        !- <none>
    1.25056066824609,        !- <none>
    1.2558445684991,         !- <none>
    1.26111193010099,        !- <none>
    1.26636275305177,        !- <none>
    1.27159703735144,        !- <none>
    1.276814783,             !- <none>
    1.484974213,             !- <none>
    1.4972816754954,         !- <none>
    1.5090607077006,         !- <none>
    1.5203113096156,         !- <none>
    1.53103348124039,        !- <none>
    1.54122722257499,        !- <none>
    1.55089253361938,        !- <none>
    1.56002941437358,        !- <none>
    1.56863786483757,        !- <none>
    1.57671788501136,        !- <none>
    1.56102351501435,        !- <none>
    1.56715698254292,        !- <none>
    1.57327391142038,        !- <none>
    1.57937430164673,        !- <none>
    1.58545815322197,        !- <none>
    1.59152546614609,        !- <none>
    1.5975762404191,         !- <none>
    1.60361047604099,        !- <none>
    1.60962817301177,        !- <none>
    1.61562933133144,        !- <none>
    1.621613951,             !- <none>
    0.992306693,             !- <none>
    0.993205787535399,       !- <none>
    0.993576451780598,       !- <none>
    0.993418685735596,       !- <none>
    0.992732489400392,       !- <none>
    0.991517862774987,       !- <none>
    0.989774805859382,       !- <none>
    0.987503318653576,       !- <none>
    0.984703401157568,       !- <none>
    0.981375053371359,       !- <none>
    0.87213395701435,        !- <none>
    0.870598684342923,       !- <none>
    0.869046873020384,       !- <none>
    0.867478523046732,       !- <none>
    0.865893634421966,       !- <none>
    0.864292207146087,       !- <none>
    0.862674241219096,       !- <none>
    0.861039736640991,       !- <none>
    0.859388693411774,       !- <none>
    0.857721111531443,       !- <none>
    0.856036991,             !- <none>
    0.752399557,             !- <none>
    0.754439488331399,       !- <none>
    0.755950989372598,       !- <none>
    0.756934060123595,       !- <none>
    0.757388700584392,       !- <none>
    0.757314910754987,       !- <none>
    0.756712690635382,       !- <none>
    0.755582040225575,       !- <none>
    0.753922959525568,       !- <none>
    0.75173544853536,        !- <none>
    0.67278144081435,        !- <none>
    0.672013042162923,       !- <none>
    0.671228104860384,       !- <none>
    0.670426628906732,       !- <none>
    0.669608614301966,       !- <none>
    0.668774061046087,       !- <none>
    0.667922969139096,       !- <none>
    0.667055338580991,       !- <none>
    0.666171169371774,       !- <none>
    0.665270461511444,       !- <none>
    0.664353215,             !- <none>
    0.576753285,             !- <none>
    0.579934053127399,       !- <none>
    0.582586390964598,       !- <none>
    0.584710298511595,       !- <none>
    0.586305775768392,       !- <none>
    0.587372822734987,       !- <none>
    0.587911439411382,       !- <none>
    0.587921625797575,       !- <none>
    0.587403381893568,       !- <none>
    0.586356707699359,       !- <none>
    0.53303814061435,        !- <none>
    0.533036615982924,       !- <none>
    0.533018552700384,       !- <none>
    0.532983950766732,       !- <none>
    0.532932810181966,       !- <none>
    0.532865130946087,       !- <none>
    0.532780913059096,       !- <none>
    0.532680156520991,       !- <none>
    0.532562861331774,       !- <none>
    0.532429027491444,       !- <none>
    0.532278655,             !- <none>
    0.465367877,             !- <none>
    0.469689481923399,       !- <none>
    0.473482656556598,       !- <none>
    0.476747400899595,       !- <none>
    0.479483714952392,       !- <none>
    0.481691598714988,       !- <none>
    0.483371052187382,       !- <none>
    0.484522075369576,       !- <none>
    0.485144668261568,       !- <none>
    0.48523883086336,        !- <none>
    0.45290405641435,        !- <none>
    0.453669405802923,       !- <none>
    0.454418216540384,       !- <none>
    0.455150488626731,       !- <none>
    0.455866222061966,       !- <none>
    0.456565416846087,       !- <none>
    0.457248072979096,       !- <none>
    0.457914190460991,       !- <none>
    0.458563769291774,       !- <none>
    0.459196809471443,       !- <none>
    0.459813311,             !- <none>
    0.418243333,             !- <none>
    0.423705774719399,       !- <none>
    0.428639786148598,       !- <none>
    0.433045367287595,       !- <none>
    0.436922518136392,       !- <none>
    0.440271238694988,       !- <none>
    0.443091528963382,       !- <none>
    0.445383388941575,       !- <none>
    0.447146818629568,       !- <none>
    0.448381818027359,       !- <none>
    0.43237918821435,        !- <none>
    0.433911411622924,       !- <none>
    0.435427096380384,       !- <none>
    0.436926242486732,       !- <none>
    0.438408849941966,       !- <none>
    0.439874918746087,       !- <none>
    0.441324448899096,       !- <none>
    0.442757440400992,       !- <none>
    0.444173893251774,       !- <none>
    0.445573807451443,       !- <none>
    0.446957183,             !- <none>
    0.435379653,             !- <none>
    0.4419829315154,         !- <none>
    0.448057779740598,       !- <none>
    0.453604197675596,       !- <none>
    0.458622185320392,       !- <none>
    0.463111742674988,       !- <none>
    0.467072869739382,       !- <none>
    0.470505566513576,       !- <none>
    0.473409832997568,       !- <none>
    0.47578566919136,        !- <none>
    0.47146353601435,        !- <none>
    0.473762633442923,       !- <none>
    0.476045192220384,       !- <none>
    0.478311212346732,       !- <none>
    0.480560693821966,       !- <none>
    0.482793636646087,       !- <none>
    0.485010040819096,       !- <none>
    0.487209906340991,       !- <none>
    0.489393233211774,       !- <none>
    0.491560021431443,       !- <none>
    0.493710271,             !- <none>
    0.516776837,             !- <none>
    0.5245209523114,         !- <none>
    0.531736637332598,       !- <none>
    0.538423892063595,       !- <none>
    0.544582716504392,       !- <none>
    0.550213110654987,       !- <none>
    0.555315074515382,       !- <none>
    0.559888608085576,       !- <none>
    0.563933711365568,       !- <none>
    0.567450384355359,       !- <none>
    0.57015709981435,        !- <none>
    0.573223071262923,       !- <none>
    0.576272504060384,       !- <none>
    0.579305398206732,       !- <none>
    0.582321753701966,       !- <none>
    0.585321570546087,       !- <none>
    0.588304848739096,       !- <none>
    0.591271588280991,       !- <none>
    0.594221789171774,       !- <none>
    0.597155451411444,       !- <none>
    0.600072575,             !- <none>
    0.662434885,             !- <none>
    0.6713198371074,         !- <none>
    0.679676358924598,       !- <none>
    0.687504450451595,       !- <none>
    0.694804111688392,       !- <none>
    0.701575342634988,       !- <none>
    0.707818143291382,       !- <none>
    0.713532513657576,       !- <none>
    0.718718453733568,       !- <none>
    0.72337596351936,        !- <none>
    0.72845987961435,        !- <none>
    0.732292725082924,       !- <none>
    0.736109031900384,       !- <none>
    0.739908800066732,       !- <none>
    0.743692029581966,       !- <none>
    0.747458720446088,       !- <none>
    0.751208872659096,       !- <none>
    0.754942486220991,       !- <none>
    0.758659561131774,       !- <none>
    0.762360097391444,       !- <none>
    0.766044095,             !- <none>
    0.872353797,             !- <none>
    0.882379585903399,       !- <none>
    0.891876944516598,       !- <none>
    0.900845872839595,       !- <none>
    0.909286370872392,       !- <none>
    0.917198438614988,       !- <none>
    0.924582076067382,       !- <none>
    0.931437283229576,       !- <none>
    0.937764060101568,       !- <none>
    0.94356240668336,        !- <none>
    0.94637187541435,        !- <none>
    0.950971594902923,       !- <none>
    0.955554775740384,       !- <none>
    0.960121417926732,       !- <none>
    0.964671521461966,       !- <none>
    0.969205086346087,       !- <none>
    0.973722112579096,       !- <none>
    0.978222600160991,       !- <none>
    0.982706549091774,       !- <none>
    0.987173959371443,       !- <none>
    0.991624831,             !- <none>
    1.146533573,             !- <none>
    1.1577001986994,         !- <none>
    1.1683383941086,         !- <none>
    1.1784481592276,         !- <none>
    1.18802949405639,        !- <none>
    1.19708239859499,        !- <none>
    1.20560687284338,        !- <none>
    1.21360291680158,        !- <none>
    1.22107053046957,        !- <none>
    1.22800971384736,        !- <none>
    1.22389308721435,        !- <none>
    1.22925968072292,        !- <none>
    1.23460973558038,        !- <none>
    1.23994325178673,        !- <none>
    1.24526022934197,        !- <none>
    1.25056066824609,        !- <none>
    1.2558445684991,         !- <none>
    1.26111193010099,        !- <none>
    1.26636275305177,        !- <none>
    1.27159703735144,        !- <none>
    1.276814783,             !- <none>
    1.484974213,             !- <none>
    1.4972816754954,         !- <none>
    1.5090607077006,         !- <none>
    1.5203113096156,         !- <none>
    1.53103348124039,        !- <none>
    1.54122722257499,        !- <none>
    1.55089253361938,        !- <none>
    1.56002941437358,        !- <none>
    1.56863786483757,        !- <none>
    1.57671788501136,        !- <none>
    1.56102351501435,        !- <none>
    1.56715698254292,        !- <none>
    1.57327391142038,        !- <none>
    1.57937430164673,        !- <none>
    1.58545815322197,        !- <none>
    1.59152546614609,        !- <none>
    1.5975762404191,         !- <none>
    1.60361047604099,        !- <none>
    1.60962817301177,        !- <none>
    1.61562933133144,        !- <none>
    1.621613951;             !- <none>

  Coil:Cooling:DX:SingleSpeed:ThermalStorage,
    PSZ-AC:2_CoolC DXCoil,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    EMSControlled,           !- Operating Mode Control Method
    ,                        !- Operation Mode Control Schedule Name
    Ice,                     !- Storage Type
    ,                        !- User Defined Fluid Type
    ,                        !- Fluid Storage Volume {m3}
    AutoCalculate,           !- Ice Storage Capacity {GJ}
    6.0,                     !- Storage Capacity Sizing Factor {hr}
    PSZ-AC:2 Ambient Node,   !- Storage Tank Ambient Temperature Node Name
    7.913,                   !- Storage Tank to Ambient U-value Times Area Heat Transfer Coefficient {W/K}
    ,                        !- Fluid Storage Tank Rating Temperature {C}
    AutoSize,                !- Rated Evaporator Air Flow Rate {m3/s}
    PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- Evaporator Air Inlet Node Name
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- Evaporator Air Outlet Node Name
    Yes,                     !- Cooling Only Mode Available
    AutoSize,                !- Cooling Only Mode Rated Total Evaporator Cooling Capacity {W}
    0.7,                     !- Cooling Only Mode Rated Sensible Heat Ratio
    3.23372055845678,        !- Cooling Only Mode Rated COP {W/W}
    Cool-Cap-fT,             !- Cooling Only Mode Total Evaporator Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Cooling Only Mode Total Evaporator Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT,             !- Cooling Only Mode Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Cooling Only Mode Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR,           !- Cooling Only Mode Part Load Fraction Correlation Curve Name
    Cool-SHR-fT,             !- Cooling Only Mode Sensible Heat Ratio Function of Temperature Curve Name
    Cool-SHR-fFF,            !- Cooling Only Mode Sensible Heat Ratio Function of Flow Fraction Curve Name
    No,                      !- Cooling And Charge Mode Available
    ,                        !- Cooling And Charge Mode Rated Total Evaporator Cooling Capacity {W}
    ,                        !- Cooling And Charge Mode Capacity Sizing Factor
    ,                        !- Cooling And Charge Mode Rated Storage Charging Capacity {W}
    ,                        !- Cooling And Charge Mode Storage Capacity Sizing Factor
    ,                        !- Cooling And Charge Mode Rated Sensible Heat Ratio
    ,                        !- Cooling And Charge Mode Cooling Rated COP {W/W}
    ,                        !- Cooling And Charge Mode Charging Rated COP {W/W}
    ,                        !- Cooling And Charge Mode Total Evaporator Cooling Capacity Function of Temperature Curve Name
    ,                        !- Cooling And Charge Mode Total Evaporator Cooling Capacity Function of Flow Fraction Curve Name
    ,                        !- Cooling And Charge Mode Evaporator Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Cooling And Charge Mode Evaporator Energy Input Ratio Function of Flow Fraction Curve Name
    ,                        !- Cooling And Charge Mode Evaporator Part Load Fraction Correlation Curve Name
    ,                        !- Cooling And Charge Mode Storage Charge Capacity Function of Temperature Curve Name
    ,                        !- Cooling And Charge Mode Storage Charge Capacity Function of Total Evaporator PLR Curve Name
    ,                        !- Cooling And Charge Mode Storage Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Cooling And Charge Mode Storage Energy Input Ratio Function of Flow Fraction Curve Name
    ,                        !- Cooling And Charge Mode Storage Energy Part Load Fraction Correlation Curve Name
    ,                        !- Cooling And Charge Mode Sensible Heat Ratio Function of Temperature Curve Name
    ,                        !- Cooling And Charge Mode Sensible Heat Ratio Function of Flow Fraction Curve Name
    No,                      !- Cooling And Discharge Mode Available
    ,                        !- Cooling And Discharge Mode Rated Total Evaporator Cooling Capacity {W}
    ,                        !- Cooling And Discharge Mode Evaporator Capacity Sizing Factor
    ,                        !- Cooling And Discharge Mode Rated Storage Discharging Capacity {W}
    ,                        !- Cooling And Discharge Mode Storage Discharge Capacity Sizing Factor
    ,                        !- Cooling And Discharge Mode Rated Sensible Heat Ratio
    ,                        !- Cooling And Discharge Mode Cooling Rated COP {W/W}
    ,                        !- Cooling And Discharge Mode Discharging Rated COP {W/W}
    ,                        !- Cooling And Discharge Mode Total Evaporator Cooling Capacity Function of Temperature Curve Name
    ,                        !- Cooling And Discharge Mode Total Evaporator Cooling Capacity Function of Flow Fraction Curve Name
    ,                        !- Cooling And Discharge Mode Evaporator Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Cooling And Discharge Mode Evaporator Energy Input Ratio Function of Flow Fraction Curve Name
    ,                        !- Cooling And Discharge Mode Evaporator Part Load Fraction Correlation Curve Name
    ,                        !- Cooling And Discharge Mode Storage Discharge Capacity Function of Temperature Curve Name
    ,                        !- Cooling And Discharge Mode Storage Discharge Capacity Function of Flow Fraction Curve Name
    ,                        !- Cooling And Discharge Mode Storage Discharge Capacity Function of Total Evaporator PLR Curve Name
    ,                        !- Cooling And Discharge Mode Storage Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Cooling And Discharge Mode Storage Energy Input Ratio Function of Flow Fraction Curve Name
    ,                        !- Cooling And Discharge Mode Storage Energy Part Load Fraction Correlation Curve Name
    ,                        !- Cooling And Discharge Mode Sensible Heat Ratio Function of Temperature Curve Name
    ,                        !- Cooling And Discharge Mode Sensible Heat Ratio Function of Flow Fraction Curve Name
    Yes,                     !- Charge Only Mode Available
    AutoSize,                !- Charge Only Mode Rated Storage Charging Capacity {W}
    0.8,                     !- Charge Only Mode Capacity Sizing Factor
    3.09,                    !- Charge Only Mode Charging Rated COP {W/W}
    ChargeOnly-Cap-fT,       !- Charge Only Mode Storage Charge Capacity Function of Temperature Curve Name
    ChargeOnly-EIR-fT,       !- Charge Only Mode Storage Energy Input Ratio Function of Temperature Curve Name
    Yes,                     !- Discharge Only Mode Available
    AutoSize,                !- Discharge Only Mode Rated Storage Discharging Capacity {W}
    1.37,                    !- Discharge Only Mode Capacity Sizing Factor
    0.64,                    !- Discharge Only Mode Rated Sensible Heat Ratio
    63.6,                    !- Discharge Only Mode Rated COP {W/W}
    Discharge-Cap-fT,        !- Discharge Only Mode Storage Discharge Capacity Function of Temperature Curve Name
    Discharge-Cap-fFF,       !- Discharge Only Mode Storage Discharge Capacity Function of Flow Fraction Curve Name
    ConstantBi,              !- Discharge Only Mode Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Discharge Only Mode Energy Input Ratio Function of Flow Fraction Curve Name
    ConstantCubic,           !- Discharge Only Mode Part Load Fraction Correlation Curve Name
    Discharge-SHR-fT,        !- Discharge Only Mode Sensible Heat Ratio Function of Temperature Curve Name
    Discharge-SHR-fFF,       !- Discharge Only Mode Sensible Heat Ratio Function of Flow Fraction Curve Name
    0.0,                     !- Ancillary Electric Power {W}
    2.0,                     !- Cold Weather Operation Minimum Outdoor Air Temperature {C}
    0.0,                     !- Cold Weather Operation Ancillary Power {W}
    PSZ-AC:2 Condenser Inlet Node,  !- Condenser Air Inlet Node Name
    PSZ-AC:2 Condenser Outlet Node,  !- Condenser Air Outlet Node Name
    autocalculate,           !- Condenser Design Air Flow Rate {m3/s}
    1.25,                    !- Condenser Air Flow Sizing Factor
    AirCooled,               !- Condenser Type
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Availability Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    ,                        !- Storage Tank Plant Connection Inlet Node Name
    ,                        !- Storage Tank Plant Connection Outlet Node Name
    ,                        !- Storage Tank Plant Connection Design Flow Rate {m3/s}
    ,                        !- Storage Tank Plant Connection Heat Transfer Effectiveness
    ,                        !- Storage Tank Minimum Operating Limit Fluid Temperature {C}
    ;                        !- Storage Tank Maximum Operating Limit Fluid Temperature {C}

  OutdoorAir:Node,
    PSZ-AC:2 Ambient Node;   !- Name

  OutdoorAir:Node,
    PSZ-AC:2 Condenser Inlet Node;  !- Name

  EnergyManagementSystem:Sensor,
    PSZAC2_sTES,             !- Name
    PSZ-AC:2_CoolC DXCoil,   !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Ice Thermal Storage End Fraction;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
    PSZAC2_OpMode,           !- Name
    PSZ-AC:2_CoolC DXCoil,   !- Actuated Component Unique Name
    Coil:Cooling:DX:SingleSpeed:ThermalStorage,  !- Actuated Component Type
    Operating Mode;          !- Actuated Component Control Type

  EnergyManagementSystem:ProgramCallingManager,
    PSZAC2_UTSS_PrgmCallMgr, !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    PSZAC2_Control;          !- Program Name 1

  EnergyManagementSystem:Program,
    PSZAC2_Control,          !- Name
    SET PSZAC2_OpMode = UTSSChargeOnlyIntendedSchedule,  !- Program Line 1
    IF (PSZAC2_OpMode == 4), !- Program Line 2
    IF (PSZAC2_sTES > 0.99), !- <none>
    SET PSZAC2_OpMode = 1,   !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    IF (PSZAC2_OpMode == 5), !- <none>
    IF (PSZAC2_sTES < 0.01), !- <none>
    SET PSZAC2_OpMode = 1,   !- <none>
    ENDIF,                   !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Sensor,
    UTSSChargeOnlyIntendedSchedule,  !- Name
    TES Packaged Control Sched,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  Schedule:Compact,
    TES Packaged Control Sched,  !- Name
    TES Control Modes,       !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 04:00,4.0,        !- Field 3
    Until: 12:00,1.0,        !- Field 5
    Until: 21:00,5.0,        !- Field 7
    Until: 23:00,1.0,        !- Field 9
    Until: 24:00,4.0;        !- Field 11

  Coil:Cooling:DX:SingleSpeed:ThermalStorage,
    PSZ-AC:3_CoolC DXCoil,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    EMSControlled,           !- Operating Mode Control Method
    ,                        !- Operation Mode Control Schedule Name
    Ice,                     !- Storage Type
    ,                        !- User Defined Fluid Type
    ,                        !- Fluid Storage Volume {m3}
    AutoCalculate,           !- Ice Storage Capacity {GJ}
    6.0,                     !- Storage Capacity Sizing Factor {hr}
    PSZ-AC:3 Ambient Node,   !- Storage Tank Ambient Temperature Node Name
    7.913,                   !- Storage Tank to Ambient U-value Times Area Heat Transfer Coefficient {W/K}
    ,                        !- Fluid Storage Tank Rating Temperature {C}
    AutoSize,                !- Rated Evaporator Air Flow Rate {m3/s}
    PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- Evaporator Air Inlet Node Name
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- Evaporator Air Outlet Node Name
    Yes,                     !- Cooling Only Mode Available
    AutoSize,                !- Cooling Only Mode Rated Total Evaporator Cooling Capacity {W}
    0.7,                     !- Cooling Only Mode Rated Sensible Heat Ratio
    3.50015986358308,        !- Cooling Only Mode Rated COP {W/W}
    Cool-Cap-fT,             !- Cooling Only Mode Total Evaporator Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Cooling Only Mode Total Evaporator Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT,             !- Cooling Only Mode Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Cooling Only Mode Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR,           !- Cooling Only Mode Part Load Fraction Correlation Curve Name
    Cool-SHR-fT,             !- Cooling Only Mode Sensible Heat Ratio Function of Temperature Curve Name
    Cool-SHR-fFF,            !- Cooling Only Mode Sensible Heat Ratio Function of Flow Fraction Curve Name
    Yes,                     !- Cooling And Charge Mode Available
    AutoSize,                !- Cooling And Charge Mode Rated Total Evaporator Cooling Capacity {W}
    1.0,                     !- Cooling And Charge Mode Capacity Sizing Factor
    AutoSize,                !- Cooling And Charge Mode Rated Storage Charging Capacity {W}
    0.86,                    !- Cooling And Charge Mode Storage Capacity Sizing Factor
    0.7,                     !- Cooling And Charge Mode Rated Sensible Heat Ratio
    3.66668442928701,        !- Cooling And Charge Mode Cooling Rated COP {W/W}
    2.17,                    !- Cooling And Charge Mode Charging Rated COP {W/W}
    CoolCharge-Cool-Cap-fT,  !- Cooling And Charge Mode Total Evaporator Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Cooling And Charge Mode Total Evaporator Cooling Capacity Function of Flow Fraction Curve Name
    CoolCharge-Cool-EIR-fT,  !- Cooling And Charge Mode Evaporator Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Cooling And Charge Mode Evaporator Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR,           !- Cooling And Charge Mode Evaporator Part Load Fraction Correlation Curve Name
    CoolCharge-Charge-Cap-fT,!- Cooling And Charge Mode Storage Charge Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Cooling And Charge Mode Storage Charge Capacity Function of Total Evaporator PLR Curve Name
    CoolCharge-Charge-EIR-fT,!- Cooling And Charge Mode Storage Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Cooling And Charge Mode Storage Energy Input Ratio Function of Flow Fraction Curve Name
    ConstantCubic,           !- Cooling And Charge Mode Storage Energy Part Load Fraction Correlation Curve Name
    Cool-SHR-fT,             !- Cooling And Charge Mode Sensible Heat Ratio Function of Temperature Curve Name
    Cool-SHR-fFF,            !- Cooling And Charge Mode Sensible Heat Ratio Function of Flow Fraction Curve Name
    No,                      !- Cooling And Discharge Mode Available
    ,                        !- Cooling And Discharge Mode Rated Total Evaporator Cooling Capacity {W}
    ,                        !- Cooling And Discharge Mode Evaporator Capacity Sizing Factor
    ,                        !- Cooling And Discharge Mode Rated Storage Discharging Capacity {W}
    ,                        !- Cooling And Discharge Mode Storage Discharge Capacity Sizing Factor
    ,                        !- Cooling And Discharge Mode Rated Sensible Heat Ratio
    ,                        !- Cooling And Discharge Mode Cooling Rated COP {W/W}
    ,                        !- Cooling And Discharge Mode Discharging Rated COP {W/W}
    ,                        !- Cooling And Discharge Mode Total Evaporator Cooling Capacity Function of Temperature Curve Name
    ,                        !- Cooling And Discharge Mode Total Evaporator Cooling Capacity Function of Flow Fraction Curve Name
    ,                        !- Cooling And Discharge Mode Evaporator Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Cooling And Discharge Mode Evaporator Energy Input Ratio Function of Flow Fraction Curve Name
    ,                        !- Cooling And Discharge Mode Evaporator Part Load Fraction Correlation Curve Name
    ,                        !- Cooling And Discharge Mode Storage Discharge Capacity Function of Temperature Curve Name
    ,                        !- Cooling And Discharge Mode Storage Discharge Capacity Function of Flow Fraction Curve Name
    ,                        !- Cooling And Discharge Mode Storage Discharge Capacity Function of Total Evaporator PLR Curve Name
    ,                        !- Cooling And Discharge Mode Storage Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Cooling And Discharge Mode Storage Energy Input Ratio Function of Flow Fraction Curve Name
    ,                        !- Cooling And Discharge Mode Storage Energy Part Load Fraction Correlation Curve Name
    ,                        !- Cooling And Discharge Mode Sensible Heat Ratio Function of Temperature Curve Name
    ,                        !- Cooling And Discharge Mode Sensible Heat Ratio Function of Flow Fraction Curve Name
    No,                      !- Charge Only Mode Available
    ,                        !- Charge Only Mode Rated Storage Charging Capacity {W}
    ,                        !- Charge Only Mode Capacity Sizing Factor
    ,                        !- Charge Only Mode Charging Rated COP {W/W}
    ,                        !- Charge Only Mode Storage Charge Capacity Function of Temperature Curve Name
    ,                        !- Charge Only Mode Storage Energy Input Ratio Function of Temperature Curve Name
    Yes,                     !- Discharge Only Mode Available
    AutoSize,                !- Discharge Only Mode Rated Storage Discharging Capacity {W}
    1.70,                    !- Discharge Only Mode Capacity Sizing Factor
    0.64,                    !- Discharge Only Mode Rated Sensible Heat Ratio
    63.6,                    !- Discharge Only Mode Rated COP {W/W}
    Discharge-Cap-fT,        !- Discharge Only Mode Storage Discharge Capacity Function of Temperature Curve Name
    Discharge-Cap-fFF,       !- Discharge Only Mode Storage Discharge Capacity Function of Flow Fraction Curve Name
    ConstantBi,              !- Discharge Only Mode Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Discharge Only Mode Energy Input Ratio Function of Flow Fraction Curve Name
    ConstantCubic,           !- Discharge Only Mode Part Load Fraction Correlation Curve Name
    Discharge-SHR-fT,        !- Discharge Only Mode Sensible Heat Ratio Function of Temperature Curve Name
    Discharge-SHR-fFF,       !- Discharge Only Mode Sensible Heat Ratio Function of Flow Fraction Curve Name
    0.0,                     !- Ancillary Electric Power {W}
    2.0,                     !- Cold Weather Operation Minimum Outdoor Air Temperature {C}
    0.0,                     !- Cold Weather Operation Ancillary Power {W}
    PSZ-AC:3 Condenser Inlet Node,  !- Condenser Air Inlet Node Name
    PSZ-AC:3 Condenser Outlet Node,  !- Condenser Air Outlet Node Name
    autocalculate,           !- Condenser Design Air Flow Rate {m3/s}
    1.25,                    !- Condenser Air Flow Sizing Factor
    EvaporativelyCooled,     !- Condenser Type
    0.7,                     !- Evaporative Condenser Effectiveness {dimensionless}
    75.00,                   !- Evaporative Condenser Pump Rated Power Consumption {W}
    10,                      !- Basin Heater Capacity {W/K}
    2.0,                     !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Availability Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    ,                        !- Storage Tank Plant Connection Inlet Node Name
    ,                        !- Storage Tank Plant Connection Outlet Node Name
    ,                        !- Storage Tank Plant Connection Design Flow Rate {m3/s}
    ,                        !- Storage Tank Plant Connection Heat Transfer Effectiveness
    ,                        !- Storage Tank Minimum Operating Limit Fluid Temperature {C}
    ;                        !- Storage Tank Maximum Operating Limit Fluid Temperature {C}

  OutdoorAir:Node,
    PSZ-AC:3 Ambient Node;   !- Name

  OutdoorAir:Node,
    PSZ-AC:3 Condenser Inlet Node;  !- Name

  EnergyManagementSystem:Sensor,
    PSZAC3_sTES,             !- Name
    PSZ-AC:3_CoolC DXCoil,   !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Ice Thermal Storage End Fraction;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
    PSZAC3_OpMode,           !- Name
    PSZ-AC:3_CoolC DXCoil,   !- Actuated Component Unique Name
    Coil:Cooling:DX:SingleSpeed:ThermalStorage,  !- Actuated Component Type
    Operating Mode;          !- Actuated Component Control Type

  EnergyManagementSystem:ProgramCallingManager,
    PSZAC3_UTSS_PrgmCallMgr, !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    PSZAC3_Control;          !- Program Name 1

  EnergyManagementSystem:Program,
    PSZAC3_Control,          !- Name
    SET PSZAC3_OpMode = UTSSCoolChargeIntendedSchedule,  !- Program Line 1
    IF (PSZAC3_OpMode == 2), !- Program Line 2
    IF (PSZAC3_sTES > 0.99), !- <none>
    SET PSZAC3_OpMode = 1,   !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    IF (PSZAC3_OpMode == 5), !- <none>
    IF (PSZAC3_sTES < 0.01), !- <none>
    SET PSZAC3_OpMode = 1,   !- <none>
    ENDIF,                   !- <none>
    ENDIF;                   !- <none>

! SCU, water based storage model

  Coil:Cooling:DX:SingleSpeed:ThermalStorage,
    PSZ-AC:4_CoolC DXCoil,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ScheduledModes,          !- Operating Mode Control Method
    SCU Packaged Control Sched,  !- Operation Mode Control Schedule Name
    Water,                   !- Storage Type
    ,                        !- User Defined Fluid Type
    AutoCalculate,           !- Fluid Storage Volume {m3}
    ,                        !- Ice Storage Capacity {GJ}
    0.5,                     !- Storage Capacity Sizing Factor {hr}
    Back_Space Air Node,     !- Storage Tank Ambient Temperature Node Name
    2.057,                   !- Storage Tank to Ambient U-value Times Area Heat Transfer Coefficient {W/K}
    26.7,                    !- Fluid Storage Tank Rating Temperature {C}
    AutoSize,                !- Rated Evaporator Air Flow Rate {m3/s}
    PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- Evaporator Air Inlet Node Name
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- Evaporator Air Outlet Node Name
    Yes,                     !- Cooling Only Mode Available
    AutoSize,                !- Cooling Only Mode Rated Total Evaporator Cooling Capacity {W}
    0.722,                   !- Cooling Only Mode Rated Sensible Heat Ratio
    3.86,                    !- Cooling Only Mode Rated COP {W/W}
    EvapCapTempModFac_SCU,   !- Cooling Only Mode Total Evaporator Cooling Capacity Function of Temperature Curve Name
    EvapCapFlowModFac_SCU,   !- Cooling Only Mode Total Evaporator Cooling Capacity Function of Flow Fraction Curve Name
    EIRTempModFac_SCU,       !- Cooling Only Mode Energy Input Ratio Function of Temperature Curve Name
    EIRFlowModFac_SCU,       !- Cooling Only Mode Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR_SCU,       !- Cooling Only Mode Part Load Fraction Correlation Curve Name
    SHRTempModFac_SCU,       !- Cooling Only Mode Sensible Heat Ratio Function of Temperature Curve Name
    SHR-fFF_SCU_CoolOnly,    !- Cooling Only Mode Sensible Heat Ratio Function of Flow Fraction Curve Name
    YES,                     !- Cooling And Charge Mode Available
    AutoCalculate,           !- Cooling And Charge Mode Rated Total Evaporator Cooling Capacity {W}
    0.9726,                  !- Cooling And Charge Mode Capacity Sizing Factor
    AutoCalculate,           !- Cooling And Charge Mode Rated Storage Charging Capacity {W}
    0.03913,                 !- Cooling And Charge Mode Storage Capacity Sizing Factor
    0.725,                   !- Cooling And Charge Mode Rated Sensible Heat Ratio
    3.91,                    !- Cooling And Charge Mode Cooling Rated COP {W/W}
    3.91,                    !- Cooling And Charge Mode Charging Rated COP {W/W}
    EvapCapTempModFac_CoolAndCharge_SCU,  !- Cooling And Charge Mode Total Evaporator Cooling Capacity Function of Temperature Curve Name
    EvapCapFlowModFac_coolAndCharge_SCU,  !- Cooling And Charge Mode Total Evaporator Cooling Capacity Function of Flow Fraction Curve Name
    EIRTempModFac_CoolAndCharge_SCU,  !- Cooling And Charge Mode Evaporator Energy Input Ratio Function of Temperature Curve Name
    EIRFlowModFac_coolAndCharge_SCU,  !- Cooling And Charge Mode Evaporator Energy Input Ratio Function of Flow Fraction Curve Name
    EvapPartLoadFac_coolAndCharge_SCU,  !- Cooling And Charge Mode Evaporator Part Load Fraction Correlation Curve Name
    TESCapTempModFac_CoolAndCharge_SCU,  !- Cooling And Charge Mode Storage Charge Capacity Function of Temperature Curve Name
    TESPartLoadFac_coolAndCharge_SCU,  !- Cooling And Charge Mode Storage Charge Capacity Function of Total Evaporator PLR Curve Name
    NullTriquadratic,        !- Cooling And Charge Mode Storage Energy Input Ratio Function of Temperature Curve Name
    constantCubic,           !- Cooling And Charge Mode Storage Energy Input Ratio Function of Flow Fraction Curve Name
    constantCubic,           !- Cooling And Charge Mode Storage Energy Part Load Fraction Correlation Curve Name
    SHRTempModFac_coolAndCharge_SCU,  !- Cooling And Charge Mode Sensible Heat Ratio Function of Temperature Curve Name
    SHRFlowModFac_coolAndCharge_SCU,  !- Cooling And Charge Mode Sensible Heat Ratio Function of Flow Fraction Curve Name
    YES,                     !- Cooling And Discharge Mode Available
    autocalculate,           !- Cooling And Discharge Mode Rated Total Evaporator Cooling Capacity {W}
    1.03912,                 !- Cooling And Discharge Mode Evaporator Capacity Sizing Factor
    autocalculate,           !- Cooling And Discharge Mode Rated Storage Discharging Capacity {W}
    0.03749,                 !- Cooling And Discharge Mode Storage Discharge Capacity Sizing Factor
    0.72,                    !- Cooling And Discharge Mode Rated Sensible Heat Ratio
    4.05,                    !- Cooling And Discharge Mode Cooling Rated COP {W/W}
    4.05,                    !- Cooling And Discharge Mode Discharging Rated COP {W/W}
    EvapCapTempModFac_CoolandDischarge_SCU,  !- Cooling And Discharge Mode Total Evaporator Cooling Capacity Function of Temperature Curve Name
    EvapCapFlowModFac_coolAndDischarge_SCU,  !- Cooling And Discharge Mode Total Evaporator Cooling Capacity Function of Flow Fraction Curve Name
    EIRTempModFac_CoolandDischarge_SCU,  !- Cooling And Discharge Mode Evaporator Energy Input Ratio Function of Temperature Curve Name
    EIRFlowModFac_coolAndDischarge_SCU,  !- Cooling And Discharge Mode Evaporator Energy Input Ratio Function of Flow Fraction Curve Name
    EvapPartLoadFac_coolAndDischarge_SCU,  !- Cooling And Discharge Mode Evaporator Part Load Fraction Correlation Curve Name
    TESCapTempModFac_CoolAndDischarge_SCU,  !- Cooling And Discharge Mode Storage Discharge Capacity Function of Temperature Curve Name
    TESCapFlowModFac_coolAndDischarge_SCU,  !- Cooling And Discharge Mode Storage Discharge Capacity Function of Flow Fraction Curve Name
    TESPartLoadFac_coolAndDischarge_SCU,  !- Cooling And Discharge Mode Storage Discharge Capacity Function of Total Evaporator PLR Curve Name
    NullTriquadratic,        !- Cooling And Discharge Mode Storage Energy Input Ratio Function of Temperature Curve Name
    constantCubic,           !- Cooling And Discharge Mode Storage Energy Input Ratio Function of Flow Fraction Curve Name
    constantCubic,           !- Cooling And Discharge Mode Storage Energy Part Load Fraction Correlation Curve Name
    SHRTempModFac_coolAndDischarge_SCU,  !- Cooling And Discharge Mode Sensible Heat Ratio Function of Temperature Curve Name
    SHRFlowModFac_coolAndDischarge_SCU,  !- Cooling And Discharge Mode Sensible Heat Ratio Function of Flow Fraction Curve Name
    No,                      !- Charge Only Mode Available
    ,                        !- Charge Only Mode Rated Storage Charging Capacity {W}
    ,                        !- Charge Only Mode Capacity Sizing Factor
    ,                        !- Charge Only Mode Charging Rated COP {W/W}
    ,                        !- Charge Only Mode Storage Charge Capacity Function of Temperature Curve Name
    ,                        !- Charge Only Mode Storage Energy Input Ratio Function of Temperature Curve Name
    No,                      !- Discharge Only Mode Available
    ,                        !- Discharge Only Mode Rated Storage Discharging Capacity {W}
    ,                        !- Discharge Only Mode Capacity Sizing Factor
    ,                        !- Discharge Only Mode Rated Sensible Heat Ratio
    ,                        !- Discharge Only Mode Rated COP {W/W}
    ,                        !- Discharge Only Mode Storage Discharge Capacity Function of Temperature Curve Name
    ,                        !- Discharge Only Mode Storage Discharge Capacity Function of Flow Fraction Curve Name
    ,                        !- Discharge Only Mode Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Discharge Only Mode Energy Input Ratio Function of Flow Fraction Curve Name
    ,                        !- Discharge Only Mode Part Load Fraction Correlation Curve Name
    ,                        !- Discharge Only Mode Sensible Heat Ratio Function of Temperature Curve Name
    ,                        !- Discharge Only Mode Sensible Heat Ratio Function of Flow Fraction Curve Name
    0.0,                     !- Ancillary Electric Power {W}
    2.0,                     !- Cold Weather Operation Minimum Outdoor Air Temperature {C}
    0.0,                     !- Cold Weather Operation Ancillary Power {W}
    PSZ-AC:4 Condenser Inlet Node,  !- Condenser Air Inlet Node Name
    PSZ-AC:4 Condenser Outlet Node,  !- Condenser Air Outlet Node Name
    autocalculate,           !- Condenser Design Air Flow Rate {m3/s}
    1.25,                    !- Condenser Air Flow Sizing Factor
    AirCooled,               !- Condenser Type
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Availability Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    PSZ-AC:4_TES Fluid Tank Precool Inlet Node,  !- Storage Tank Plant Connection Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Storage Tank Plant Connection Outlet Node Name
    3.15000E-6,              !- Storage Tank Plant Connection Design Flow Rate {m3/s}
    0.8,                     !- Storage Tank Plant Connection Heat Transfer Effectiveness
    2.0,                     !- Storage Tank Minimum Operating Limit Fluid Temperature {C}
    80.0;                    !- Storage Tank Maximum Operating Limit Fluid Temperature {C}

  Schedule:Compact,
    SCU Packaged Control Sched,  !- Name
    TES Control Modes,       !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 14:00,2.0,        !- Field 3
    Until: 16:00,3.0,        !- Field 5
    Until: 23:00,1.0,        !- Field 7
    Until: 24:00,2.0;        !- Field 9

  Curve:Biquadratic,
    SHRTempModFac_SCU,       !- Name
    2.00779224286568,        !- Coefficient1 Constant
    -0.233674572141939,      !- Coefficient2 x
    0.00447238323519245,     !- Coefficient3 x**2
    0.106824315320837,       !- Coefficient4 y
    0.0,                     !- Coefficient5 y**2
    -0.00193573757665107,    !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Quadratic,
    SHRFlowModFac_coolAndDischarge_SCU,  !- Name
    0.201971611,             !- Coefficient1 Constant
    1.230904481,             !- Coefficient2 x
    -0.432876092,            !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Cubic,
    TESPartLoadFac_coolAndDischarge_SCU,  !- Name
    -0.00062275,             !- Coefficient1 Constant
    3.90140725,              !- Coefficient2 x
    -6.20619275,             !- Coefficient3 x**2
    3.30540725,              !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    TESCapFlowModFac_coolAndDischarge_SCU,  !- Name
    -0.341104109,            !- Coefficient1 Constant
    2.250116655,             !- Coefficient2 x
    -0.909012545,            !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    2.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Table:IndependentVariable,
    TESCapTempModFac_CoolAndDischarge_SCU_IndependentVariable1,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    16.67,                   !- Minimum Value
    22.22,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    16.67,                   !- Value 1
    19.44,                   !- Value 2
    22.22;                   !- <none>

  Table:IndependentVariable,
    TESCapTempModFac_CoolAndDischarge_SCU_IndependentVariable2,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    23.89,                   !- Minimum Value
    46.11,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    23.89,                   !- Value 1
    35.0,                    !- Value 2
    46.11;                   !- <none>

  Table:IndependentVariable,
    TESCapTempModFac_CoolAndDischarge_SCU_IndependentVariable3,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    -10.0,                   !- Minimum Value
    50.0,                    !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    -10.0,                   !- Value 1
    26.7,                    !- Value 2
    50.0;                    !- <none>

  Table:IndependentVariableList,
    TESCapTempModFac_CoolAndDischarge_SCU_IndependentVariableList,  !- Name
    TESCapTempModFac_CoolAndDischarge_SCU_IndependentVariable1,  !- Independent Variable 1 Name
    TESCapTempModFac_CoolAndDischarge_SCU_IndependentVariable2,  !- Independent Variable 2 Name
    TESCapTempModFac_CoolAndDischarge_SCU_IndependentVariable3;  !- <none>

  Table:Lookup,
    TESCapTempModFac_CoolAndDischarge_SCU,  !- Name
    TESCapTempModFac_CoolAndDischarge_SCU_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1.,                      !- Normalization Divisor
    0.0,                     !- Minimum Output
    3.5,                     !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    6.80433,                 !- Output Value 1
    -1.2312451,              !- Output Value 2
    -6.33285,                !- <none>
    8.90216,                 !- <none>
    0.3639417,               !- <none>
    -5.05678,                !- <none>
    10.28818,                !- <none>
    2.1641212,               !- <none>
    -2.99366,                !- <none>
    8.73513,                 !- <none>
    -0.784886699999999,      !- <none>
    -6.82893,                !- <none>
    10.6500081,              !- <none>
    1.0000,                  !- <none>
    -5.1265719,              !- <none>
    11.46908,                !- <none>
    2.6597955,               !- <none>
    -2.93302,                !- <none>
    9.51584,                 !- <none>
    -0.299575000000001,      !- <none>
    -6.53116,                !- <none>
    11.3162,                 !- <none>
    1.4997574,               !- <none>
    -4.73248,                !- <none>
    14.03382,                !- <none>
    3.5001126,               !- <none>
    -3.1875;                 !- <none>

  Curve:Cubic,
    EvapPartLoadFac_coolAndDischarge_SCU,  !- Name
    0.0012,                  !- Coefficient1 Constant
    3.3943,                  !- Coefficient2 x
    -4.731,                  !- Coefficient3 x**2
    2.3355,                  !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    EIRFlowModFac_coolAndDischarge_SCU,  !- Name
    1.327292763,             !- Coefficient1 Constant
    -0.465631919,            !- Coefficient2 x
    0.138339156,             !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    2.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Table:IndependentVariable,
    EIRTempModFac_CoolandDischarge_SCU_IndependentVariable1,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    16.67,                   !- Minimum Value
    22.22,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    16.67,                   !- Value 1
    19.44,                   !- Value 2
    22.22;                   !- <none>

  Table:IndependentVariable,
    EIRTempModFac_CoolandDischarge_SCU_IndependentVariable2,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    23.89,                   !- Minimum Value
    46.11,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    23.89,                   !- Value 1
    35.0,                    !- Value 2
    46.11;                   !- <none>

  Table:IndependentVariable,
    EIRTempModFac_CoolandDischarge_SCU_IndependentVariable3,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    -10.0,                   !- Minimum Value
    50.0,                    !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    -10.0,                   !- Value 1
    26.7,                    !- Value 2
    50.0;                    !- <none>

  Table:IndependentVariableList,
    EIRTempModFac_CoolandDischarge_SCU_IndependentVariableList,  !- Name
    EIRTempModFac_CoolandDischarge_SCU_IndependentVariable1,  !- Independent Variable 1 Name
    EIRTempModFac_CoolandDischarge_SCU_IndependentVariable2,  !- Independent Variable 2 Name
    EIRTempModFac_CoolandDischarge_SCU_IndependentVariable3;  !- <none>

  Table:Lookup,
    EIRTempModFac_CoolandDischarge_SCU,  !- Name
    EIRTempModFac_CoolandDischarge_SCU_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1.,                      !- Normalization Divisor
    0.5,                     !- Minimum Output
    1.7,                     !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.6618,                  !- Output Value 1
    0.8177,                  !- Output Value 2
    0.9166,                  !- <none>
    0.8094,                  !- <none>
    1.0684,                  !- <none>
    1.2329,                  !- <none>
    0.8315,                  !- <none>
    1.3579,                  !- <none>
    1.6921,                  !- <none>
    0.5145,                  !- <none>
    0.7905,                  !- <none>
    0.9657,                  !- <none>
    0.6914,                  !- <none>
    1.0000,                  !- <none>
    1.1960,                  !- <none>
    0.8951,                  !- <none>
    1.3023,                  !- <none>
    1.5607,                  !- <none>
    0.5399,                  !- <none>
    0.7092,                  !- <none>
    0.8167,                  !- <none>
    0.6269,                  !- <none>
    0.9252,                  !- <none>
    1.1146,                  !- <none>
    0.7182,                  !- <none>
    1.1850,                  !- <none>
    1.4813;                  !- <none>

  Table:IndependentVariable,
    EvapCapTempModFac_CoolandDischarge_SCU_IndependentVariable1,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    16.67,                   !- Minimum Value
    22.22,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    16.67,                   !- Value 1
    19.44,                   !- Value 2
    22.22;                   !- <none>

  Table:IndependentVariable,
    EvapCapTempModFac_CoolandDischarge_SCU_IndependentVariable2,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    23.89,                   !- Minimum Value
    46.11,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    23.89,                   !- Value 1
    35.0,                    !- Value 2
    46.11;                   !- <none>

  Table:IndependentVariable,
    EvapCapTempModFac_CoolandDischarge_SCU_IndependentVariable3,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    -10.0,                   !- Minimum Value
    50.0,                    !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    -10.0,                   !- Value 1
    26.7,                    !- Value 2
    50.0;                    !- <none>

  Table:IndependentVariableList,
    EvapCapTempModFac_CoolandDischarge_SCU_IndependentVariableList,  !- Name
    EvapCapTempModFac_CoolandDischarge_SCU_IndependentVariable1,  !- Independent Variable 1 Name
    EvapCapTempModFac_CoolandDischarge_SCU_IndependentVariable2,  !- Independent Variable 2 Name
    EvapCapTempModFac_CoolandDischarge_SCU_IndependentVariable3;  !- <none>

  Table:Lookup,
    EvapCapTempModFac_CoolandDischarge_SCU,  !- Name
    EvapCapTempModFac_CoolandDischarge_SCU_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1.,                      !- Normalization Divisor
    0.7,                     !- Minimum Output
    1.5,                     !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    1.1049,                  !- Output Value 1
    0.9477,                  !- Output Value 2
    0.8479,                  !- <none>
    1.1054,                  !- <none>
    0.9163,                  !- <none>
    0.7962,                  !- <none>
    1.1685,                  !- <none>
    0.8994,                  !- <none>
    0.7285,                  !- <none>
    1.3684,                  !- <none>
    1.0182,                  !- <none>
    0.7958,                  !- <none>
    1.2742,                  !- <none>
    1.0000,                  !- <none>
    0.8259,                  !- <none>
    1.2067,                  !- <none>
    0.9571,                  !- <none>
    0.7987,                  !- <none>
    1.4026,                  !- <none>
    1.1530,                  !- <none>
    0.9946,                  !- <none>
    1.3944,                  !- <none>
    1.0928,                  !- <none>
    0.9013,                  !- <none>
    1.3695,                  !- <none>
    1.0522,                  !- <none>
    0.8509;                  !- <none>

  Curve:Quadratic,
    EvapCapFlowModFac_coolAndDischarge_SCU,  !- Name
    0.165485742,             !- Coefficient1 Constant
    1.439482918,             !- Coefficient2 x
    -0.60496866,             !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    2.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Table:IndependentVariable,
    EvapCapTempModFac_CoolAndCharge_SCU_IndependentVariable1,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    16.67,                   !- Minimum Value
    22.22,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    16.67,                   !- Value 1
    19.44,                   !- Value 2
    22.22;                   !- <none>

  Table:IndependentVariable,
    EvapCapTempModFac_CoolAndCharge_SCU_IndependentVariable2,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    23.89,                   !- Minimum Value
    46.11,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    23.89,                   !- Value 1
    35.0,                    !- Value 2
    46.11;                   !- <none>

  Table:IndependentVariable,
    EvapCapTempModFac_CoolAndCharge_SCU_IndependentVariable3,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    -10.0,                   !- Minimum Value
    50.0,                    !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    -10.0,                   !- Value 1
    26.7,                    !- Value 2
    50.0;                    !- <none>

  Table:IndependentVariableList,
    EvapCapTempModFac_CoolAndCharge_SCU_IndependentVariableList,  !- Name
    EvapCapTempModFac_CoolAndCharge_SCU_IndependentVariable1,  !- Independent Variable 1 Name
    EvapCapTempModFac_CoolAndCharge_SCU_IndependentVariable2,  !- Independent Variable 2 Name
    EvapCapTempModFac_CoolAndCharge_SCU_IndependentVariable3;  !- <none>

  Table:Lookup,
    EvapCapTempModFac_CoolAndCharge_SCU,  !- Name
    EvapCapTempModFac_CoolAndCharge_SCU_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1.,                      !- Normalization Divisor
    0.8,                     !- Minimum Output
    1.27,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    1.0806,                  !- Output Value 1
    1.0017,                  !- Output Value 2
    0.9516,                  !- <none>
    1.0063,                  !- <none>
    0.9295,                  !- <none>
    0.8807,                  !- <none>
    0.8530,                  !- <none>
    0.8530,                  !- <none>
    0.8126,                  !- <none>
    1.1520,                  !- <none>
    1.0680,                  !- <none>
    1.0148,                  !- <none>
    1.0856,                  !- <none>
    1.0000,                  !- <none>
    0.9457,                  !- <none>
    0.8894,                  !- <none>
    0.8894,                  !- <none>
    0.8370,                  !- <none>
    1.2697,                  !- <none>
    1.2040,                  !- <none>
    1.1622,                  !- <none>
    1.1591,                  !- <none>
    1.0883,                  !- <none>
    1.0433,                  !- <none>
    0.9741,                  !- <none>
    0.9741,                  !- <none>
    0.9193;                  !- <none>

  Curve:Quadratic,
    EvapCapFlowModFac_coolAndCharge_SCU,  !- Name
    0.53624458,              !- Coefficient1 Constant
    0.734449953,             !- Coefficient2 x
    -0.270694533,            !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    2.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Table:IndependentVariable,
    EIRTempModFac_CoolAndCharge_SCU_IndependentVariable1,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    16.67,                   !- Minimum Value
    22.22,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    16.67,                   !- Value 1
    19.44,                   !- Value 2
    22.22;                   !- <none>

  Table:IndependentVariable,
    EIRTempModFac_CoolAndCharge_SCU_IndependentVariable2,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    23.89,                   !- Minimum Value
    46.11,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    23.89,                   !- Value 1
    35.0,                    !- Value 2
    46.11;                   !- <none>

  Table:IndependentVariable,
    EIRTempModFac_CoolAndCharge_SCU_IndependentVariable3,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    -10.0,                   !- Minimum Value
    50.0,                    !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    -10.0,                   !- Value 1
    26.7,                    !- Value 2
    50.0;                    !- <none>

  Table:IndependentVariableList,
    EIRTempModFac_CoolAndCharge_SCU_IndependentVariableList,  !- Name
    EIRTempModFac_CoolAndCharge_SCU_IndependentVariable1,  !- Independent Variable 1 Name
    EIRTempModFac_CoolAndCharge_SCU_IndependentVariable2,  !- Independent Variable 2 Name
    EIRTempModFac_CoolAndCharge_SCU_IndependentVariable3;  !- <none>

  Table:Lookup,
    EIRTempModFac_CoolAndCharge_SCU,  !- Name
    EIRTempModFac_CoolAndCharge_SCU_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1.,                      !- Normalization Divisor
    0.6,                     !- Minimum Output
    1.6,                     !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.786227,                !- Output Value 1
    0.75674956,              !- Output Value 2
    0.738035,                !- <none>
    1.081255,                !- <none>
    1.04350905,              !- <none>
    1.019545,                !- <none>
    1.510532,                !- <none>
    1.43906976,              !- <none>
    1.3937,                  !- <none>
    0.776808,                !- <none>
    0.7468608,               !- <none>
    0.727848,                !- <none>
    1.03936809,              !- <none>
    1.0000,                  !- <none>
    0.97500609,              !- <none>
    1.463723,                !- <none>
    1.41255219,              !- <none>
    1.380065,                !- <none>
    0.724162,                !- <none>
    0.67998254,              !- <none>
    0.651934,                !- <none>
    0.989304,                !- <none>
    0.93921584,              !- <none>
    0.907416,                !- <none>
    1.369654,                !- <none>
    1.31653442,              !- <none>
    1.28281;                 !- <none>

  Curve:Quadratic,
    EIRFlowModFac_coolAndCharge_SCU,  !- Name
    1.09783275,              !- Coefficient1 Constant
    -0.034175727,            !- Coefficient2 x
    -0.063657024,            !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    2.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Cubic,
    EvapPartLoadFac_coolAndCharge_SCU,  !- Name
    0.0006475,               !- Coefficient1 Constant
    3.3157175,               !- Coefficient2 x
    -4.5276825,              !- Coefficient3 x**2
    2.2113175,               !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Table:IndependentVariable,
    TESCapTempModFac_CoolAndCharge_SCU_IndependentVariable1,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    16.67,                   !- Minimum Value
    22.22,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    16.67,                   !- Value 1
    19.44,                   !- Value 2
    22.22;                   !- <none>

  Table:IndependentVariable,
    TESCapTempModFac_CoolAndCharge_SCU_IndependentVariable2,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    23.89,                   !- Minimum Value
    46.11,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    23.89,                   !- Value 1
    35.0,                    !- Value 2
    46.11;                   !- <none>

  Table:IndependentVariable,
    TESCapTempModFac_CoolAndCharge_SCU_IndependentVariable3,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    -10.0,                   !- Minimum Value
    50.0,                    !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    -10.0,                   !- Value 1
    26.7,                    !- Value 2
    50.0;                    !- <none>

  Table:IndependentVariableList,
    TESCapTempModFac_CoolAndCharge_SCU_IndependentVariableList,  !- Name
    TESCapTempModFac_CoolAndCharge_SCU_IndependentVariable1,  !- Independent Variable 1 Name
    TESCapTempModFac_CoolAndCharge_SCU_IndependentVariable2,  !- Independent Variable 2 Name
    TESCapTempModFac_CoolAndCharge_SCU_IndependentVariable3;  !- <none>

  Table:Lookup,
    TESCapTempModFac_CoolAndCharge_SCU,  !- Name
    TESCapTempModFac_CoolAndCharge_SCU_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1.,                      !- Normalization Divisor
    0.0,                     !- Minimum Output
    3.5,                     !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    -1.701897,               !- Output Value 1
    1.30972335,              !- Output Value 2
    3.221733,                !- <none>
    -1.844856,               !- <none>
    1.22842402,              !- <none>
    3.17958,                 !- <none>
    -2.254584,               !- <none>
    1.09349828,              !- <none>
    3.21912,                 !- <none>
    -2.268539,               !- <none>
    1.10840783,              !- <none>
    3.252355,                !- <none>
    -2.47572121,             !- <none>
    1.0000,                  !- <none>
    3.20665679,              !- <none>
    -2.394966,               !- <none>
    0.92919522,              !- <none>
    3.03963,                 !- <none>
    -2.86357,                !- <none>
    0.9169337,               !- <none>
    3.31709,                 !- <none>
    -2.86398,                !- <none>
    0.8517115,               !- <none>
    3.21072,                 !- <none>
    -2.919994,               !- <none>
    0.74290088,              !- <none>
    3.06839;                 !- <none>

  Curve:Cubic,
    TESPartLoadFac_coolAndCharge_SCU,  !- Name
    0.00427525,              !- Coefficient1 Constant
    3.86887525,              !- Coefficient2 x
    -5.32612475,             !- Coefficient3 x**2
    2.45297525,              !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Triquadratic,
    NullTriquadratic,        !- Name
    0,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x**2
    0,                       !- Coefficient3 x
    0,                       !- Coefficient4 y**2
    0,                       !- Coefficient5 y
    0,                       !- Coefficient6 z**2
    0,                       !- Coefficient7 z
    0,                       !- Coefficient8 x**2*y**2
    0,                       !- Coefficient9 x*y
    0,                       !- Coefficient10 x*y**2
    0,                       !- Coefficient11 x**2*y
    0,                       !- Coefficient12 x**2*z**2
    0,                       !- Coefficient13 x*z
    0,                       !- Coefficient14 x*z**2
    0,                       !- Coefficient15 x**2*z
    0,                       !- Coefficient16 y**2*z**2
    0,                       !- Coefficient17 y*z
    0,                       !- Coefficient18 y*z**2
    0,                       !- Coefficient19 y**2*z
    0,                       !- Coefficient20 x**2*y**2*z**2
    0,                       !- Coefficient21 x**2*y**2*z
    0,                       !- Coefficient22 x**2*y*z**2
    0,                       !- Coefficient23 x*y**2*z**2
    0,                       !- Coefficient24 x**2*y*z
    0,                       !- Coefficient25 x*y**2*z
    0,                       !- Coefficient26 x*y*z**2
    0,                       !- Coefficient27 x*y*z
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    -100,                    !- Minimum Value of z
    100,                     !- Maximum Value of z
    0.0,                     !- Minimum Curve Output
    0.0;                     !- Maximum Curve Output

  Curve:Quadratic,
    SHRFlowModFac_coolAndCharge_SCU,  !- Name
    0.02181492,              !- Coefficient1 Constant
    1.57314516,              !- Coefficient2 x
    -0.59496008,             !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    EvapCapTempModFac_SCU,   !- Name
    0.296058435,             !- Coefficient1 Constant
    0.045972397,             !- Coefficient2 x
    1.28391E-05,             !- Coefficient3 x**2
    0.006585393,             !- Coefficient4 y
    -0.000104643,            !- Coefficient5 y**2
    -0.000433979,            !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Quadratic,
    EvapCapFlowModFac_SCU,   !- Name
    0.361600130596535,       !- Coefficient1 Constant
    1.11840605582581,        !- Coefficient2 x
    -0.480006186422343,      !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    EIRTempModFac_SCU,       !- Name
    0.818718047,             !- Coefficient1 Constant
    -0.018804123,            !- Coefficient2 x
    0.000529037,             !- Coefficient3 x**2
    0.0039804197,            !- Coefficient4 y
    0.000610972,             !- Coefficient5 y**2
    -0.000793932,            !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Quadratic,
    EIRFlowModFac_SCU,       !- Name
    1.41948751609698,        !- Coefficient1 Constant
    -0.722199469549684,      !- Coefficient2 x
    0.302711953452702,       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Table:IndependentVariable,
    SHRTempModFac_coolAndCharge_SCU_IndependentVariable1,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    16.67,                   !- Minimum Value
    22.22,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    16.67,                   !- Value 1
    19.44,                   !- Value 2
    22.22;                   !- <none>

  Table:IndependentVariable,
    SHRTempModFac_coolAndCharge_SCU_IndependentVariable2,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    23.8889,                 !- Minimum Value
    29.4444,                 !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    23.8889,                 !- Value 1
    26.6666666666667,        !- Value 2
    29.4444;                 !- <none>

  Table:IndependentVariable,
    SHRTempModFac_coolAndCharge_SCU_IndependentVariable3,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    -10.0,                   !- Minimum Value
    50.0,                    !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    -10.0,                   !- Value 1
    26.7,                    !- Value 2
    50.0;                    !- <none>

  Table:IndependentVariableList,
    SHRTempModFac_coolAndCharge_SCU_IndependentVariableList,  !- Name
    SHRTempModFac_coolAndCharge_SCU_IndependentVariable1,  !- Independent Variable 1 Name
    SHRTempModFac_coolAndCharge_SCU_IndependentVariable2,  !- Independent Variable 2 Name
    SHRTempModFac_coolAndCharge_SCU_IndependentVariable3;  !- <none>

  Table:Lookup,
    SHRTempModFac_coolAndCharge_SCU,  !- Name
    SHRTempModFac_coolAndCharge_SCU_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1.,                      !- Normalization Divisor
    0.0,                     !- Minimum Output
    3.5,                     !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    1.06986520817413,        !- Output Value 1
    1.1367485848291,         !- Output Value 2
    1.17921132804601,        !- <none>
    0.760289485493558,       !- <none>
    0.80781951790938,        !- <none>
    0.837995260560297,       !- <none>
    0.515671164895312,       !- <none>
    0.547908710792014,       !- <none>
    0.568375599603817,       !- <none>
    1.26479571889299,        !- <none>
    1.34386531365314,        !- <none>
    1.39406481114391,        !- <none>
    0.941162559999999,       !- <none>
    1.0000,                  !- <none>
    1.03735456,              !- <none>
    0.682486803189337,       !- <none>
    0.725152946149215,       !- <none>
    0.752240715385323,       !- <none>
    1.45972622961185,        !- <none>
    1.55098204247718,        !- <none>
    1.60891829424181,        !- <none>
    1.12203563450644,        !- <none>
    1.19218048209062,        !- <none>
    1.2367138594397,         !- <none>
    0.849302441483363,       !- <none>
    0.902397181506416,       !- <none>
    0.936105831166829;       !- <none>

  Table:IndependentVariable,
    SHRTempModFac_coolAndDischarge_SCU_IndependentVariable1,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    16.67,                   !- Minimum Value
    22.22,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    16.67,                   !- Value 1
    19.44,                   !- Value 2
    22.22;                   !- <none>

  Table:IndependentVariable,
    SHRTempModFac_coolAndDischarge_SCU_IndependentVariable2,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    23.8889,                 !- Minimum Value
    29.4444,                 !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    23.8889,                 !- Value 1
    26.6666666666667,        !- Value 2
    29.4444;                 !- <none>

  Table:IndependentVariable,
    SHRTempModFac_coolAndDischarge_SCU_IndependentVariable3,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    -10.0,                   !- Minimum Value
    50.0,                    !- Maximum Value
    ,                        !- Normalization Reference Value
    Temperature,             !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    -10.0,                   !- Value 1
    26.7,                    !- Value 2
    50.0;                    !- <none>

  Table:IndependentVariableList,
    SHRTempModFac_coolAndDischarge_SCU_IndependentVariableList,  !- Name
    SHRTempModFac_coolAndDischarge_SCU_IndependentVariable1,  !- Independent Variable 1 Name
    SHRTempModFac_coolAndDischarge_SCU_IndependentVariable2,  !- Independent Variable 2 Name
    SHRTempModFac_coolAndDischarge_SCU_IndependentVariable3;  !- <none>

  Table:Lookup,
    SHRTempModFac_coolAndDischarge_SCU,  !- Name
    SHRTempModFac_coolAndDischarge_SCU_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    1.,                      !- Normalization Divisor
    0.0,                     !- Minimum Output
    3.5,                     !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    1.00447536001483,        !- Output Value 1
    1.1367485848291,         !- Output Value 2
    1.22072586379838,        !- <none>
    0.713820814829536,       !- <none>
    0.80781951790938,        !- <none>
    0.867497168638545,       !- <none>
    0.484153494337371,       !- <none>
    0.547908710792014,       !- <none>
    0.5883854558436,         !- <none>
    1.18749177501384,        !- <none>
    1.34386531365314,        !- <none>
    1.44314333682196,        !- <none>
    0.88363898,              !- <none>
    1.0000,                  !- <none>
    1.07387498,              !- <none>
    0.640773409679287,       !- <none>
    0.725152946149215,       !- <none>
    0.77872360554293,        !- <none>
    1.37050819001285,        !- <none>
    1.55098204247718,        !- <none>
    1.66556080984554,        !- <none>
    1.05345714517046,        !- <none>
    1.19218048209062,        !- <none>
    1.28025279136145,        !- <none>
    0.797393325021205,       !- <none>
    0.902397181506416,       !- <none>
    0.969061755242259;       !- <none>

  OutdoorAir:Node,
    PSZ-AC:4 Ambient Node;   !- Name

  OutdoorAir:Node,
    PSZ-AC:4 Condenser Inlet Node;  !- Name

  EnergyManagementSystem:Sensor,
    VdotWind,                !- Name
    Core_Retail_Roof,        !- Output:Variable or Output:Meter Index Key Name
    Surface Outside Face Outdoor Air Wind Speed;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Ta,                      !- Name
    Core_Retail_Roof,        !- Output:Variable or Output:Meter Index Key Name
    Surface Outside Face Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Twb,                     !- Name
    Core_Retail_Roof,        !- Output:Variable or Output:Meter Index Key Name
    Surface Outside Face Outdoor Air Wetbulb Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Ts_1,                    !- Name
    Back_Space_Roof,         !- Output:Variable or Output:Meter Index Key Name
    Surface Outside Face Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Ts_2,                    !- Name
    Core_Retail_Roof,        !- Output:Variable or Output:Meter Index Key Name
    Surface Outside Face Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Ts_3,                    !- Name
    Front_Entry_Roof,        !- Output:Variable or Output:Meter Index Key Name
    Surface Outside Face Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Ts_4,                    !- Name
    Front_Retail_Roof,       !- Output:Variable or Output:Meter Index Key Name
    Surface Outside Face Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Ts_5,                    !- Name
    Point_Of_Sale_Roof,      !- Output:Variable or Output:Meter Index Key Name
    Surface Outside Face Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Hc_1,                    !- Name
    Back_Space_Roof,         !- Output:Variable or Output:Meter Index Key Name
    Surface Outside Face Convection Heat Transfer Coefficient;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Hc_2,                    !- Name
    Core_Retail_Roof,        !- Output:Variable or Output:Meter Index Key Name
    Surface Outside Face Convection Heat Transfer Coefficient;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Hc_3,                    !- Name
    Front_Entry_Roof,        !- Output:Variable or Output:Meter Index Key Name
    Surface Outside Face Convection Heat Transfer Coefficient;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Hc_4,                    !- Name
    Front_Retail_Roof,       !- Output:Variable or Output:Meter Index Key Name
    Surface Outside Face Convection Heat Transfer Coefficient;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Hc_5,                    !- Name
    Point_Of_Sale_Roof,      !- Output:Variable or Output:Meter Index Key Name
    Surface Outside Face Convection Heat Transfer Coefficient;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    A_1,                     !- Name
    Back_Space,              !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:InternalVariable,
    A_2,                     !- Name
    Core_Retail,             !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:InternalVariable,
    A_3,                     !- Name
    Front_Entry,             !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:InternalVariable,
    A_4,                     !- Name
    Front_Retail,            !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:InternalVariable,
    A_5,                     !- Name
    Point_Of_Sale,           !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:GlobalVariable,
    SumHATroof,              !- Erl Variable 1 Name
    SumHAroof;               !- Erl Variable 2 Name

!sum convection surface heat transfer terms

  EnergyManagementSystem:Subroutine,
    CalcRoofConvectionSums,  !- Name
    SET SumHATroof = 0.0,    !- Program Line 1
    SET SumHAroof  = 0.0,    !- Program Line 2
    SET SumHATroof = Hc_1 * A_1 * Ts_1,  !- <none>
    SET SumHAroof  = Hc_1 * A_1,  !- <none>
    SET SumHATroof = SumHATroof + ((Hc_2 * A_2) * Ts_2),  !- <none>
    SET SumHAroof  = SumHAroof  + ( Hc_2 * A_2 ),  !- <none>
    SET SumHATroof = SumHATroof + ((Hc_3 * A_3) * Ts_3),  !- <none>
    SET SumHAroof  = SumHAroof  + ( Hc_3 * A_3 ),  !- <none>
    SET SumHATroof = SumHATroof + ((Hc_4 * A_4) * Ts_4),  !- <none>
    SET SumHAroof  = SumHAroof  + ( Hc_4 * A_4 ),  !- <none>
    SET SumHATroof = SumHATroof + ((Hc_5 * A_5) * Ts_5),  !- <none>
    SET SumHAroof  = SumHAroof  + ( Hc_5 * A_5 );  !- <none>

  EnergyManagementSystem:Sensor,
    QdotEvap_1,              !- Name
    PSZ-AC:1_CoolC DXCoil,   !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Total Cooling Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    QdotElec_1,              !- Name
    PSZ-AC:1_CoolC DXCoil,   !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    QdotEvap_2,              !- Name
    PSZ-AC:2_CoolC DXCoil,   !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Total Cooling Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    QdotElec_2,              !- Name
    PSZ-AC:2_CoolC DXCoil,   !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    QdotEvap_3,              !- Name
    PSZ-AC:3_CoolC DXCoil,   !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Total Cooling Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    QdotElec_3,              !- Name
    PSZ-AC:3_CoolC DXCoil,   !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    QdotEvap_4,              !- Name
    PSZ-AC:4_CoolC DXCoil,   !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Total Cooling Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    QdotElec_4,              !- Name
    PSZ-AC:4_CoolC DXCoil,   !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:GlobalVariable,
    QdotCond;                !- Erl Variable 1 Name

! sum up five packages heat rejection to roof microclime

  EnergyManagementSystem:Subroutine,
    SumCondenserHeatRejection,  !- Name
    Set QdotCond_1 = QdotEvap_1 + QdotElec_1,  !- Program Line 1
    Set QdotCond_2 = QdotEvap_2 + QdotElec_2,  !- Program Line 2
    Set QdotCond_3 = QdotEvap_3 + QdotElec_3,  !- <none>
    Set QdotCond_4 = QdotEvap_4 + QdotElec_4,  !- <none>
    Set QdotCond   = QdotCond_1 + QdotCond_2 + QdotCond_3 + QdotCond_4;  !- <none>

  EnergyManagementSystem:Sensor,
    mdotIntake_1,            !- Name
    PSZ-AC:1_OAInlet Node,   !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    mdotIntake_2,            !- Name
    PSZ-AC:2_OAInlet Node,   !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    mdotIntake_3,            !- Name
    PSZ-AC:3_OAInlet Node,   !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    mdotIntake_4,            !- Name
    PSZ-AC:4_OAInlet Node,   !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:GlobalVariable,
    SumIntakeMdotCp;         !- Erl Variable 1 Name

  EnergyManagementSystem:Subroutine,
    SumIntakeMassFlowHeatCap,!- Name
    Set SumIntakeMdotCp = 0.0,  !- Program Line 1
    Set SumIntakeMdotCp = mdotIntake_1 * CpAir,  !- Program Line 2
    Set SumIntakeMdotCp = SumIntakeMdotCp + (mdotIntake_2 * CpAir ),  !- <none>
    Set SumIntakeMdotCp = SumIntakeMdotCp + (mdotIntake_3 * CpAir ),  !- <none>
    Set SumIntakeMdotCp = SumIntakeMdotCp + (mdotIntake_4 * CpAir );  !- <none>

  EnergyManagementSystem:Sensor,
    mdotRelief_1,            !- Name
    PSZ-AC:1_OARelief Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    mdotRelief_2,            !- Name
    PSZ-AC:2_OARelief Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    mdotRelief_3,            !- Name
    PSZ-AC:3_OARelief Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    mdotRelief_4,            !- Name
    PSZ-AC:4_OARelief Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    h_Relief_1,              !- Name
    PSZ-AC:1_OARelief Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Enthalpy;    !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    h_Relief_2,              !- Name
    PSZ-AC:2_OARelief Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Enthalpy;    !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    h_Relief_3,              !- Name
    PSZ-AC:3_OARelief Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Enthalpy;    !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    h_Relief_4,              !- Name
    PSZ-AC:4_OARelief Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Enthalpy;    !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:GlobalVariable,
    SumReliefMCT;            !- Erl Variable 1 Name

  EnergyManagementSystem:Subroutine,
    SumReliefAirMCTterm,     !- Name
    SET SumReliefMCT = 0.0,  !- Program Line 1
    Set Dum = h_Relief_1,    !- Program Line 2
    Set Dum = mdotRelief_1,  !- <none>
    SET SumReliefMCT = h_Relief_1 * mdotRelief_1,  !- <none>
    SET SumReliefMCT = SumReliefMCT + (h_Relief_2 * mdotRelief_2 ),  !- <none>
    SET SumReliefMCT = SumReliefMCT + (h_Relief_3 * mdotRelief_3 ),  !- <none>
    SET SumReliefMCT = SumReliefMCT + (h_Relief_4 * mdotRelief_4 );  !- <none>

  EnergyManagementSystem:Program,
<<<<<<< HEAD
=======
    InitializeRoofTemperature, !- Name
    Set Troof = 0.0;           !- Program Line 1

  EnergyManagementSystem:Program,
>>>>>>> nrel/develop
    InitializeParameters,    !- Name
    Set CV_Height = 1.0,     !- Program Line 1
    Set CV_effWidth = 40.0,  !- Program Line 2
    Set CV_crossSectArea = CV_Height * CV_effWidth,  !- <none>
    Set C_v = 0.3,           !- <none>
    Set rhoAir = 1.2,        !- <none>
    Set CpAir = 1000.0,      !- <none>
    Set A_roof = A_1 + A_2 + A_3 + A_4 + A_5,  !- <none>
    Set C_d = 0.3,           !- <none>
    Set g = 9.80665;         !- <none>

  EnergyManagementSystem:Actuator,
    OA_1_db,                 !- Name
    PSZ-AC:1_OAInlet Node,   !- Actuated Component Unique Name
    Outdoor Air System Node, !- Actuated Component Type
    Drybulb Temperature;     !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    OA_1_wb,                 !- Name
    PSZ-AC:1_OAInlet Node,   !- Actuated Component Unique Name
    Outdoor Air System Node, !- Actuated Component Type
    Wetbulb Temperature;     !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    OA_2_db,                 !- Name
    PSZ-AC:2_OAInlet Node,   !- Actuated Component Unique Name
    Outdoor Air System Node, !- Actuated Component Type
    Drybulb Temperature;     !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    OA_2_wb,                 !- Name
    PSZ-AC:2_OAInlet Node,   !- Actuated Component Unique Name
    Outdoor Air System Node, !- Actuated Component Type
    Wetbulb Temperature;     !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    OA_3_db,                 !- Name
    PSZ-AC:3_OAInlet Node,   !- Actuated Component Unique Name
    Outdoor Air System Node, !- Actuated Component Type
    Drybulb Temperature;     !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    OA_3_wb,                 !- Name
    PSZ-AC:3_OAInlet Node,   !- Actuated Component Unique Name
    Outdoor Air System Node, !- Actuated Component Type
    Wetbulb Temperature;     !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    OA_4_db,                 !- Name
    PSZ-AC:4_OAInlet Node,   !- Actuated Component Unique Name
    Outdoor Air System Node, !- Actuated Component Type
    Drybulb Temperature;     !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    OA_4_wb,                 !- Name
    PSZ-AC:4_OAInlet Node,   !- Actuated Component Unique Name
    Outdoor Air System Node, !- Actuated Component Type
    Wetbulb Temperature;     !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Cond_1_db,               !- Name
    PSZ-AC:1 Condenser Inlet Node,  !- Actuated Component Unique Name
    Outdoor Air System Node, !- Actuated Component Type
    Drybulb Temperature;     !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Cond_1_wb,               !- Name
    PSZ-AC:1 Condenser Inlet Node,  !- Actuated Component Unique Name
    Outdoor Air System Node, !- Actuated Component Type
    Wetbulb Temperature;     !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Cond_2_db,               !- Name
    PSZ-AC:2 Condenser Inlet Node,  !- Actuated Component Unique Name
    Outdoor Air System Node, !- Actuated Component Type
    Drybulb Temperature;     !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Cond_2_wb,               !- Name
    PSZ-AC:2 Condenser Inlet Node,  !- Actuated Component Unique Name
    Outdoor Air System Node, !- Actuated Component Type
    Wetbulb Temperature;     !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Cond_3_db,               !- Name
    PSZ-AC:3 Condenser Inlet Node,  !- Actuated Component Unique Name
    Outdoor Air System Node, !- Actuated Component Type
    Drybulb Temperature;     !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Cond_3_wb,               !- Name
    PSZ-AC:3 Condenser Inlet Node,  !- Actuated Component Unique Name
    Outdoor Air System Node, !- Actuated Component Type
    Wetbulb Temperature;     !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Cond_4_db,               !- Name
    PSZ-AC:4 Condenser Inlet Node,  !- Actuated Component Unique Name
    Outdoor Air System Node, !- Actuated Component Type
    Drybulb Temperature;     !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Cond_4_wb,               !- Name
    PSZ-AC:4 Condenser Inlet Node,  !- Actuated Component Unique Name
    Outdoor Air System Node, !- Actuated Component Type
    Wetbulb Temperature;     !- Actuated Component Control Type

  EnergyManagementSystem:OutputVariable,
    Roof Microclimate Air Temperature,  !- Name
    Troof,                   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    C;                       !- Units

  EnergyManagementSystem:GlobalVariable,
    Troof,                   !- Erl Variable 1 Name
<<<<<<< HEAD
    DeltaT,                  !- Erl Variable 2 Name
    ratioT,                  !- Erl Variable 3 Name
    CV_Height,               !- <none>
    CV_crossSectArea,        !- <none>
=======
    CV_Height,               !- Erl Variable 2 Name
    CV_crossSectArea,        !- Erl Variable 3 Name
>>>>>>> nrel/develop
    C_v,                     !- <none>
    rhoAir,                  !- <none>
    CpAir,                   !- <none>
    A_roof,                  !- <none>
    C_d,                     !- <none>
    g,                       !- <none>
    NatBouyMCT,              !- <none>
    NatBouyMC,               !- <none>
    WindMC,                  !- <none>
    WindMCT;                 !- <none>

  EnergyManagementSystem:Subroutine,
    CalcWindTerms,           !- Name
    SEt WindMC  = C_v * CV_crossSectArea * rhoAir * VdotWind* CpAir,  !- Program Line 1
    Set WindMCT = WindMC * Ta;  !- Program Line 2

  EnergyManagementSystem:Subroutine,
    CalcBouyancyTerms,       !- Name
    Set DeltaT = Troof - Ta, !- Program Line 1
    If  Troof > 10.0,        !- Program Line 2
    Set ratioT = DeltaT / Troof,  !- <none>
    Else,                    !- <none>
    Set ratioT = DeltaT / 10.0,  !- <none>
    ENDIF,                   !- <none>
    Set ratioT = @ABS  ratioT,  !- <none>
    Set temp1  = 2.0 * g * CV_Height * ratioT,  !- <none>
    Set temp2 = temp1^0.5,   !- <none>
    Set NatBouyMC = rhoAir * C_d * A_roof * temp2 * CpAir,  !- <none>
    Set NatBouyMCT = NatBouyMC * Ta;  !- <none>

  EnergyManagementSystem:ProgramCallingManager,
<<<<<<< HEAD
=======
    InitializeRoofTemperatureOnBeginNewEnvironment, !- Name
    BeginNewEnvironment,          !- EnergyPlus Model Calling Point
    InitializeRoofTemperature;    !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
>>>>>>> nrel/develop
    Model Flat Roof Microclimate,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    InitializeParameters,    !- Program Name 1
    ModelFlatRoofMicroClime, !- Program Name 2
    ApplyMicroClimeActuators;!- Program Name 3

 ! now clean up psych warnings

  EnergyManagementSystem:Program,
    ModelFlatRoofMicroClime, !- Name
    Run CalcRoofConvectionSums,  !- Program Line 1
    Run SumCondenserHeatRejection,  !- Program Line 2
    Run SumIntakeMassFlowHeatCap,  !- <none>
    Run SumReliefAirMCTterm, !- <none>
    Run CalcWindTerms,       !- <none>
    Run CalcBouyancyTerms,   !- <none>
    Set Numerator = WindMCT + NatBouyMCT + SumHATroof + QdotCond + SumReliefMCT,  !- <none>
    Set Denominator = WindMC + NatBouyMC + SumHAroof + SumIntakeMdotCp,  !- <none>
    Set Troof = Numerator / Denominator,  !- <none>
    IF Ta < 2.0,             !- <none>
    Set Troof = Ta,          !- <none>
    ENDIF,                   !- <none>
    IF Troof < Twb,          !- <none>
    Set Twb = Troof - 0.2,   !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    ApplyMicroClimeActuators,!- Name
    SET OA_1_db = Troof,     !- Program Line 1
    SET OA_1_wb = Twb,       !- Program Line 2
    SET OA_2_db = Troof,     !- <none>
    SET OA_2_wb = Twb,       !- <none>
    SET OA_3_db = Troof,     !- <none>
    SET OA_3_wb = Twb,       !- <none>
    SET OA_4_db = Troof,     !- <none>
    SET OA_4_wb = Twb,       !- <none>
    SET Cond_1_db = Troof,   !- <none>
    SET Cond_1_wb = Twb,     !- <none>
    SET Cond_2_db = Troof,   !- <none>
    SET Cond_2_wb = Twb,     !- <none>
    SET Cond_3_db = Troof,   !- <none>
    SET Cond_3_wb = Twb,     !- <none>
    SET Cond_4_db = Troof,   !- <none>
    SET Cond_4_wb = Twb;     !- <none>

  Output:Variable,PSZ-AC:1_OAInlet Node,System Node Temperature,hourly;

  Output:Variable,PSZ-AC:1_OAInlet Node,System Node Mass Flow Rate,hourly;

  Output:EnergyManagementSystem,
    none,                    !- Actuator Availability Dictionary Reporting
    none,                    !- Internal Variable Availability Dictionary Reporting
    errorsonly;              !- EMS Runtime Language Debug Output Level

  Output:Variable,*,Site Wind Speed,timestep;

  Output:Variable,Core_Retail_Roof,Surface Outside Face Outdoor Air Drybulb Temperature,timestep;

  Output:Variable,*,Roof Microclimate Air Temperature,timestep;

  Output:VariableDictionary,IDF;

  Output:Variable,*,Cooling Coil Operating Mode Index,hourly;

  Output:Variable,*,Cooling Coil Total Cooling Rate,hourly;

  Output:Variable,*,Cooling Coil Total Cooling Energy,hourly;

  Output:Variable,*,Cooling Coil Sensible Cooling Rate,hourly;

  Output:Variable,*,Cooling Coil Sensible Cooling Energy,hourly;

  Output:Variable,*,Cooling Coil Latent Cooling Rate,hourly;

  Output:Variable,*,Cooling Coil Latent Cooling Energy,hourly;

  Output:Variable,*,Cooling Coil Electricity Rate,hourly;

  Output:Variable,*,Cooling Coil Electricity Energy,hourly;

  Output:Variable,*,Cooling Coil Runtime Fraction,hourly;

  Output:Variable,*,Cooling Coil Cold Weather Protection Electricity Energy,hourly;

  Output:Variable,*,Cooling Coil Cold Weather Protection Electricity Rate,hourly;

  Output:Variable,*,Cooling Coil Thermal Storage Mechanical Heat Transfer Rate,hourly;

  Output:Variable,*,Cooling Coil Thermal Storage Mechanical Heat Transfer Energy,hourly;

  Output:Variable,*,Cooling Coil Thermal Storage Ambient Heat Transfer Rate,hourly;

  Output:Variable,*,Cooling Coil Thermal Storage Ambient Heat Transfer Energy,hourly;

  Output:Variable,*,Cooling Coil Thermal Storage Plant Heat Transfer Rate,hourly;

  Output:Variable,*,Cooling Coil Thermal Storage Plant Heat Transfer Energy,hourly;

  Output:Variable,*,Cooling Coil Condenser Inlet Temperature,hourly;

  Output:Variable,*,Cooling Coil Evaporative Condenser Water Volume,hourly;

  Output:Variable,*,Cooling Coil Evaporative Condenser Mains Supply Water Volume,hourly;

  Output:Variable,*,Cooling Coil Evaporative Condenser Pump Electricity Rate,hourly;

  Output:Variable,*,Cooling Coil Evaporative Condenser Pump Electricity Energy,hourly;

  Output:Variable,*,Cooling Coil Basin Heater Electricity Rate,hourly;

  Output:Variable,*,Cooling Coil Basin Heater Electricity Energy,hourly;

  Output:Variable,*,Cooling Coil Ice Thermal Storage End Fraction,hourly;

  Output:Variable,*,Cooling Coil Fluid Thermal Storage End Temperature,hourly;

  Output:Variable,*,Zone Air Temperature,hourly;

  Output:Meter:MeterFileOnly,Electricity:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:Building,monthly;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,monthly;

  Output:Meter:MeterFileOnly,Electricity:HVAC,monthly;

  Output:Meter:MeterFileOnly,Electricity:Plant,monthly;

  Output:Meter:MeterFileOnly,NaturalGas:Facility,monthly;

  Output:Meter:MeterFileOnly,NaturalGas:Plant,monthly;

  Output:Meter:MeterFileOnly,Electricity:Facility,runperiod;

  Output:Meter:MeterFileOnly,Electricity:Building,runperiod;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,runperiod;

  Output:Meter:MeterFileOnly,Electricity:HVAC,runperiod;

  Output:Meter:MeterFileOnly,Electricity:Plant,runperiod;

  Output:Meter:MeterFileOnly,NaturalGas:Facility,runperiod;

  Output:Meter:MeterFileOnly,NaturalGas:Plant,runperiod;

