!-Generator IDFEditor 1.25 'current version of IDFEditor - less than 1 is a beta
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
! RAFN_PTAC.idf
! Basic file description:  2-story 6-zone building with natural ventilation modeled by AirflowNetwork.
!
! Highlights:              Natural ventilation through openable exterior windows, openable interior doors.
!                          The RoomAirflowNetwrok modol is applied to NORTH_ZONE with 6 RoomAir nodes and
!                          conditioned by a PTAC.
!
! Simulation Location/Run: CHICAGO_IL_USA TMY2-94846, 2 design days, 2 run periods,
!                          Run Control executes the design days only.
!
! Location:                Chicago, IL
!
! Design Days:             CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C
!                          CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C
!
! Run Period (Weather File): Winter 1/14, Summer 7/7, CHICAGO_IL_USA TMY2-94846
!
! Run Control:             No zone or system sizing, design day run control.
!
! Building:                Two story square building. The first story has three zones - a 40 ft x 20 ft
!                          NORTH_ZONE, with two smaller 20 ft x 20 ft zones in the southwest (WEST_ZONE) and
!                          southeast (EAST_ZONE). The NORTH_ZONE has a single 9.84 ft x 4.36 ft (3m x 1.33m)
!                          north-facing window. The WEST_ZONE has a single 13.12 ft x 4.96 ft (4m x 1.5m)
!                          south-facing window. There is a 3.28 ft x 6.56 ft (1m x 2m) door between the
!                          NORTH_ZONE and WEST_ZONE. All vertical surfaces are also modeled with cracks for
!                          uncontrolled infiltration. The second floor has the same floor plan as the first
!                          floor and has a and a flat roof with no plenum. The RoomAirflowNetwork model is used in a
!                          large NORTH zone with 6 RoomAir nodes.
!
! Floor Area:              297.2 m2
! Number of Stories:       2
!
! Zone Description Details: Symbols for openable windows ([ ]), openable door (] [) and cracks (//) in the first
!                           floor.
!
!
!                        * External Node
!                          NFacade
!         (0,12.19,0)                  (12,19,12.19,0)
!                      Window2    Crack
!              *******[       ]***//**********
!              |                             |
!              |                             |
!              |                             |
!              / Crack     NORTH_ZONE        / Crack
!              /                             /
!              |                             |
!              |                             |
! * External   |     DoorInSurface_3         |   * External
!   Node       ***//**]  [***********//******|     Node
!   WFacade    | Crack        |    Crack     |     EFacade
!              |              |              |
!              |              |              |
!              / Crack        / Crack        / Crack
!              /              /              /
!              |              |              |
!              |   WEST_ZONE  |  EAST_ZONE   |
!              |              |              |
!              |              |(6.10,0,0)    |
!              **//*[       ]*******//********
!                    Window1      Crack
!          (0,0,0)                      (12,19,0,0)
!
!                       * External Node
!                         SFacade
!
! Internal gains description:     NA
!
! Interzone Surfaces:             4
! Internal Mass:                  None
! People:                         4 in NORTH_ZONE, 3 in EAST_ZONE and WEST_ZONE in the first floor
!                                 4 in NORTH_ZONE_T, 3 in EAST_ZONE_T and WEST_ZONE_T in the second floor
! Lights:                         878.6 W in NORTH_ZONE, 1464.4 W in EAST_ZONE, 878.6 W in EAST_ZONE_T,
! Equipment:                      2928.8 W in NORTH_ZONE and WEST_ZONE, 1464.4 in EAST_ZONE,
!                                 2928.8 W and WEST_ZONE_T, 1464.4 in EAST_ZONE_T
! Windows:                        4 (2 3m x 1.33m in NORTH_ZONE, 4m x 1.5m in WEST_ZONE, 4m x 1.5m in WEST_ZONE_T)
! Door:                           2 (1m x 2m door between NORTH_ZONE and WEST_ZONE, 1m x 2m door between NORTH_ZONE_T
!                                 and WEST_ZONE_T)
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            AirflowNetwork
! Compact Schedules:              Yes
! Solar Distribution:             MinimalShadowing
!
! HVAC:                           NA
!
! Zonal Equipment:                NA
! Central Air Handling Equipment: No
! System Equipment Autosize:      No
! Purchased Cooling:              No
! Purchased Heating:              No
! Purchased Chilled Water:        No
! Purchased Hot Water:            No
! Coils:                          None
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
! Towers:                         None
!
! Control logic:    The ventilation is temperature controlled. Window1 and DoorInSurface_3 in WEST_ZONE
!                   are opened when
!                     (1) the previous time step air temperature in WEST_ZONE is greater than the
!                         ventilation setpoint schedule value (a fixed value of 21.1C in this run), and
!                     (2) the previous time step air temperature in WEST_ZONE is greater than the
!                         outside air temperature.
!                   Similarly, Window2 in NORTH_ZONE is opened when the previous time step air
!                   temperature in NORTH_ZONE is greater than the ventilation setpoint schedule value
!                   and the previous time step air temperature in NORTH_ZONE is greater than the
!                   outside air temperature.
!
!                   Controls to modulate the ventilation openings are applied to the WEST_ZONE and
!                   the NORTH_ZONE (see the AirflowNetwork:Multizone:Zone inputs for these zones).
!
!                   The EAST_ZONE has no natural ventilation (Ventilation Control Mode = NoVent in
!                   the AirflowNetwork:Multizone:Zone input for this zone).
!
!                   In addition to natural ventilation in two of the zones, there are cracks in all
!                   exterior and interior walls. Cracks in the exterior walls allow infiltration of
!                   outside air into the zones.  The interior doorway and cracks in the interior walls
!                   allow cross-mixing of air between zones (i.e., interzone air flow). There are no
!                   cracks in the roof surfaces.
!
!                   The above decription provide information on control logic in the first floor. The control
!                   logic in the same floor is the same as the first floor. However, there is a large horizontal
!                   opening between  NORTH_ZONE and NORTH_ZONE_T with constant ventilation control mode.
!
! Results:
! Standard Reports:               Variable Dictionary, Surfaces (dxf), Meter File
! Timestep or Hourly Variables:   Hourly and Daily
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None

<<<<<<< HEAD
  Version,26.1;
=======
  Version,26.2;
>>>>>>> nrel/develop

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    AirflowNetwork 3 Zone Building,  !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.0400000,               !- Loads Convergence Tolerance Value {W}
    0.0400000,               !- Temperature Convergence Tolerance Value {deltaC}
    MinimalShadowing,        !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: Timestep ===========

  Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: INSIDE CONVECTION ALGORITHM ===========

  SurfaceConvectionAlgorithm:Inside,Simple;

!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE CONVECTION ALGORITHM ===========

  SurfaceConvectionAlgorithm:Outside,SimpleCombined;

!-   ===========  ALL OBJECTS IN CLASS: SOLUTION ALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: ZONE VOLUME CAPACITANCE MULTIPLIER ===========

  ZoneCapacitanceMultiplier:ResearchSpecial,
    Multiplier,              !- Name
    ,                        !- Zone or ZoneList Name
    1.0,                     !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

!-   ===========  ALL OBJECTS IN CLASS: RUN CONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    No,                      !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    Run Period 1,            !- Name
    7,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    7,                       !- End Month
    2,                       !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========

  Site:Location,
    CHICAGO_IL_USA TMY2-94846,  !- Name
    41.78,                   !- Latitude {deg}
    -87.75,                  !- Longitude {deg}
    -6.00,                   !- Time Zone {hr}
    190.00;                  !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: DESIGNDAY ===========
! CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -17.3,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.5,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.0;                     !- Sky Clearness

!
!
!-   ===========  ALL OBJECTS IN CLASS: GROUNDTEMPERATURES ===========
!
!   Site:GroundTemperature:BuildingSurface,20.03,20.03,20.13,20.30,20.43,20.52,20.62,20.77,20.78,20.55,20.44,20.20;
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========

  Material,
    A1 - 1 IN STUCCO,        !- Name
    Smooth,                  !- Roughness
    2.5389841E-02,           !- Thickness {m}
    0.6918309,               !- Conductivity {W/m-K}
    1858.142,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.9200000;               !- Visible Absorptance

  Material,
    C4 - 4 IN COMMON BRICK,  !- Name
    Rough,                   !- Roughness
    0.1014984,               !- Thickness {m}
    0.7264224,               !- Conductivity {W/m-K}
    1922.216,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7600000,               !- Solar Absorptance
    0.7600000;               !- Visible Absorptance

  Material,
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Name
    Smooth,                  !- Roughness
    1.905E-02,               !- Thickness {m}
    0.7264224,               !- Conductivity {W/m-K}
    1601.846,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.9200000;               !- Visible Absorptance

  Material,
    C6 - 8 IN CLAY TILE,     !- Name
    Smooth,                  !- Roughness
    0.2033016,               !- Thickness {m}
    0.5707605,               !- Conductivity {W/m-K}
    1121.292,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.8200000,               !- Solar Absorptance
    0.8200000;               !- Visible Absorptance

  Material,
    C10 - 8 IN HW CONCRETE,  !- Name
    MediumRough,             !- Roughness
    0.2033016,               !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    C10 - 4 IN HW CONCRETE,  !- Name
    MediumRough,             !- Roughness
    0.1017016,               !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    E2 - 1 / 2 IN SLAG OR STONE,  !- Name
    Rough,                   !- Roughness
    1.2710161E-02,           !- Thickness {m}
    1.435549,                !- Conductivity {W/m-K}
    881.0155,                !- Density {kg/m3}
    1673.600,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5500000,               !- Solar Absorptance
    0.5500000;               !- Visible Absorptance

  Material,
    E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Name
    Rough,                   !- Roughness
    9.5402403E-03,           !- Thickness {m}
    0.1902535,               !- Conductivity {W/m-K}
    1121.292,                !- Density {kg/m3}
    1673.600,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    B5 - 1 IN DENSE INSULATION,  !- Name
    VeryRough,               !- Roughness
    2.5389841E-02,           !- Thickness {m}
    4.3239430E-02,           !- Conductivity {W/m-K}
    91.30524,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

  Material,
    C12 - 2 IN HW CONCRETE,  !- Name
    MediumRough,             !- Roughness
    5.0901599E-02,           !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    1.375in-Solid-Core,      !- Name
    Smooth,                  !- Roughness
    3.4925E-02,              !- Thickness {m}
    0.1525000,               !- Conductivity {W/m-K}
    614.5000,                !- Density {kg/m3}
    1630.0000,               !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.9200000;               !- Visible Absorptance

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

!  Material:AirGap, AL31, 0.162;
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========

  WindowMaterial:Glazing,
    WIN-LAY-GLASS-LIGHT,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0025,                  !- Thickness {m}
    0.850,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.901,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    DOOR-CON,                !- Name
    1.375in-Solid-Core;      !- Outside Layer

  Construction,
    EXTWALL80,               !- Name
    A1 - 1 IN STUCCO,        !- Outside Layer
    C4 - 4 IN COMMON BRICK,  !- Layer 2
    E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

  Construction,
    PARTITION06,             !- Name
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Outside Layer
    C6 - 8 IN CLAY TILE,     !- Layer 2
    E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

  Construction,
    FLOOR SLAB 8 IN,         !- Name
    C10 - 8 IN HW CONCRETE;  !- Outside Layer

  Construction,
    FLOOR SLAB 4 IN,         !- Name
    C10 - 4 IN HW CONCRETE;  !- Outside Layer

  Construction,
    ROOF34,                  !- Name
    E2 - 1 / 2 IN SLAG OR STONE,  !- Outside Layer
    E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Layer 2
    B5 - 1 IN DENSE INSULATION,  !- Layer 3
    C12 - 2 IN HW CONCRETE;  !- Layer 4

  Construction,
    WIN-CON-LIGHT,           !- Name
    WIN-LAY-GLASS-LIGHT;     !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    WEST_ZONE,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate;           !- Ceiling Height {m}

  Zone,
    EAST_ZONE,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate;           !- Ceiling Height {m}

  Zone,
    NORTH_ZONE,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate;           !- Ceiling Height {m}

  Zone,
    WEST_ZONE_T,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate;           !- Ceiling Height {m}

  Zone,
    EAST_ZONE_T,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate;           !- Ceiling Height {m}

!-   ===========  ALL OBJECTS IN CLASS: SURFACEGEOMETRY ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    World;                   !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER ===========

  BuildingSurface:Detailed,
    Surface_1,               !- Name
    WALL,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    WEST_ZONE,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,0,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface_1_T,             !- Name
    WALL,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    WEST_ZONE_T,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface_2,               !- Name
    WALL,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    WEST_ZONE,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface_2_T,             !- Name
    WALL,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    WEST_ZONE_T,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.096000,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096000,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface_3,               !- Name
    WALL,                    !- Surface Type
    PARTITION06,             !- Construction Name
    WEST_ZONE,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface_17,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface_3_T,             !- Name
    WALL,                    !- Surface Type
    PARTITION06,             !- Construction Name
    WEST_ZONE_T,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface_17_T,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,6.096000,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,6.096000,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    0,6.096000,6.096;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface_4,               !- Name
    WALL,                    !- Surface Type
    PARTITION06,             !- Construction Name
    WEST_ZONE,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface_10,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,0,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface_4_T,             !- Name
    WALL,                    !- Surface Type
    PARTITION06,             !- Construction Name
    WEST_ZONE_T,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface_10_T,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,6.096000,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,6.096000,6.096;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface_5,               !- Name
    FLOOR,                   !- Surface Type
    FLOOR SLAB 8 IN,         !- Construction Name
    WEST_ZONE,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface_5,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface_5_T,             !- Name
    FLOOR,                   !- Surface Type
    FLOOR SLAB 4 IN,         !- Construction Name
    WEST_ZONE_T,             !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    WEST_ZONE,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096000,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,6.096000,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface_6,               !- Name
    ROOF,                    !- Surface Type
    ROOF34,                  !- Construction Name
    WEST_ZONE_T,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.096000,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,0,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,6.096000,6.096;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface_8,               !- Name
    WALL,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    EAST_ZONE,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,0,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,0,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface_8_T,             !- Name
    WALL,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    EAST_ZONE_T,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface_9,               !- Name
    WALL,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    EAST_ZONE,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,0,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface_9_T,             !- Name
    WALL,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    EAST_ZONE_T,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,6.096000,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,6.096000,6.096;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface_10,              !- Name
    WALL,                    !- Surface Type
    PARTITION06,             !- Construction Name
    EAST_ZONE,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface_4,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096001,0,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface_10_T,            !- Name
    WALL,                    !- Surface Type
    PARTITION06,             !- Construction Name
    EAST_ZONE_T,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface_4_T,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,6.096000,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    6.096001,0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface_11,              !- Name
    WALL,                    !- Surface Type
    PARTITION06,             !- Construction Name
    EAST_ZONE,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface_18,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface_11_T,            !- Name
    WALL,                    !- Surface Type
    PARTITION06,             !- Construction Name
    EAST_ZONE_T,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface_18_T,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,6.096000,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,6.096000,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,6.096000,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,6.096000,6.096;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface_12,              !- Name
    FLOOR,                   !- Surface Type
    FLOOR SLAB 8 IN,         !- Construction Name
    EAST_ZONE,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface_12,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface_12_T,            !- Name
    FLOOR,                   !- Surface Type
    FLOOR SLAB 4 IN,         !- Construction Name
    EAST_ZONE_T,             !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    EAST_ZONE,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,6.096000,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface_13,              !- Name
    ROOF,                    !- Surface Type
    ROOF34,                  !- Construction Name
    EAST_ZONE_T,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,6.096000,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,0,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,0,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,6.096000,6.096;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface_14,              !- Name
    WALL,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    NORTH_ZONE,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,12.19200,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0,12.19200,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface_14_T,            !- Name
    WALL,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    NORTH_ZONE,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,12.19200,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    0,12.19200,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,6.096000,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    0,6.096000,6.096;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface_15,              !- Name
    WALL,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    NORTH_ZONE,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,12.19200,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,12.19200,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,12.19200,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,12.19200,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface_15_T,            !- Name
    WALL,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    NORTH_ZONE,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,12.19200,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,12.19200,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0,12.19200,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    0,12.19200,6.096;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface_16,              !- Name
    WALL,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    NORTH_ZONE,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,12.19200,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,12.19200,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface_16_T,            !- Name
    WALL,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    NORTH_ZONE,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,6.096000,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,6.096000,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,12.19200,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,12.19200,6.096;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface_17,              !- Name
    WALL,                    !- Surface Type
    PARTITION06,             !- Construction Name
    NORTH_ZONE,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface_3,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,6.096,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,6.096,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface_17_T,            !- Name
    WALL,                    !- Surface Type
    PARTITION06,             !- Construction Name
    NORTH_ZONE,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface_3_T,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,6.096,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,6.096,6.096;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface_18_T,            !- Name
    WALL,                    !- Surface Type
    PARTITION06,             !- Construction Name
    NORTH_ZONE,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface_11_T,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,6.096000,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,6.096000,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,6.096000,6.096;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface_18,              !- Name
    WALL,                    !- Surface Type
    PARTITION06,             !- Construction Name
    NORTH_ZONE,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface_11,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface_19,              !- Name
    FLOOR,                   !- Surface Type
    FLOOR SLAB 8 IN,         !- Construction Name
    NORTH_ZONE,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface_19,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.096000,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,12.19200,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,12.19200,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,6.096000,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface_20,              !- Name
    ROOF,                    !- Surface Type
    ROOF34,                  !- Construction Name
    NORTH_ZONE,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,12.19200,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096000,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,6.096000,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,12.19200,6.096;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER:SUB ===========

  FenestrationSurface:Detailed,
    WINDOW1,                 !- Name
    WINDOW,                  !- Surface Type
    WIN-CON-LIGHT,           !- Construction Name
    Surface_1,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    1.00000,0,2.500000,  !- X,Y,Z ==> Vertex 1 {m}
    1.00000,0,1.0000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000000,0,1.0000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000000,0,2.500000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DoorInSurface_3,         !- Name
    DOOR,                    !- Surface Type
    DOOR-CON,                !- Construction Name
    Surface_3,               !- Building Surface Name
    DoorInSurface_17,        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    3.500,6.096000,2.0,  !- X,Y,Z ==> Vertex 1 {m}
    3.500,6.096000,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    2.500,6.096000,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    2.500,6.096000,2.0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WINDOW2,                 !- Name
    WINDOW,                  !- Surface Type
    WIN-CON-LIGHT,           !- Construction Name
    Surface_15,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    6.000000,12.19200,2.333000,  !- X,Y,Z ==> Vertex 1 {m}
    6.000000,12.19200,1.000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000,12.19200,1.000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000,12.19200,2.333000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DoorInSurface_17,        !- Name
    DOOR,                    !- Surface Type
    DOOR-CON,                !- Construction Name
    Surface_17,              !- Building Surface Name
    DoorInSurface_3,         !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    2.500,6.096000,2.0,  !- X,Y,Z ==> Vertex 1 {m}
    2.500,6.096000,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.500,6.096000,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.500,6.096000,2.0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WINDOW1_T,               !- Name
    WINDOW,                  !- Surface Type
    WIN-CON-LIGHT,           !- Construction Name
    Surface_1_T,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    1.00000,0,5.548,  !- X,Y,Z ==> Vertex 1 {m}
    1.00000,0,4.048,  !- X,Y,Z ==> Vertex 2 {m}
    5.000000,0,4.048,  !- X,Y,Z ==> Vertex 3 {m}
    5.000000,0,5.548;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DoorInSurface_3_T,       !- Name
    DOOR,                    !- Surface Type
    DOOR-CON,                !- Construction Name
    Surface_3_T,             !- Building Surface Name
    DoorInSurface_17_T,      !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    3.500,6.096000,5.048,  !- X,Y,Z ==> Vertex 1 {m}
    3.500,6.096000,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    2.500,6.096000,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    2.500,6.096000,5.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WINDOW2_T,               !- Name
    WINDOW,                  !- Surface Type
    WIN-CON-LIGHT,           !- Construction Name
    Surface_15_T,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    6.000000,12.19200,5.381,  !- X,Y,Z ==> Vertex 1 {m}
    6.000000,12.19200,4.048,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000,12.19200,4.048,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000,12.19200,5.381;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DoorInSurface_17_T,      !- Name
    DOOR,                    !- Surface Type
    DOOR-CON,                !- Construction Name
    Surface_17_T,            !- Building Surface Name
    DoorInSurface_3_T,       !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    2.500,6.096000,5.048,  !- X,Y,Z ==> Vertex 1 {m}
    2.500,6.096000,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    3.500,6.096000,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    3.500,6.096000,5.048;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPE ===========

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    Activity Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,131.8;      !- Field 3

  Schedule:Compact,
    Work Eff Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Clothing Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Air Velo Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.137;      !- Field 3

  Schedule:Compact,
    WindowVentSched,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Wednesday Thursday Friday Saturday, !- Field 2
    Until: 24:00,21.11,      !- Field 3
    For: Holiday SummerDesignDay, !- Field 5
    Until: 24:00,21.11,      !- Field 6
    For: Sunday Monday Tuesday, !- Field 8
    Until: 24:00,25.55,      !- Field 9
    For: WinterDesignDay CustomDay1 CustomDay2, !- Field 11
    Until: 24:00,25.55;      !- Field 12

  Schedule:Compact,
    OFFICE OCCUPANCY,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 6:00,0.0,         !- Field 3
    Until: 7:00,0.10,        !- Field 5
    Until: 8:00,0.50,        !- Field 7
    Until: 12:00,1.00,       !- Field 9
    Until: 13:00,0.50,       !- Field 11
    Until: 16:00,1.00,       !- Field 13
    Until: 17:00,0.50,       !- Field 15
    Until: 18:00,0.10,       !- Field 17
    Until: 24:00,0.0,        !- Field 19
    For: AllOtherDays,       !- Field 21
    Until: 24:00,0.0;        !- Field 22

  Schedule:Compact,
    INTERMITTENT,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 18:00,1.00,       !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 24:00,0.0;        !- Field 10

  Schedule:Compact,
    OFFICE LIGHTING,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 6:00,0.05,        !- Field 3
    Until: 7:00,0.20,        !- Field 5
    Until: 17:00,1.00,       !- Field 7
    Until: 18:00,0.50,       !- Field 9
    Until: 24:00,0.05,       !- Field 11
    For: AllOtherDays,       !- Field 13
    Until: 24:00,0.05;       !- Field 14

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    WEST_ZONE People,        !- Name
    WEST_ZONE,               !- Zone or ZoneList or Space or SpaceList Name
    OFFICE OCCUPANCY,        !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    3.000000,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff Sch,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Sch,            !- Clothing Insulation Schedule Name
    Air Velo Sch,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    EAST_ZONE People,        !- Name
    EAST_ZONE,               !- Zone or ZoneList or Space or SpaceList Name
    OFFICE OCCUPANCY,        !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    3.000000,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff Sch,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Sch,            !- Clothing Insulation Schedule Name
    Air Velo Sch,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    NORTH_ZONE People,       !- Name
    NORTH_ZONE,              !- Zone or ZoneList or Space or SpaceList Name
    OFFICE OCCUPANCY,        !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    4.000000,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff Sch,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Sch,            !- Clothing Insulation Schedule Name
    Air Velo Sch,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    WEST_ZONE_T People,      !- Name
    WEST_ZONE_T,             !- Zone or ZoneList or Space or SpaceList Name
    OFFICE OCCUPANCY,        !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    3.000000,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff Sch,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Sch,            !- Clothing Insulation Schedule Name
    Air Velo Sch,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    EAST_ZONE_T People,      !- Name
    EAST_ZONE_T,             !- Zone or ZoneList or Space or SpaceList Name
    OFFICE OCCUPANCY,        !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    3.000000,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff Sch,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Sch,            !- Clothing Insulation Schedule Name
    Air Velo Sch,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    EAST_ZONE Lights,        !- Name
    EAST_ZONE,               !- Zone or ZoneList or Space or SpaceList Name
    OFFICE LIGHTING,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1464.375,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.2000000,               !- Fraction Radiant
    0.2000000,               !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    NORTH_ZONE Lights,       !- Name
    NORTH_ZONE,              !- Zone or ZoneList or Space or SpaceList Name
    OFFICE LIGHTING,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    878.6252,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.2000000,               !- Fraction Radiant
    0.2000000,               !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    EAST_ZONE_T Lights,      !- Name
    EAST_ZONE_T,             !- Zone or ZoneList or Space or SpaceList Name
    OFFICE LIGHTING,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1464.375,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.2000000,               !- Fraction Radiant
    0.2000000,               !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ELECTRIC EQUIPMENT ===========

  ElectricEquipment,
    WEST_ZONE Equip,         !- Name
    WEST_ZONE,               !- Zone or ZoneList or Space or SpaceList Name
    INTERMITTENT,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2928.751,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    EAST_ZONE Equip,         !- Name
    EAST_ZONE,               !- Zone or ZoneList or Space or SpaceList Name
    INTERMITTENT,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1464.375,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    NORTH_ZONE Equip,        !- Name
    NORTH_ZONE,              !- Zone or ZoneList or Space or SpaceList Name
    INTERMITTENT,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2928.751,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    WEST_ZONE_T Equip,       !- Name
    WEST_ZONE_T,             !- Zone or ZoneList or Space or SpaceList Name
    INTERMITTENT,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2928.751,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    EAST_ZONE_T Equip,       !- Name
    EAST_ZONE_T,             !- Zone or ZoneList or Space or SpaceList Name
    INTERMITTENT,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1464.375,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0;                       !- Fraction Lost

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK SIMULATION ===========
!    NoMultizoneOrDistribution,

  AirflowNetwork:SimulationControl,
    NaturalVentilation,      !- Name
    MultizoneWithoutDistribution,  !- AirflowNetwork Control
    INPUT,                   !- Wind Pressure Coefficient Type
    ExternalNode,            !- Height Selection for Local Wind Pressure Calculation
    LOWRISE,                 !- Building Type
    500,                     !- Maximum Number of Iterations {dimensionless}
    ZeroNodePressures,       !- Initialization Type
    1.0E-05,                 !- Relative Airflow Convergence Tolerance {dimensionless}
    1.0E-06,                 !- Absolute Airflow Convergence Tolerance {kg/s}
    -0.5,                    !- Convergence Acceleration Limit {dimensionless}
    0.0,                     !- Azimuth Angle of Long Axis of Building {deg}
    1.0,                     !- Ratio of Building Width Along Short Axis to Width Along Long Axis
    ,                        !- Height Dependence of External Node Temperature
    ,                        !- Solver
    ,                        !- Allow Unsupported Zone Equipment
    ;                        !- Do Distribution Duct Sizing Calculation

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:ZONE ===========

  AirflowNetwork:MultiZone:Zone,
    WEST_ZONE,               !- Zone Name
    Temperature,             !- Ventilation Control Mode
    WindowVentSched,         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                     !- Minimum Venting Open Factor {dimensionless}
    5.0,                     !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    10.0,                    !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0.0,                     !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000.0;                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Zone,
    EAST_ZONE,               !- Zone Name
    Temperature,             !- Ventilation Control Mode
    WindowVentSched,         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1.0,                     !- Minimum Venting Open Factor {dimensionless}
    0.0,                     !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100.0,                   !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0.0,                     !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000.0;                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Zone,
    NORTH_ZONE,              !- Zone Name
    Temperature,             !- Ventilation Control Mode
    WindowVentSched,         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1.0,                     !- Minimum Venting Open Factor {dimensionless}
    0.0,                     !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100.0,                   !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0.0,                     !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000.0;                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Zone,
    WEST_ZONE_T,             !- Zone Name
    Temperature,             !- Ventilation Control Mode
    WindowVentSched,         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                     !- Minimum Venting Open Factor {dimensionless}
    5.0,                     !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    10.0,                    !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0.0,                     !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000.0;                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Zone,
    EAST_ZONE_T,             !- Zone Name
    Temperature,             !- Ventilation Control Mode
    WindowVentSched,         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1.0,                     !- Minimum Venting Open Factor {dimensionless}
    0.0,                     !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100.0,                   !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0.0,                     !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000.0;                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE ===========

  AirflowNetwork:MultiZone:Surface,
    Surface_1,               !- Surface Name
    CR-1,                    !- Leakage Component Name
    SFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Window1,                 !- Surface Name
    WiOpen1,                 !- Leakage Component Name
    SFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Surface_2,               !- Surface Name
    CR-1,                    !- Leakage Component Name
    WFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Surface_3,               !- Surface Name
    CRcri,                   !- Leakage Component Name
    ,                        !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    DoorInSurface_3,         !- Surface Name
    DrOpen,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Surface_4,               !- Surface Name
    CRcri,                   !- Leakage Component Name
    ,                        !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Surface_8,               !- Surface Name
    CR-1,                    !- Leakage Component Name
    SFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Surface_9,               !- Surface Name
    CR-1,                    !- Leakage Component Name
    EFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Surface_11,              !- Surface Name
    CRcri,                   !- Leakage Component Name
    ,                        !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Surface_14,              !- Surface Name
    CR-1,                    !- Leakage Component Name
    WFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Surface_15,              !- Surface Name
    CR-1,                    !- Leakage Component Name
    NFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Window2,                 !- Surface Name
    WiOpen1,                 !- Leakage Component Name
    NFacade,                 !- External Node Name
    0.01;                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Surface_16,              !- Surface Name
    CR-1,                    !- Leakage Component Name
    EFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Surface_1_T,             !- Surface Name
    CR-1,                    !- Leakage Component Name
    SFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Window1_T,               !- Surface Name
    WiOpen1,                 !- Leakage Component Name
    SFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Surface_2_T,             !- Surface Name
    CR-1,                    !- Leakage Component Name
    WFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Surface_3_T,             !- Surface Name
    CRcri,                   !- Leakage Component Name
    ,                        !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    DoorInSurface_3_T,       !- Surface Name
    DrOpen,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Surface_4_T,             !- Surface Name
    CRcri,                   !- Leakage Component Name
    ,                        !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Surface_8_T,             !- Surface Name
    CR-1,                    !- Leakage Component Name
    SFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Surface_9_T,             !- Surface Name
    CR-1,                    !- Leakage Component Name
    EFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Surface_11_T,            !- Surface Name
    CRcri,                   !- Leakage Component Name
    ,                        !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Surface_14_T,            !- Surface Name
    CR-1,                    !- Leakage Component Name
    WFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Surface_15_T,            !- Surface Name
    CR-1,                    !- Leakage Component Name
    NFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Window2_T,               !- Surface Name
    WiOpen1,                 !- Leakage Component Name
    NFacade,                 !- External Node Name
    0.01;                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Surface_16_T,            !- Surface Name
    CR-1,                    !- Leakage Component Name
    EFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Surface_12_T,            !- Surface Name
    CR-1,                    !- Leakage Component Name
    ,                        !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Surface_5_T,             !- Surface Name
    CR-1,                    !- Leakage Component Name
    ,                        !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT DETAILED OPENING ===========

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    WiOpen1,                 !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0.0,                     !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0.0,                     !- Opening Factor 1 {dimensionless}
    0.5,                     !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0.0,                     !- Width Factor for Opening Factor 1 {dimensionless}
    1.0,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.0,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1.0,                     !- Opening Factor 2 {dimensionless}
    0.6,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1.0,                     !- Width Factor for Opening Factor 2 {dimensionless}
    1.0,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.0,                     !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    DrOpen,                  !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0.0,                     !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0.0,                     !- Opening Factor 1 {dimensionless}
    0.5,                     !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0.0,                     !- Width Factor for Opening Factor 1 {dimensionless}
    1.0,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.0,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1.0,                     !- Opening Factor 2 {dimensionless}
    0.6,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1.0,                     !- Width Factor for Opening Factor 2 {dimensionless}
    1.0,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.0,                     !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Component:HorizontalOpening,
    HrOpen,                  !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    90.0,                    !- Sloping Plane Angle {deg}
    0.2;                     !- Discharge Coefficient {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:REFERENCE CRACK CONDITIONS ===========

  AirflowNetwork:MultiZone:ReferenceCrackConditions,
    ReferenceCrackConditions,!- Name
    20.0,                    !- Reference Temperature {C}
    101320,                  !- Reference Barometric Pressure {Pa}
    0.005;                   !- Reference Humidity Ratio {kgWater/kgDryAir}

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE CRACK DATA ===========

  AirflowNetwork:MultiZone:Surface:Crack,
    CR-1,                    !- Name
    0.01,                    !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.667,                   !- Air Mass Flow Exponent {dimensionless}
    ReferenceCrackConditions;!- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:Crack,
    CRcri,                   !- Name
    0.05,                    !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.667,                   !- Air Mass Flow Exponent {dimensionless}
    ReferenceCrackConditions;!- Reference Crack Conditions

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:EXTERNAL NODE ===========

  AirflowNetwork:MultiZone:ExternalNode,
    NFacade,                 !- Name
    1.524,                   !- External Node Height {m}
    NFacade_WPCValue;        !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    EFacade,                 !- Name
    1.524,                   !- External Node Height {m}
    EFacade_WPCValue;        !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    SFacade,                 !- Name
    1.524,                   !- External Node Height {m}
    SFacade_WPCValue;        !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    WFacade,                 !- Name
    1.524,                   !- External Node Height {m}
    WFacade_WPCValue;        !- Wind Pressure Coefficient Curve Name

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:Wind Pressure Coefficient Array ===========

  AirflowNetwork:MultiZone:WindPressureCoefficientArray,
    Every 30 Degrees,        !- Name
    0,                       !- Wind Direction 1 {deg}
    30,                      !- Wind Direction 2 {deg}
    60,                      !- Wind Direction 3 {deg}
    90,                      !- Wind Direction 4 {deg}
    120,                     !- Wind Direction 5 {deg}
    150,                     !- Wind Direction 6 {deg}
    180,                     !- Wind Direction 7 {deg}
    210,                     !- Wind Direction 8 {deg}
    240,                     !- Wind Direction 9 {deg}
    270,                     !- Wind Direction 10 {deg}
    300,                     !- Wind Direction 11 {deg}
    330;                     !- Wind Direction 12 {deg}

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:Wind Pressure Coefficient Values ===========

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    NFacade_WPCValue,        !- Name
    Every 30 Degrees,        !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.60,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.48,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.04,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.42,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.37,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.42,                   !- Wind Pressure Coefficient Value 8 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 9 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 10 {dimensionless}
    0.04,                    !- Wind Pressure Coefficient Value 11 {dimensionless}
    0.48;                    !- Wind Pressure Coefficient Value 12 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    EFacade_WPCValue,        !- Name
    Every 30 Degrees,        !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.56,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.04,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.48,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.60,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.48,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.04,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 8 {dimensionless}
    -0.42,                   !- Wind Pressure Coefficient Value 9 {dimensionless}
    -0.37,                   !- Wind Pressure Coefficient Value 10 {dimensionless}
    -0.42,                   !- Wind Pressure Coefficient Value 11 {dimensionless}
    -0.56;                   !- Wind Pressure Coefficient Value 12 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    SFacade_WPCValue,        !- Name
    Every 30 Degrees,        !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.37,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.42,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.04,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.48,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.60,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.48,                    !- Wind Pressure Coefficient Value 8 {dimensionless}
    0.04,                    !- Wind Pressure Coefficient Value 9 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 10 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 11 {dimensionless}
    -0.42;                   !- Wind Pressure Coefficient Value 12 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    WFacade_WPCValue,        !- Name
    Every 30 Degrees,        !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.56,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.42,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.37,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.42,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.04,                    !- Wind Pressure Coefficient Value 8 {dimensionless}
    0.48,                    !- Wind Pressure Coefficient Value 9 {dimensionless}
    0.60,                    !- Wind Pressure Coefficient Value 10 {dimensionless}
    0.48,                    !- Wind Pressure Coefficient Value 11 {dimensionless}
    0.04;                    !- Wind Pressure Coefficient Value 12 {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: AirflowNetwork:IntraZone:Node ===========

  AirflowNetwork:IntraZone:Node,
    LeftUpper,               !- Name
    LeftUpper,               !- RoomAir:Node:AirflowNetwork Name
    NORTH_ZONE,              !- Zone Name
    4.572;                   !- Node Height {m}

  AirflowNetwork:IntraZone:Node,
    CentralUpper,            !- Name
    CentralUpper,            !- RoomAir:Node:AirflowNetwork Name
    NORTH_ZONE,              !- Zone Name
    4.572;                   !- Node Height {m}

  AirflowNetwork:IntraZone:Node,
    LeftMiddle,              !- Name
    LeftMiddle,              !- RoomAir:Node:AirflowNetwork Name
    NORTH_ZONE,              !- Zone Name
    3.048;                   !- Node Height {m}

  AirflowNetwork:IntraZone:Node,
    LeftLower,               !- Name
    LeftLower,               !- RoomAir:Node:AirflowNetwork Name
    NORTH_ZONE,              !- Zone Name
    1.524;                   !- Node Height {m}

  AirflowNetwork:IntraZone:Node,
    CentralLower,            !- Name
    CentralLower,            !- RoomAir:Node:AirflowNetwork Name
    NORTH_ZONE,              !- Zone Name
    1.524;                   !- Node Height {m}

!-   ===========  ALL OBJECTS IN CLASS: AirflowNetwork:IntraZone:Linkage ===========

  AirflowNetwork:IntraZone:Linkage,
    IntraZoneMiddleUpperLink,!- Name
    LeftUpper,               !- Node 1 Name
    CentralUpper,            !- Node 2 Name
    CR-1;                    !- Component Name

  AirflowNetwork:IntraZone:Linkage,
    IntraZoneLeftUpperLink,  !- Name
    LeftUpper,               !- Node 1 Name
    EAST_ZONE_T,             !- Node 2 Name
    CR-1,                    !- Component Name
    Surface_11_T;            !- AirflowNetwork:MultiZone:Surface Name

  AirflowNetwork:IntraZone:Linkage,
    IntraZoneLeftMiddleUpperLink,  !- Name
    LeftUpper,               !- Node 1 Name
    LeftMiddle,              !- Node 2 Name
    CR-1;                    !- Component Name

  AirflowNetwork:IntraZone:Linkage,
    IntraZoneCentralMiddleUpperLink,  !- Name
    CentralUpper,            !- Node 1 Name
    NORTH_ZONE,              !- Node 2 Name
    CR-1;                    !- Component Name

  AirflowNetwork:IntraZone:Linkage,
    IntraZoneMiddleLink,     !- Name
    LeftMiddle,              !- Node 1 Name
    NORTH_ZONE,              !- Node 2 Name
    CR-1;                    !- Component Name

  AirflowNetwork:IntraZone:Linkage,
    IntraZoneLeftMiddleLowerLink,  !- Name
    LeftLower,               !- Node 1 Name
    LeftMiddle,              !- Node 2 Name
    CR-1;                    !- Component Name

  AirflowNetwork:IntraZone:Linkage,
    IntraZoneCentralMiddleLowerLink,  !- Name
    CentralLower,            !- Node 1 Name
    NORTH_ZONE,              !- Node 2 Name
    CR-1;                    !- Component Name

  AirflowNetwork:IntraZone:Linkage,
    IntraZoneMiddleLowerLink,!- Name
    LeftLower,               !- Node 1 Name
    CentralLower,            !- Node 2 Name
    CR-1;                    !- Component Name

  AirflowNetwork:IntraZone:Linkage,
    IntraZoneLeftLowerLink,  !- Name
    LeftLower,               !- Node 1 Name
    EAST_ZONE,               !- Node 2 Name
    CR-1,                    !- Component Name
    Surface_11;              !- AirflowNetwork:MultiZone:Surface Name

!-   ===========  ALL OBJECTS IN CLASS: RoomAirModelType ===========

  RoomAirModelType,
    RoomAirWithAirflowNetwork,  !- Name
    NORTH_ZONE,              !- Zone Name
    AirflowNetwork,          !- Room-Air Modeling Type
    DIRECT;                  !- Air Temperature Coupling Strategy

!-   ===========  ALL OBJECTS IN CLASS: RoomAir:Node:AirflowNetwork ===========

  RoomAir:Node:AirflowNetwork,
    LeftUpper,               !- Name
    NORTH_ZONE,              !- Zone Name
    0.15,                    !- Fraction of Zone Air Volume
    Surface_18_T_List,       !- RoomAir:Node:AirflowNetwork:AdjacentSurfaceList Name
    LeftUpper_Gain,          !- RoomAir:Node:AirflowNetwork:InternalGains Name
    LeftUpper_HVAC;          !- RoomAir:Node:AirflowNetwork:HVACEquipment Name

  RoomAir:Node:AirflowNetwork,
    CentralUpper,            !- Name
    NORTH_ZONE,              !- Zone Name
    0.15,                    !- Fraction of Zone Air Volume
    Surface_20_List,         !- RoomAir:Node:AirflowNetwork:AdjacentSurfaceList Name
    CentralUpper_Gain,       !- RoomAir:Node:AirflowNetwork:InternalGains Name
    CentralUpper_HVAC;       !- RoomAir:Node:AirflowNetwork:HVACEquipment Name

  RoomAir:Node:AirflowNetwork,
    LeftMiddle,              !- Name
    NORTH_ZONE,              !- Zone Name
    0.15,                    !- Fraction of Zone Air Volume
    Surface_14_List,         !- RoomAir:Node:AirflowNetwork:AdjacentSurfaceList Name
    LeftMiddle_Gain,         !- RoomAir:Node:AirflowNetwork:InternalGains Name
    LeftMiddle_HVAC;         !- RoomAir:Node:AirflowNetwork:HVACEquipment Name

  RoomAir:Node:AirflowNetwork,
    NORTH_ZONE,              !- Name
    NORTH_ZONE,              !- Zone Name
    0.25,                    !- Fraction of Zone Air Volume
    Surface_16_List,         !- RoomAir:Node:AirflowNetwork:AdjacentSurfaceList Name
    NORTH_ZONE_Gain,         !- RoomAir:Node:AirflowNetwork:InternalGains Name
    NORTH_ZONE_HVAC;         !- RoomAir:Node:AirflowNetwork:HVACEquipment Name

  RoomAir:Node:AirflowNetwork,
    LeftLower,               !- Name
    NORTH_ZONE,              !- Zone Name
    0.15,                    !- Fraction of Zone Air Volume
    Surface_18_List,         !- RoomAir:Node:AirflowNetwork:AdjacentSurfaceList Name
    LeftLower_Gain,          !- RoomAir:Node:AirflowNetwork:InternalGains Name
    LeftLower_HVAC;          !- RoomAir:Node:AirflowNetwork:HVACEquipment Name

  RoomAir:Node:AirflowNetwork,
    CentralLower,            !- Name
    NORTH_ZONE,              !- Zone Name
    0.15,                    !- Fraction of Zone Air Volume
    Surface_19_List,         !- RoomAir:Node:AirflowNetwork:AdjacentSurfaceList Name
    CentralLower_Gain,       !- RoomAir:Node:AirflowNetwork:InternalGains Name
    CentralLower_HVAC;       !- RoomAir:Node:AirflowNetwork:HVACEquipment Name

!-   ===========  ALL OBJECTS IN CLASS: RoomAir:Node:AirflowNetwork:AdjacentSurfaceList ===========

  RoomAir:Node:AirflowNetwork:AdjacentSurfaceList,
    Surface_18_T_List,       !- Name
    Surface_18_T;            !- Surface 1 Name

  RoomAir:Node:AirflowNetwork:AdjacentSurfaceList,
    Surface_20_List,         !- Name
    Surface_20;              !- Surface 1 Name

  RoomAir:Node:AirflowNetwork:AdjacentSurfaceList,
    Surface_14_List,         !- Name
    Surface_14;              !- Surface 1 Name

  RoomAir:Node:AirflowNetwork:AdjacentSurfaceList,
    Surface_16_List,         !- Name
    Surface_16;              !- Surface 1 Name

  RoomAir:Node:AirflowNetwork:AdjacentSurfaceList,
    Surface_18_List,         !- Name
    Surface_18;              !- Surface 1 Name

  RoomAir:Node:AirflowNetwork:AdjacentSurfaceList,
    Surface_19_List,         !- Name
    Surface_19;              !- Surface 1 Name

!-   ===========  ALL OBJECTS IN CLASS: RoomAir:Node:AirflowNetwork:InternalGains ===========

  RoomAir:Node:AirflowNetwork:InternalGains,
    LeftUpper_Gain,          !- Name
    People,                  !- Internal Gain Object 1 Type
    NORTH_ZONE People,       !- Internal Gain Object 1 Name
    0.15,                    !- Fraction of Gains to Node 1
    Lights,                  !- Internal Gain Object 2 Type
    NORTH_ZONE Lights,       !- Internal Gain Object 2 Name
    0.15,                    !- Fraction of Gains to Node 2
    ElectricEquipment,       !- Internal Gain Object 3 Type
    NORTH_ZONE Equip,        !- Internal Gain Object 3 Name
    0.15;                    !- Fraction of Gains to Node 3

  RoomAir:Node:AirflowNetwork:InternalGains,
    CentralUpper_Gain,       !- Name
    People,                  !- Internal Gain Object 1 Type
    NORTH_ZONE People,       !- Internal Gain Object 1 Name
    0.15,                    !- Fraction of Gains to Node 1
    Lights,                  !- Internal Gain Object 2 Type
    NORTH_ZONE Lights,       !- Internal Gain Object 2 Name
    0.15,                    !- Fraction of Gains to Node 2
    ElectricEquipment,       !- Internal Gain Object 3 Type
    NORTH_ZONE Equip,        !- Internal Gain Object 3 Name
    0.15;                    !- Fraction of Gains to Node 3

  RoomAir:Node:AirflowNetwork:InternalGains,
    LeftMiddle_Gain,         !- Name
    People,                  !- Internal Gain Object 1 Type
    NORTH_ZONE People,       !- Internal Gain Object 1 Name
    0.15,                    !- Fraction of Gains to Node 1
    Lights,                  !- Internal Gain Object 2 Type
    NORTH_ZONE Lights,       !- Internal Gain Object 2 Name
    0.15,                    !- Fraction of Gains to Node 2
    ElectricEquipment,       !- Internal Gain Object 3 Type
    NORTH_ZONE Equip,        !- Internal Gain Object 3 Name
    0.15;                    !- Fraction of Gains to Node 3

  RoomAir:Node:AirflowNetwork:InternalGains,
    NORTH_ZONE_Gain,         !- Name
    People,                  !- Internal Gain Object 1 Type
    NORTH_ZONE People,       !- Internal Gain Object 1 Name
    0.20,                    !- Fraction of Gains to Node 1
    Lights,                  !- Internal Gain Object 2 Type
    NORTH_ZONE Lights,       !- Internal Gain Object 2 Name
    0.20,                    !- Fraction of Gains to Node 2
    ElectricEquipment,       !- Internal Gain Object 3 Type
    NORTH_ZONE Equip,        !- Internal Gain Object 3 Name
    0.20;                    !- Fraction of Gains to Node 3

  RoomAir:Node:AirflowNetwork:InternalGains,
    LeftLower_Gain,          !- Name
    People,                  !- Internal Gain Object 1 Type
    NORTH_ZONE People,       !- Internal Gain Object 1 Name
    0.15,                    !- Fraction of Gains to Node 1
    Lights,                  !- Internal Gain Object 2 Type
    NORTH_ZONE Lights,       !- Internal Gain Object 2 Name
    0.15,                    !- Fraction of Gains to Node 2
    ElectricEquipment,       !- Internal Gain Object 3 Type
    NORTH_ZONE Equip,        !- Internal Gain Object 3 Name
    0.15;                    !- Fraction of Gains to Node 3

  RoomAir:Node:AirflowNetwork:InternalGains,
    CentralLower_Gain,       !- Name
    People,                  !- Internal Gain Object 1 Type
    NORTH_ZONE People,       !- Internal Gain Object 1 Name
    0.20,                    !- Fraction of Gains to Node 1
    Lights,                  !- Internal Gain Object 2 Type
    NORTH_ZONE Lights,       !- Internal Gain Object 2 Name
    0.20,                    !- Fraction of Gains to Node 2
    ElectricEquipment,       !- Internal Gain Object 3 Type
    NORTH_ZONE Equip,        !- Internal Gain Object 3 Name
    0.20;                    !- Fraction of Gains to Node 3

!-   ===========  ALL OBJECTS IN CLASS: RoomAir:Node:AirflowNetwork:HVACEquipment ===========

  RoomAir:Node:AirflowNetwork:HVACEquipment,
    LeftUpper_HVAC,          !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- ZoneHVAC or Air Terminal Equipment Object Type 1
    NORTH_ZONE PTAC,         !- ZoneHVAC or Air Terminal Equipment Object Name 1
    0.04,                    !- Fraction of Output or Supply Air from HVAC Equipment 1
    0.04;                    !- Fraction of Input or Return Air to HVAC Equipment 1

  RoomAir:Node:AirflowNetwork:HVACEquipment,
    CentralUpper_HVAC,       !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- ZoneHVAC or Air Terminal Equipment Object Type 1
    NORTH_ZONE PTAC,         !- ZoneHVAC or Air Terminal Equipment Object Name 1
    0.14,                    !- Fraction of Output or Supply Air from HVAC Equipment 1
    0.14;                    !- Fraction of Input or Return Air to HVAC Equipment 1

  RoomAir:Node:AirflowNetwork:HVACEquipment,
    LeftMiddle_HVAC,         !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- ZoneHVAC or Air Terminal Equipment Object Type 1
    NORTH_ZONE PTAC,         !- ZoneHVAC or Air Terminal Equipment Object Name 1
    0.04,                    !- Fraction of Output or Supply Air from HVAC Equipment 1
    0.04;                    !- Fraction of Input or Return Air to HVAC Equipment 1

  RoomAir:Node:AirflowNetwork:HVACEquipment,
    NORTH_ZONE_HVAC,         !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- ZoneHVAC or Air Terminal Equipment Object Type 1
    NORTH_ZONE PTAC,         !- ZoneHVAC or Air Terminal Equipment Object Name 1
    0.68,                    !- Fraction of Output or Supply Air from HVAC Equipment 1
    0.68;                    !- Fraction of Input or Return Air to HVAC Equipment 1

  RoomAir:Node:AirflowNetwork:HVACEquipment,
    LeftLower_HVAC,          !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- ZoneHVAC or Air Terminal Equipment Object Type 1
    NORTH_ZONE PTAC,         !- ZoneHVAC or Air Terminal Equipment Object Name 1
    0.06,                    !- Fraction of Output or Supply Air from HVAC Equipment 1
    0.06;                    !- Fraction of Input or Return Air to HVAC Equipment 1

  RoomAir:Node:AirflowNetwork:HVACEquipment,
    CentralLower_HVAC,       !- Name
    ZoneHVAC:PackagedTerminalAirConditioner,  !- ZoneHVAC or Air Terminal Equipment Object Type 1
    NORTH_ZONE PTAC,         !- ZoneHVAC or Air Terminal Equipment Object Name 1
    0.04,                    !- Fraction of Output or Supply Air from HVAC Equipment 1
    0.04;                    !- Fraction of Input or Return Air to HVAC Equipment 1

!-   ===========  ALL OBJECTS IN CLASS: RoomAirSettings:AirflowNetwork ===========

  RoomAirSettings:AirflowNetwork,
    NORTH_ZONE,              !- Name
    NORTH_ZONE,              !- Zone Name
    NORTH_ZONE,              !- Control Point RoomAirflowNetwork:Node Name
    LeftUpper,               !- RoomAirflowNetwork:Node Name 1
    CentralUpper,            !- RoomAirflowNetwork:Node Name 2
    NORTH_ZONE,              !- RoomAirflowNetwork:Node Name 3
    LeftMiddle,              !- RoomAirflowNetwork:Node Name 4
    LeftLower,               !- RoomAirflowNetwork:Node Name 5
    CentralLower;            !- RoomAirflowNetwork:Node Name 6

!-   ===========  ALL OBJECTS IN CLASS: REPORT VARIABLE ===========

  Output:Variable,*,Zone Air Temperature,Timestep;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,Timestep;

  Output:Variable,*,Site Outdoor Air Humidity Ratio,Timestep;

  Output:Variable,*,AFN Zone Infiltration Volume,Timestep;

  Output:Variable,*,AFN Zone Infiltration Sensible Heat Loss Rate,Timestep;

  Output:Variable,*,AFN Zone Infiltration Sensible Heat Gain Rate,Timestep;

  Output:Variable,*,AFN Zone Ventilation Volume,Timestep;

  Output:Variable,*,AFN Zone Ventilation Sensible Heat Loss Energy,Timestep;

  Output:Variable,*,AFN Zone Ventilation Sensible Heat Gain Energy,Timestep;

  Output:Variable,*,AFN Zone Mixing Volume,Timestep;

  Output:Variable,Window1,AFN Surface Venting Availability Status,Timestep;

  Output:Variable,Window1,AFN Surface Venting Window or Door Opening Factor,Timestep;

  Output:Variable,Window1,AFN Linkage Node 2 to Node 1 Volume Flow Rate,Timestep;

  Output:Variable,Window2,AFN Surface Venting Availability Status,Timestep;

  Output:Variable,Window2,AFN Surface Venting Window or Door Opening Factor,Timestep;

  Output:Variable,Window1,AFN Linkage Node 1 to Node 2 Volume Flow Rate,Timestep;

  Output:Variable,Window2,AFN Linkage Node 2 to Node 1 Volume Flow Rate,Timestep;

  Output:Variable,Window2,AFN Linkage Node 1 to Node 2 Volume Flow Rate,Timestep;

  Output:Variable,DoorInSurface_3,AFN Surface Venting Availability Status,Timestep;

  Output:Variable,DoorInSurface_3,AFN Surface Venting Window or Door Opening Factor,Timestep;

  Output:Variable,DoorInSurface_3,AFN Linkage Node 2 to Node 1 Volume Flow Rate,Timestep;

  Output:Variable,DoorInSurface_3,AFN Linkage Node 1 to Node 2 Volume Flow Rate,Timestep;

  Output:Variable,*,RoomAirflowNetwork Node Temperature,Timestep;

  Output:Variable,*,RoomAirflowNetwork Node Humidity Ratio,Timestep;

  Output:Variable,*,Zone Air Humidity Ratio,Timestep;

  Output:Variable,*,AFN Linkage Node 1 to Node 2 Mass Flow Rate,Timestep;

  Output:Variable,*,AFN Linkage Node 2 to Node 1 Mass Flow Rate,Timestep;

  Output:Variable,NORTH_ZONE PTAC Supply Inlet,System Node Temperature,Timestep;

  Output:Variable,NORTH_ZONE PTAC Supply Inlet,System Node Mass Flow Rate,Timestep;

!-   ===========  ALL OBJECTS IN CLASS: REPORT METERFILEONLY ===========

  Output:Meter:MeterFileOnly,Electricity:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:Building,monthly;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,monthly;

  Output:Meter:MeterFileOnly,Electricity:Facility,runperiod;

  Output:Meter:MeterFileOnly,Electricity:Building,runperiod;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,runperiod;

!-   ===========  ALL OBJECTS IN CLASS: REPORT ===========

  Output:VariableDictionary,Regular;

  Output:Surfaces:Drawing,dxf;

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2;                     !- Cooling Sizing Factor

!
!   HVACTemplate:Thermostat,
!     All Zones,               !- Name
!     Htg-SetP-Sch,            !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     Clg-SetP-Sch,            !- Cooling Setpoint Schedule Name
!     ;                        !- Constant Cooling Setpoint {C}
!
!   HVACTemplate:Zone:PTAC,
!     NORTH ZONE,                !- Zone Name
!     All Zones,               !- Template Thermostat Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     ,                        !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     flow/person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated Cooling COP {W/W}
!     Electric,                !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     autosize,                !- Heating Coil Capacity {W}
!     0.8,                     !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50.0,                    !- Zone Heating Design Supply Air Temperature {C}
!     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     ;                        !- Baseboard Heating Capacity {W}
! For heating, recover 2 hrs early

  Schedule:Compact,
    Htg-SetP-Sch,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 6:00,13.0,        !- Field 3
    Until: 7:00,18.0,        !- Field 5
    Until: 21:00,23.0,       !- Field 7
    Until: 24:00,13.0,       !- Field 9
    For: WeekEnds Holiday,   !- Field 11
    Until: 24:00,13.0,       !- Field 12
    For: SummerDesignDay,    !- Field 14
    Until: 24:00,13.0,       !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,23.0;       !- Field 18

! For cooling, recover 1 hr early

  Schedule:Compact,
    Clg-SetP-Sch,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 7:00,32.0,        !- Field 3
    Until: 21:00,24.0,       !- Field 5
    Until: 24:00,32.0,       !- Field 7
    For: WeekEnds Holiday,   !- Field 9
    Until: 24:00,32.0,       !- Field 10
    For: SummerDesignDay,    !- Field 12
    Until: 24:00,24.0,       !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,32.0;       !- Field 16

!
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
!

  ScheduleTypeLimits,
    HVACTemplate Any Number; !- Name

  ThermostatSetpoint:DualSetpoint,
    All Zones Dual SP Control,  !- Name
    Htg-SetP-Sch,            !- Heating Setpoint Temperature Schedule Name
    Clg-SetP-Sch;            !- Cooling Setpoint Temperature Schedule Name

  Schedule:Compact,
    HVACTemplate-Always 1,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    HVACTemplate-Always 4,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ZoneControl:Thermostat,
    NORTH_ZONE Thermostat,   !- Name
    NORTH_ZONE,              !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    All Zones Dual SP Control;  !- Control 1 Name

  DesignSpecification:OutdoorAir,
    SZ DSOA NORTH_ZONE,      !- Name
    flow/person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    NORTH_ZONE,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA NORTH_ZONE,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD NORTH_ZONE,     !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    SZ DSZAD NORTH_ZONE,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneHVAC:EquipmentConnections,
    NORTH_ZONE,              !- Zone Name
    NORTH_ZONE Equipment,    !- Zone Conditioning Equipment List Name
    NORTH_ZONE PTAC Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    NORTH_ZONE PTAC Return,  !- Zone Air Exhaust Node or NodeList Name
    NORTH_ZONE Zone Air Node,!- Zone Air Node Name
    NORTH_ZONE Return Outlet;!- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    NORTH_ZONE Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    NORTH_ZONE PTAC,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

! Set PTAC outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

  ZoneHVAC:PackagedTerminalAirConditioner,
    NORTH_ZONE PTAC,         !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    NORTH_ZONE PTAC Return,  !- Air Inlet Node Name
    NORTH_ZONE PTAC Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    NORTH_ZONE PTAC OA Mixing Box,  !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    NORTH_ZONE PTAC Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    NORTH_ZONE PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    NORTH_ZONE PTAC Cooling Coil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    HVACTemplate-Always 0;   !- Supply Air Fan Operating Mode Schedule Name

  Schedule:Compact,
    HVACTemplate-Always 0,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Fan:OnOff,
    NORTH_ZONE PTAC Supply Fan,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    NORTH_ZONE PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    NORTH_ZONE PTAC Supply Inlet;  !- Air Outlet Node Name

  OutdoorAir:Mixer,
    NORTH_ZONE PTAC OA Mixing Box,  !- Name
    NORTH_ZONE PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    NORTH_ZONE PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    NORTH_ZONE PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    NORTH_ZONE PTAC Return;  !- Return Air Stream Node Name

  OutdoorAir:Node,
    NORTH_ZONE PTAC Outside Air Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

  Coil:Cooling:DX:SingleSpeed,
    NORTH_ZONE PTAC Cooling Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    NORTH_ZONE PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    NORTH_ZONE PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
    NORTH_ZONE PTAC Cooling Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    NORTH_ZONE PTAC Cooling Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    NORTH_ZONE PTAC Cooling Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    NORTH_ZONE PTAC Cooling Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    NORTH_ZONE PTAC Cooling Coil Coil PLF,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    NORTH_ZONE PTAC Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

  Curve:Biquadratic,
    NORTH_ZONE PTAC Cooling Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    NORTH_ZONE PTAC Cooling Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    NORTH_ZONE PTAC Cooling Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    NORTH_ZONE PTAC Cooling Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    NORTH_ZONE PTAC Cooling Coil Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  OutdoorAir:Node,
    NORTH_ZONE PTAC Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

  Coil:Heating:Electric,
    NORTH_ZONE PTAC Heating Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    NORTH_ZONE PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
    NORTH_ZONE PTAC Heating Coil Outlet,  !- Air Outlet Node Name
    ;                        !- Temperature Setpoint Node Name

  Site:GroundTemperature:BuildingSurface,20.03,20.03,20.13,20.30,20.43,20.52,20.62,20.77,20.78,20.55,20.44,20.20;

