! VentilationSimpleTest.idf
! Basic file description: Illustration of using VENTILATION statement, file was originally created
!                         with HBLC and then modified by hand in a text editor. The VENTILATION objects
!                         are ZoneVentilation:DesignFlowRate and ZoneVentilation:WindandStackOpenArea.
! Run:      3 design days for Hilo, Hawaii (two are the ASHRAE HoF 2005 design days and one is
!           made up of the average of the two to mimic a spring day approximately).
! Building: Three zones/buildings which are all identical.  To avoid any shading between the zones
!           each is separated by a distance of 100m (in the x-direction).  The shape of each zone
!           is basically rectangular with the long side parallel to the east-west axis.  The south
!           wall is articulated, just for kicks.  Windows are present on all south walls and the
!           north wall.  The zones are "uncontrolled" in that the only method of cooling the spaces
!           is the ventilation statements.  The intent is to see the effect of different ventilation
!           types on the zone temperatures.
! Internal: People, lights, and equipment at reasonable levels for each zone.  The levels of these
!           parameters is the same for all zones.  ZoneVentilation:DesignFlowRate (sort of an internal
!           gain/loss) is also present in each zone.  The only difference in the ventilation between
!           the zones is the type of ventilation.  In the first zone, ventilation is due to natural air
!           movement. In the second zone, the ventilation is due to an intake fan.  In the third zone,
!           the ventilation is due to an exhaust fan.  Though there are slight fan efficiency differences
!           between the zones, the flow rate and modifying schedule/coefficients are identical from
!           zone to zone. In addition, a ZoneVentilation:WindandStackOpenArea object is added in ZONE 3 to
!           calculate ventaltion rates driven by wind and stack effect.
! System:   None.
! Plant:    None.
! SolDis=FullExterior, Aniso, Simple Interior and Exterior Convection

<<<<<<< HEAD
  Version,26.1;
=======
  Version,26.2;
>>>>>>> nrel/develop

  Timestep,4;

  Building,
    BUILDING #1,             !- Name
    0.0000000E+00,           !- North Axis {deg}
    Suburbs,                 !- Terrain
    3.9999999E-02,           !- Loads Convergence Tolerance Value {W}
    0.4000000,               !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  SurfaceConvectionAlgorithm:Inside,Simple;

  SurfaceConvectionAlgorithm:Outside,SimpleCombined;

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    No,                      !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  Site:Location,
    HILO_HI_USA TMY2-21504,  !- Name
    19.72,                   !- Latitude {deg}
    -155.07,                 !- Longitude {deg}
    -10.00,                  !- Time Zone {hr}
    11.00;                   !- Elevation {m}

 ! HILO_HI_USA Heating 99%, MaxDB=  17.10°C

  SizingPeriod:DesignDay,
    HILO_HI_USA Heating 99% Conditions,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    17.10,                   !- Maximum Dry-Bulb Temperature {C}
    0.00,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    17.10,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101193.,                 !- Barometric Pressure {Pa}
    3.20,                    !- Wind Speed {m/s}
    230.00,                  !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

 ! HILO_HI_USA Cooling (DB=>MWB) 1%, MaxDB=  29.10°C MWB=  23.10°C

  SizingPeriod:DesignDay,
    HILO_HI_USA Cooling 1% Conditions DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    29.10,                   !- Maximum Dry-Bulb Temperature {C}
    7.40,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.10,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101193.,                 !- Barometric Pressure {Pa}
    5.40,                    !- Wind Speed {m/s}
    110.00,                  !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

 ! HILO Hawaii Fictional Spring Day (average of WDD and SDD)

  SizingPeriod:DesignDay,
    HILO Hawaii Spring Day,  !- Name
    4,                       !- Month
    1,                       !- Day of Month
    SummerDesignDay,         !- Day Type
    23.10,                   !- Maximum Dry-Bulb Temperature {C}
    3.70,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    20.10,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101193.,                 !- Barometric Pressure {Pa}
    4.30,                    !- Wind Speed {m/s}
    170.00,                  !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

  Material,
    A2 - 4 IN DENSE FACE BRICK,  !- Name
    Rough,                   !- Roughness
    0.1014984,               !- Thickness {m}
    1.245296,                !- Conductivity {W/m-K}
    2082.400,                !- Density {kg/m3}
    920.4800,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9300000,               !- Solar Absorptance
    0.9300000;               !- Visible Absorptance

  Material,
    B3 - 2 IN INSULATION,    !- Name
    VeryRough,               !- Roughness
    5.0901599E-02,           !- Thickness {m}
    4.3239430E-02,           !- Conductivity {W/m-K}
    32.03693,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

  Material,
    C2 - 4 IN LW CONCRETE BLOCK,  !- Name
    MediumRough,             !- Roughness
    0.1014984,               !- Thickness {m}
    0.3805070,               !- Conductivity {W/m-K}
    608.7016,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Name
    Smooth,                  !- Roughness
    1.9050000E-02,           !- Thickness {m}
    0.7264224,               !- Conductivity {W/m-K}
    1601.846,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.9200000;               !- Visible Absorptance

  WindowMaterial:Glazing,
    GLASS - CLEAR PLATE 1 / 4 IN,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    6.0000001E-03,           !- Thickness {m}
    0.7750000,               !- Solar Transmittance at Normal Incidence
    7.1000002E-02,           !- Front Side Solar Reflectance at Normal Incidence
    7.1000002E-02,           !- Back Side Solar Reflectance at Normal Incidence
    0.8810000,               !- Visible Transmittance at Normal Incidence
    7.9999998E-02,           !- Front Side Visible Reflectance at Normal Incidence
    7.9999998E-02,           !- Back Side Visible Reflectance at Normal Incidence
    0.0000000E+00,           !- Infrared Transmittance at Normal Incidence
    0.8400000,               !- Front Side Infrared Hemispherical Emissivity
    0.8400000,               !- Back Side Infrared Hemispherical Emissivity
    0.9000000;               !- Conductivity {W/m-K}

  Material,
    DIRT 12 IN,              !- Name
    Rough,                   !- Roughness
    0.3048000,               !- Thickness {m}
    0.1729577,               !- Conductivity {W/m-K}
    1041.200,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    CONCRETE - SAND AND GRAVEL 4 IN,  !- Name
    MediumRough,             !- Roughness
    0.1014984,               !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6000000,               !- Solar Absorptance
    0.6000000;               !- Visible Absorptance

  Material,
    E2 - 1 / 2 IN SLAG OR STONE,  !- Name
    Rough,                   !- Roughness
    1.2710161E-02,           !- Thickness {m}
    1.435549,                !- Conductivity {W/m-K}
    881.0155,                !- Density {kg/m3}
    1673.600,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5500000,               !- Solar Absorptance
    0.5500000;               !- Visible Absorptance

  Material,
    E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Name
    Rough,                   !- Roughness
    9.5402403E-03,           !- Thickness {m}
    0.1902535,               !- Conductivity {W/m-K}
    1121.292,                !- Density {kg/m3}
    1673.600,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    B6 - 2 IN DENSE INSULATION,  !- Name
    VeryRough,               !- Roughness
    5.0901599E-02,           !- Thickness {m}
    4.3239430E-02,           !- Conductivity {W/m-K}
    91.30524,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

  Material,
    C12 - 2 IN HW CONCRETE,  !- Name
    MediumRough,             !- Roughness
    5.0901599E-02,           !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Construction,
    EXTERIOR,                !- Name
    A2 - 4 IN DENSE FACE BRICK,  !- Outside Layer
    B3 - 2 IN INSULATION,    !- Layer 2
    C2 - 4 IN LW CONCRETE BLOCK,  !- Layer 3
    E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 4

  Construction,
    SINGLE PANE HW WINDOW,   !- Name
    GLASS - CLEAR PLATE 1 / 4 IN;  !- Outside Layer

  Construction,
    SLAB FLOOR,              !- Name
    DIRT 12 IN,              !- Outside Layer
    CONCRETE - SAND AND GRAVEL 4 IN;  !- Layer 2

  Construction,
    ROOF31,                  !- Name
    E2 - 1 / 2 IN SLAG OR STONE,  !- Outside Layer
    E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Layer 2
    B6 - 2 IN DENSE INSULATION,  !- Layer 3
    C12 - 2 IN HW CONCRETE;  !- Layer 4

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  Schedule:Compact,
    Residence Occupancy,     !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 7:00,1.00,        !- Field 3
    Until: 8:00,0.50,        !- Field 5
    Until: 15:00,0.30,       !- Field 7
    Until: 16:00,0.40,       !- Field 9
    Until: 17:00,0.70,       !- Field 11
    Until: 24:00,1.00,       !- Field 13
    For: Weekends Holidays CustomDay1 CustomDay2, !- Field 15
    Until: 9:00,1.00,        !- Field 16
    Until: 16:00,0.30,       !- Field 18
    Until: 23:00,0.70,       !- Field 20
    Until: 24:00,1.00;       !- Field 22

  Schedule:Compact,
    Residence Lighting,      !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 6:00,0.10,        !- Field 3
    Until: 8:00,0.20,        !- Field 5
    Until: 16:00,0.10,       !- Field 7
    Until: 17:00,0.20,       !- Field 9
    Until: 19:00,0.50,       !- Field 11
    Until: 22:00,1.00,       !- Field 13
    Until: 23:00,0.50,       !- Field 15
    Until: 24:00,0.30,       !- Field 17
    For: Weekends Holidays CustomDay1 CustomDay2, !- Field 19
    Until: 16:00,0.10,       !- Field 20
    Until: 18:00,0.50,       !- Field 22
    Until: 22:00,1.00,       !- Field 24
    Until: 23:00,0.50,       !- Field 26
    Until: 24:00,0.30;       !- Field 28

  Schedule:Compact,
    Constant,                !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,1.00;       !- Field 3

  Schedule:Compact,
    ACTIVITY LVL   1,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,130.00;     !- Field 3

  Schedule:Compact,
    SHADINGTRANSMITTANCE:0001,  !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,0.00;       !- Field 3

  Site:GroundTemperature:BuildingSurface,1.90000000E+01,1.90000000E+01,1.90000000E+01,2.00000000E+01,2.20000000E+01,2.30000000E+01,2.40000000E+01,2.30000000E+01,2.20000000E+01,2.10000000E+01,2.00000000E+01,1.90000000E+01;

  Zone,
    ZONE 1,                  !- Name
    0.0000000E+00,           !- Direction of Relative North {deg}
    1.980000,                !- X Origin {m}
    4.580000,                !- Y Origin {m}
    0.0000000E+00,           !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  People,
    ZONE 1 People 1,         !- Name
    ZONE 1,                  !- Zone or ZoneList or Space or SpaceList Name
    Residence Occupancy,     !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    4.000000,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.6000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Lvl   1;        !- Activity Level Schedule Name

  Lights,
    ZONE 1 Lights 1,         !- Name
    ZONE 1,                  !- Zone or ZoneList or Space or SpaceList Name
    Residence Lighting,      !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    950.0000,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000000E+00,           !- Return Air Fraction
    0.4000000,               !- Fraction Radiant
    0.2000000,               !- Fraction Visible
    0.0000000E+00,           !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    ZONE 1 ElecEq 1,         !- Name
    ZONE 1,                  !- Zone or ZoneList or Space or SpaceList Name
    Residence Lighting,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    480.0000,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000000E+00,           !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0.0000000E+00;           !- Fraction Lost

  ZoneVentilation:DesignFlowRate,
    ZONE 1 Ventl 1,          !- Name
    ZONE 1,                  !- Zone or ZoneList or Space or SpaceList Name
    Constant,                !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    6.131944,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0.0,                     !- Fan Pressure Rise {Pa}
    1.0,                     !- Fan Total Efficiency
    0.6060000,               !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18.0,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1.0;                     !- Delta Temperature {deltaC}

  Zone,
    ZONE 2,                  !- Name
    0.0000000E+00,           !- Direction of Relative North {deg}
    101.980000,              !- X Origin {m}
    4.580000,                !- Y Origin {m}
    0.0000000E+00,           !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  People,
    ZONE 2 People 1,         !- Name
    ZONE 2,                  !- Zone or ZoneList or Space or SpaceList Name
    Residence Occupancy,     !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    4.000000,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.6000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Lvl   1;        !- Activity Level Schedule Name

  Lights,
    ZONE 2 Lights 1,         !- Name
    ZONE 2,                  !- Zone or ZoneList or Space or SpaceList Name
    Residence Lighting,      !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    950.0000,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000000E+00,           !- Return Air Fraction
    0.4000000,               !- Fraction Radiant
    0.2000000,               !- Fraction Visible
    0.0000000E+00,           !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    ZONE 2 ElecEq 1,         !- Name
    ZONE 2,                  !- Zone or ZoneList or Space or SpaceList Name
    Residence Lighting,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    480.0000,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000000E+00,           !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0.0000000E+00;           !- Fraction Lost

  ZoneVentilation:DesignFlowRate,
    ZONE 2 Ventl 1,          !- Name
    ZONE 2,                  !- Zone or ZoneList or Space or SpaceList Name
    Constant,                !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    6.131944,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    INTAKE,                  !- Ventilation Type
    400.0,                   !- Fan Pressure Rise {Pa}
    0.9,                     !- Fan Total Efficiency
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18.0,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1.0;                     !- Delta Temperature {deltaC}

  Zone,
    ZONE 3,                  !- Name
    0.0000000E+00,           !- Direction of Relative North {deg}
    201.980000,              !- X Origin {m}
    4.580000,                !- Y Origin {m}
    0.0000000E+00,           !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  People,
    ZONE 3 People 1,         !- Name
    ZONE 3,                  !- Zone or ZoneList or Space or SpaceList Name
    Residence Occupancy,     !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    4.000000,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.6000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Lvl   1;        !- Activity Level Schedule Name

  Lights,
    ZONE 3 Lights 1,         !- Name
    ZONE 3,                  !- Zone or ZoneList or Space or SpaceList Name
    Residence Lighting,      !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    950.0000,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000000E+00,           !- Return Air Fraction
    0.4000000,               !- Fraction Radiant
    0.2000000,               !- Fraction Visible
    0.0000000E+00,           !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    ZONE 3 ElecEq 1,         !- Name
    ZONE 3,                  !- Zone or ZoneList or Space or SpaceList Name
    Residence Lighting,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    480.0000,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000000E+00,           !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0.0000000E+00;           !- Fraction Lost

  ZoneVentilation:DesignFlowRate,
    ZONE 3 Ventl 1,          !- Name
    ZONE 3,                  !- Zone or ZoneList or Space or SpaceList Name
    Constant,                !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    6.131944,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    EXHAUST,                 !- Ventilation Type
    400.0,                   !- Fan Pressure Rise {Pa}
    0.8,                     !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18.0,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1.0;                     !- Delta Temperature {deltaC}

  ZoneVentilation:WindandStackOpenArea,
    ZONE 3 Ventl 2,          !- Name
    ZONE 3,                  !- Zone or Space Name
    0.5,                     !- Opening Area {m2}
    Constant,                !- Opening Area Fraction Schedule Name
    0.2,                     !- Opening Effectiveness {dimensionless}
    0.0,                     !- Effective Angle {deg}
    1.0,                     !- Height Difference {m}
    0.5,                     !- Discharge Coefficient for Opening
    18.0,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1.0;                     !- Delta Temperature {deltaC}

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    World,                   !- Coordinate System
    ,                        !- Daylighting Reference Point Coordinate System
    World;                   !- Rectangular Surface Coordinate System

  BuildingSurface:Detailed,
    Zn001:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    1.980000,5.980000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    1.980000,5.980000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    7.280000,5.980000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    7.280000,5.980000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn001:Wall001:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn001:Wall001,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    3.080000,5.980000,7.600000,  !- X,Y,Z ==> Vertex 1 {m}
    3.080000,5.980000,2.600000,  !- X,Y,Z ==> Vertex 2 {m}
    6.080000,5.980000,2.600000,  !- X,Y,Z ==> Vertex 3 {m}
    6.080000,5.980000,7.600000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn001:Wall001:Shade001,  !- Name
    Zn001:Wall001,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.080000,2.980000,8.000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.080000,5.980000,8.000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.080000,5.980000,8.000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.080000,2.980000,8.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    7.280000,5.980000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    7.280000,5.980000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    7.280000,8.980000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    7.280000,8.980000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall003,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    7.280000,8.980000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    7.280000,8.980000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    12.88000,8.980000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    12.88000,8.980000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn001:Wall003:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn001:Wall003,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    8.580000,8.980000,7.500000,  !- X,Y,Z ==> Vertex 1 {m}
    8.580000,8.980000,2.500000,  !- X,Y,Z ==> Vertex 2 {m}
    11.58000,8.980000,2.500000,  !- X,Y,Z ==> Vertex 3 {m}
    11.58000,8.980000,7.500000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn001:Wall003:Shade001,  !- Name
    Zn001:Wall003,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.580000,5.980000,7.900000,  !- X,Y,Z ==> Vertex 1 {m}
    8.580000,8.980000,7.900000,  !- X,Y,Z ==> Vertex 2 {m}
    11.58000,8.980000,7.900000,  !- X,Y,Z ==> Vertex 3 {m}
    11.58000,5.980000,7.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall004,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.88000,8.980000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    12.88000,8.980000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    12.88000,4.580000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    12.88000,4.580000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall005,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.88000,4.580000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    12.88000,4.580000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    18.18000,4.580000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    18.18000,4.580000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn001:Wall005:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn001:Wall005,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    14.08000,4.580000,7.100000,  !- X,Y,Z ==> Vertex 1 {m}
    14.08000,4.580000,2.100000,  !- X,Y,Z ==> Vertex 2 {m}
    17.08000,4.580000,2.100000,  !- X,Y,Z ==> Vertex 3 {m}
    17.08000,4.580000,7.100000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn001:Wall005:Shade001,  !- Name
    Zn001:Wall005,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.08000,1.580000,7.500000,  !- X,Y,Z ==> Vertex 1 {m}
    14.08000,4.580000,7.500000,  !- X,Y,Z ==> Vertex 2 {m}
    17.08000,4.580000,7.500000,  !- X,Y,Z ==> Vertex 3 {m}
    17.08000,1.580000,7.500000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall006,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    18.18000,4.580000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    18.18000,4.580000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    18.18000,8.080000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    18.18000,8.080000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall007,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    18.18000,8.080000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    18.18000,8.080000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    24.08000,8.080000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    24.08000,8.080000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn001:Wall007:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn001:Wall007,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    19.58000,8.080000,7.200000,  !- X,Y,Z ==> Vertex 1 {m}
    19.58000,8.080000,2.200000,  !- X,Y,Z ==> Vertex 2 {m}
    22.58000,8.080000,2.200000,  !- X,Y,Z ==> Vertex 3 {m}
    22.58000,8.080000,7.200000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn001:Wall007:Shade001,  !- Name
    Zn001:Wall007,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.58000,5.080000,7.600000,  !- X,Y,Z ==> Vertex 1 {m}
    19.58000,8.080000,7.600000,  !- X,Y,Z ==> Vertex 2 {m}
    22.58000,8.080000,7.600000,  !- X,Y,Z ==> Vertex 3 {m}
    22.58000,5.080000,7.600000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall008,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    24.08000,8.080000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    24.08000,8.080000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    24.08000,5.080000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    24.08000,5.080000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall009,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    24.08000,5.080000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    24.08000,5.080000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    30.08000,5.080000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    30.08000,5.080000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn001:Wall009:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn001:Wall009,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    25.58000,5.080000,7.200000,  !- X,Y,Z ==> Vertex 1 {m}
    25.58000,5.080000,2.200000,  !- X,Y,Z ==> Vertex 2 {m}
    28.58000,5.080000,2.200000,  !- X,Y,Z ==> Vertex 3 {m}
    28.58000,5.080000,7.200000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn001:Wall009:Shade001,  !- Name
    Zn001:Wall009,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.58000,2.080000,7.700000,  !- X,Y,Z ==> Vertex 1 {m}
    25.58000,5.080000,7.700000,  !- X,Y,Z ==> Vertex 2 {m}
    28.58000,5.080000,7.700000,  !- X,Y,Z ==> Vertex 3 {m}
    28.58000,2.080000,7.700000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall010,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    30.08000,5.080000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    30.08000,5.080000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    30.08000,10.28000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    30.08000,10.28000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall011,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    30.08000,10.28000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    30.08000,10.28000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    35.38000,10.28000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    35.38000,10.28000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn001:Wall011:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn001:Wall011,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    30.98000,10.28000,7.200000,  !- X,Y,Z ==> Vertex 1 {m}
    30.98000,10.28000,2.200000,  !- X,Y,Z ==> Vertex 2 {m}
    33.98000,10.28000,2.200000,  !- X,Y,Z ==> Vertex 3 {m}
    33.98000,10.28000,7.200000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn001:Wall011:Shade001,  !- Name
    Zn001:Wall011,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.98000,7.280000,7.600000,  !- X,Y,Z ==> Vertex 1 {m}
    30.98000,10.28000,7.600000,  !- X,Y,Z ==> Vertex 2 {m}
    33.98000,10.28000,7.600000,  !- X,Y,Z ==> Vertex 3 {m}
    33.98000,7.280000,7.600000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall012,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    35.38000,10.28000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    35.38000,10.28000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    35.38000,7.480000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    35.38000,7.480000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall013,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    35.38000,7.480000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    35.38000,7.480000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    41.48000,7.480000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    41.48000,7.480000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn001:Wall013:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn001:Wall013,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    36.88000,7.480000,7.200000,  !- X,Y,Z ==> Vertex 1 {m}
    36.88000,7.480000,2.200000,  !- X,Y,Z ==> Vertex 2 {m}
    39.88000,7.480000,2.200000,  !- X,Y,Z ==> Vertex 3 {m}
    39.88000,7.480000,7.200000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn001:Wall013:Shade001,  !- Name
    Zn001:Wall013,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    36.88000,4.480000,7.600000,  !- X,Y,Z ==> Vertex 1 {m}
    36.88000,7.480000,7.600000,  !- X,Y,Z ==> Vertex 2 {m}
    39.88000,7.480000,7.600000,  !- X,Y,Z ==> Vertex 3 {m}
    39.88000,4.480000,7.600000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall014,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    41.48000,7.480000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    41.48000,7.480000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    41.48000,18.38000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    41.48000,18.38000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall015,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    41.48000,18.38000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    41.48000,18.38000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    1.980000,18.38000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    1.980000,18.38000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn001:Wall015:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn001:Wall015,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    40.88000,18.38000,7.500000,  !- X,Y,Z ==> Vertex 1 {m}
    40.88000,18.38000,4.500000,  !- X,Y,Z ==> Vertex 2 {m}
    4.880000,18.38000,4.500000,  !- X,Y,Z ==> Vertex 3 {m}
    4.880000,18.38000,7.500000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall016,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    1.980000,18.38000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    1.980000,18.38000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    1.980000,5.980000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    1.980000,5.980000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

! equivalent area:
!    22.98000,4.580000,0.0000000E+00,  !- X,Y,Z ==> Vertex 1
!    1.980000,4.580000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2
!    1.980000,25.58000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3
!    22.98000,25.58000,0.0000000E+00;  !- X,Y,Z ==> Vertex 4

  BuildingSurface:Detailed,
    Zn001:Flr001,            !- Name
    Floor,                   !- Surface Type
    SLAB FLOOR,              !- Construction Name
    ZONE 1,                  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    1.980000,5.980000,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    1.980000,18.38000,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    41.48000,18.38000,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    41.48000,7.480000,0.0,  !- X,Y,Z ==> Vertex 4 {m}
    35.38000,7.480000,0.0,  !- X,Y,Z ==> Vertex 5 {m}
    35.38000,10.28000,0.0,  !- X,Y,Z ==> Vertex 6 {m}
    30.08000,10.28000,0.0,  !- X,Y,Z ==> Vertex 7 {m}
    30.08000,5.080000,0.0,  !- X,Y,Z ==> Vertex 8 {m}
    24.08000,5.080000,0.0,  !- X,Y,Z ==> Vertex 9 {m}
    24.08000,8.080000,0.0,  !- X,Y,Z ==> Vertex 10 {m}
    18.18000,8.080000,0.0,  !- X,Y,Z ==> Vertex 11 {m}
    18.18000,4.580000,0.0,  !- X,Y,Z ==> Vertex 12 {m}
    12.88000,4.580000,0.0,  !- X,Y,Z ==> Vertex 13 {m}
    12.88000,8.980000,0.0,  !- X,Y,Z ==> Vertex 14 {m}
    7.280000,8.980000,0.0,  !- X,Y,Z ==> Vertex 15 {m}
    7.280000,5.980000,0.0;  !- X,Y,Z ==> Vertex 16 {m}

! equivalent area:
!    1.980000,25.58000,10.00000,  !- X,Y,Z ==> Vertex 1
!    1.980000,4.580000,10.00000,  !- X,Y,Z ==> Vertex 2
!    22.98000,4.580000,10.00000,  !- X,Y,Z ==> Vertex 3
!    22.98000,25.58000,10.00000;  !- X,Y,Z ==> Vertex 4

  BuildingSurface:Detailed,
    Zn001:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF31,                  !- Construction Name
    ZONE 1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0000000E+00,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    1.980000,5.980000,10.0,  !- X,Y,Z ==> Vertex 1 {m}
    7.280000,5.980000,10.0,  !- X,Y,Z ==> Vertex 2 {m}
    7.280000,8.980000,10.0,  !- X,Y,Z ==> Vertex 3 {m}
    12.88000,8.980000,10.0,  !- X,Y,Z ==> Vertex 4 {m}
    12.88000,4.580000,10.0,  !- X,Y,Z ==> Vertex 5 {m}
    18.18000,4.580000,10.0,  !- X,Y,Z ==> Vertex 6 {m}
    18.18000,8.080000,10.0,  !- X,Y,Z ==> Vertex 7 {m}
    24.08000,8.080000,10.0,  !- X,Y,Z ==> Vertex 8 {m}
    24.08000,5.080000,10.0,  !- X,Y,Z ==> Vertex 9 {m}
    30.08000,5.080000,10.0,  !- X,Y,Z ==> Vertex 10 {m}
    30.08000,10.28000,10.0,  !- X,Y,Z ==> Vertex 11 {m}
    35.38000,10.28000,10.0,  !- X,Y,Z ==> Vertex 12 {m}
    35.38000,7.480000,10.0,  !- X,Y,Z ==> Vertex 13 {m}
    41.48000,7.480000,10.0,  !- X,Y,Z ==> Vertex 14 {m}
    41.48000,18.38000,10.0,  !- X,Y,Z ==> Vertex 15 {m}
    1.980000,18.38000,10.0;  !- X,Y,Z ==> Vertex 16 {m}

  BuildingSurface:Detailed,
    Zn002:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    101.980000,5.980000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    101.980000,5.980000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    107.280000,5.980000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    107.280000,5.980000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn002:Wall001:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn002:Wall001,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    103.080000,5.980000,7.600000,  !- X,Y,Z ==> Vertex 1 {m}
    103.080000,5.980000,2.600000,  !- X,Y,Z ==> Vertex 2 {m}
    106.080000,5.980000,2.600000,  !- X,Y,Z ==> Vertex 3 {m}
    106.080000,5.980000,7.600000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn002:Wall001:Shade001,  !- Name
    Zn002:Wall001,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    103.080000,2.980000,8.000000,  !- X,Y,Z ==> Vertex 1 {m}
    103.080000,5.980000,8.000000,  !- X,Y,Z ==> Vertex 2 {m}
    106.080000,5.980000,8.000000,  !- X,Y,Z ==> Vertex 3 {m}
    106.080000,2.980000,8.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    107.280000,5.980000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    107.280000,5.980000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    107.280000,8.980000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    107.280000,8.980000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall003,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    107.280000,8.980000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    107.280000,8.980000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    112.88000,8.980000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    112.88000,8.980000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn002:Wall003:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn002:Wall003,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    108.580000,8.980000,7.500000,  !- X,Y,Z ==> Vertex 1 {m}
    108.580000,8.980000,2.500000,  !- X,Y,Z ==> Vertex 2 {m}
    111.58000,8.980000,2.500000,  !- X,Y,Z ==> Vertex 3 {m}
    111.58000,8.980000,7.500000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn002:Wall003:Shade001,  !- Name
    Zn002:Wall003,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    108.580000,5.980000,7.900000,  !- X,Y,Z ==> Vertex 1 {m}
    108.580000,8.980000,7.900000,  !- X,Y,Z ==> Vertex 2 {m}
    111.58000,8.980000,7.900000,  !- X,Y,Z ==> Vertex 3 {m}
    111.58000,5.980000,7.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall004,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    112.88000,8.980000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    112.88000,8.980000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    112.88000,4.580000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    112.88000,4.580000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall005,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    112.88000,4.580000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    112.88000,4.580000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    118.18000,4.580000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    118.18000,4.580000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn002:Wall005:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn002:Wall005,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    114.08000,4.580000,7.100000,  !- X,Y,Z ==> Vertex 1 {m}
    114.08000,4.580000,2.100000,  !- X,Y,Z ==> Vertex 2 {m}
    117.08000,4.580000,2.100000,  !- X,Y,Z ==> Vertex 3 {m}
    117.08000,4.580000,7.100000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn002:Wall005:Shade001,  !- Name
    Zn002:Wall005,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    114.08000,1.580000,7.500000,  !- X,Y,Z ==> Vertex 1 {m}
    114.08000,4.580000,7.500000,  !- X,Y,Z ==> Vertex 2 {m}
    117.08000,4.580000,7.500000,  !- X,Y,Z ==> Vertex 3 {m}
    117.08000,1.580000,7.500000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall006,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    118.18000,4.580000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    118.18000,4.580000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    118.18000,8.080000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    118.18000,8.080000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall007,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    118.18000,8.080000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    118.18000,8.080000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    124.08000,8.080000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    124.08000,8.080000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn002:Wall007:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn002:Wall007,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    119.58000,8.080000,7.200000,  !- X,Y,Z ==> Vertex 1 {m}
    119.58000,8.080000,2.200000,  !- X,Y,Z ==> Vertex 2 {m}
    122.58000,8.080000,2.200000,  !- X,Y,Z ==> Vertex 3 {m}
    122.58000,8.080000,7.200000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn002:Wall007:Shade001,  !- Name
    Zn002:Wall007,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    119.58000,5.080000,7.600000,  !- X,Y,Z ==> Vertex 1 {m}
    119.58000,8.080000,7.600000,  !- X,Y,Z ==> Vertex 2 {m}
    122.58000,8.080000,7.600000,  !- X,Y,Z ==> Vertex 3 {m}
    122.58000,5.080000,7.600000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall008,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    124.08000,8.080000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    124.08000,8.080000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    124.08000,5.080000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    124.08000,5.080000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall009,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    124.08000,5.080000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    124.08000,5.080000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    130.08000,5.080000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    130.08000,5.080000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn002:Wall009:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn002:Wall009,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    125.58000,5.080000,7.200000,  !- X,Y,Z ==> Vertex 1 {m}
    125.58000,5.080000,2.200000,  !- X,Y,Z ==> Vertex 2 {m}
    128.58000,5.080000,2.200000,  !- X,Y,Z ==> Vertex 3 {m}
    128.58000,5.080000,7.200000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn002:Wall009:Shade001,  !- Name
    Zn002:Wall009,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    125.58000,2.080000,7.700000,  !- X,Y,Z ==> Vertex 1 {m}
    125.58000,5.080000,7.700000,  !- X,Y,Z ==> Vertex 2 {m}
    128.58000,5.080000,7.700000,  !- X,Y,Z ==> Vertex 3 {m}
    128.58000,2.080000,7.700000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall010,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    130.08000,5.080000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    130.08000,5.080000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    130.08000,10.28000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    130.08000,10.28000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall011,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    130.08000,10.28000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    130.08000,10.28000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    135.38000,10.28000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    135.38000,10.28000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn002:Wall011:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn002:Wall011,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    130.98000,10.28000,7.200000,  !- X,Y,Z ==> Vertex 1 {m}
    130.98000,10.28000,2.200000,  !- X,Y,Z ==> Vertex 2 {m}
    133.98000,10.28000,2.200000,  !- X,Y,Z ==> Vertex 3 {m}
    133.98000,10.28000,7.200000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn002:Wall011:Shade001,  !- Name
    Zn002:Wall011,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    130.98000,7.280000,7.600000,  !- X,Y,Z ==> Vertex 1 {m}
    130.98000,10.28000,7.600000,  !- X,Y,Z ==> Vertex 2 {m}
    133.98000,10.28000,7.600000,  !- X,Y,Z ==> Vertex 3 {m}
    133.98000,7.280000,7.600000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall012,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    135.38000,10.28000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    135.38000,10.28000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    135.38000,7.480000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    135.38000,7.480000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall013,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    135.38000,7.480000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    135.38000,7.480000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    141.48000,7.480000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    141.48000,7.480000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn002:Wall013:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn002:Wall013,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    136.88000,7.480000,7.200000,  !- X,Y,Z ==> Vertex 1 {m}
    136.88000,7.480000,2.200000,  !- X,Y,Z ==> Vertex 2 {m}
    139.88000,7.480000,2.200000,  !- X,Y,Z ==> Vertex 3 {m}
    139.88000,7.480000,7.200000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn002:Wall013:Shade001,  !- Name
    Zn002:Wall013,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    136.88000,4.480000,7.600000,  !- X,Y,Z ==> Vertex 1 {m}
    136.88000,7.480000,7.600000,  !- X,Y,Z ==> Vertex 2 {m}
    139.88000,7.480000,7.600000,  !- X,Y,Z ==> Vertex 3 {m}
    139.88000,4.480000,7.600000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall014,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    141.48000,7.480000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    141.48000,7.480000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    141.48000,18.38000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    141.48000,18.38000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall015,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    141.48000,18.38000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    141.48000,18.38000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    101.980000,18.38000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    101.980000,18.38000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn002:Wall015:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn002:Wall015,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    140.88000,18.38000,7.500000,  !- X,Y,Z ==> Vertex 1 {m}
    140.88000,18.38000,4.500000,  !- X,Y,Z ==> Vertex 2 {m}
    104.880000,18.38000,4.500000,  !- X,Y,Z ==> Vertex 3 {m}
    104.880000,18.38000,7.500000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall016,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    101.980000,18.38000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    101.980000,18.38000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    101.980000,5.980000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    101.980000,5.980000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

! equivalent area:
!    122.98000,4.580000,0.0000000E+00,  !- X,Y,Z ==> Vertex 1
!    101.980000,4.580000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2
!    101.980000,25.58000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3
!    122.98000,25.58000,0.0000000E+00;  !- X,Y,Z ==> Vertex 4

  BuildingSurface:Detailed,
    Zn002:Flr001,            !- Name
    Floor,                   !- Surface Type
    SLAB FLOOR,              !- Construction Name
    ZONE 2,                  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    101.980000,5.980000,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    101.980000,18.38000,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    141.48000,18.38000,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    141.48000,7.480000,0.0,  !- X,Y,Z ==> Vertex 4 {m}
    135.38000,7.480000,0.0,  !- X,Y,Z ==> Vertex 5 {m}
    135.38000,10.28000,0.0,  !- X,Y,Z ==> Vertex 6 {m}
    130.08000,10.28000,0.0,  !- X,Y,Z ==> Vertex 7 {m}
    130.08000,5.080000,0.0,  !- X,Y,Z ==> Vertex 8 {m}
    124.08000,5.080000,0.0,  !- X,Y,Z ==> Vertex 9 {m}
    124.08000,8.080000,0.0,  !- X,Y,Z ==> Vertex 10 {m}
    118.18000,8.080000,0.0,  !- X,Y,Z ==> Vertex 11 {m}
    118.18000,4.580000,0.0,  !- X,Y,Z ==> Vertex 12 {m}
    112.88000,4.580000,0.0,  !- X,Y,Z ==> Vertex 13 {m}
    112.88000,8.980000,0.0,  !- X,Y,Z ==> Vertex 14 {m}
    107.280000,8.980000,0.0,  !- X,Y,Z ==> Vertex 15 {m}
    107.280000,5.980000,0.0;  !- X,Y,Z ==> Vertex 16 {m}

! equivalent area:
!    101.980000,25.58000,10.00000,  !- X,Y,Z ==> Vertex 1
!    101.980000,4.580000,10.00000,  !- X,Y,Z ==> Vertex 2
!    122.98000,4.580000,10.00000,  !- X,Y,Z ==> Vertex 3
!    122.98000,25.58000,10.00000;  !- X,Y,Z ==> Vertex 4

  BuildingSurface:Detailed,
    Zn002:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF31,                  !- Construction Name
    ZONE 2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0000000E+00,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    101.980000,5.980000,10.0,  !- X,Y,Z ==> Vertex 1 {m}
    107.280000,5.980000,10.0,  !- X,Y,Z ==> Vertex 2 {m}
    107.280000,8.980000,10.0,  !- X,Y,Z ==> Vertex 3 {m}
    112.88000,8.980000,10.0,  !- X,Y,Z ==> Vertex 4 {m}
    112.88000,4.580000,10.0,  !- X,Y,Z ==> Vertex 5 {m}
    118.18000,4.580000,10.0,  !- X,Y,Z ==> Vertex 6 {m}
    118.18000,8.080000,10.0,  !- X,Y,Z ==> Vertex 7 {m}
    124.08000,8.080000,10.0,  !- X,Y,Z ==> Vertex 8 {m}
    124.08000,5.080000,10.0,  !- X,Y,Z ==> Vertex 9 {m}
    130.08000,5.080000,10.0,  !- X,Y,Z ==> Vertex 10 {m}
    130.08000,10.28000,10.0,  !- X,Y,Z ==> Vertex 11 {m}
    135.38000,10.28000,10.0,  !- X,Y,Z ==> Vertex 12 {m}
    135.38000,7.480000,10.0,  !- X,Y,Z ==> Vertex 13 {m}
    141.48000,7.480000,10.0,  !- X,Y,Z ==> Vertex 14 {m}
    141.48000,18.38000,10.0,  !- X,Y,Z ==> Vertex 15 {m}
    101.980000,18.38000,10.0;  !- X,Y,Z ==> Vertex 16 {m}

  BuildingSurface:Detailed,
    Zn003:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    201.980000,5.980000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    201.980000,5.980000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    207.280000,5.980000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    207.280000,5.980000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn003:Wall001:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn003:Wall001,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    203.080000,5.980000,7.600000,  !- X,Y,Z ==> Vertex 1 {m}
    203.080000,5.980000,2.600000,  !- X,Y,Z ==> Vertex 2 {m}
    206.080000,5.980000,2.600000,  !- X,Y,Z ==> Vertex 3 {m}
    206.080000,5.980000,7.600000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn003:Wall001:Shade001,  !- Name
    Zn003:Wall001,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    203.080000,2.980000,8.000000,  !- X,Y,Z ==> Vertex 1 {m}
    203.080000,5.980000,8.000000,  !- X,Y,Z ==> Vertex 2 {m}
    206.080000,5.980000,8.000000,  !- X,Y,Z ==> Vertex 3 {m}
    206.080000,2.980000,8.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    207.280000,5.980000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    207.280000,5.980000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    207.280000,8.980000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    207.280000,8.980000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall003,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    207.280000,8.980000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    207.280000,8.980000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    212.88000,8.980000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    212.88000,8.980000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn003:Wall003:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn003:Wall003,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    208.580000,8.980000,7.500000,  !- X,Y,Z ==> Vertex 1 {m}
    208.580000,8.980000,2.500000,  !- X,Y,Z ==> Vertex 2 {m}
    211.58000,8.980000,2.500000,  !- X,Y,Z ==> Vertex 3 {m}
    211.58000,8.980000,7.500000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn003:Wall003:Shade001,  !- Name
    Zn003:Wall003,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    208.580000,5.980000,7.900000,  !- X,Y,Z ==> Vertex 1 {m}
    208.580000,8.980000,7.900000,  !- X,Y,Z ==> Vertex 2 {m}
    211.58000,8.980000,7.900000,  !- X,Y,Z ==> Vertex 3 {m}
    211.58000,5.980000,7.900000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall004,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    212.88000,8.980000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    212.88000,8.980000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    212.88000,4.580000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    212.88000,4.580000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall005,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    212.88000,4.580000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    212.88000,4.580000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    218.18000,4.580000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    218.18000,4.580000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn003:Wall005:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn003:Wall005,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    214.08000,4.580000,7.100000,  !- X,Y,Z ==> Vertex 1 {m}
    214.08000,4.580000,2.100000,  !- X,Y,Z ==> Vertex 2 {m}
    217.08000,4.580000,2.100000,  !- X,Y,Z ==> Vertex 3 {m}
    217.08000,4.580000,7.100000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn003:Wall005:Shade001,  !- Name
    Zn003:Wall005,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    214.08000,1.580000,7.500000,  !- X,Y,Z ==> Vertex 1 {m}
    214.08000,4.580000,7.500000,  !- X,Y,Z ==> Vertex 2 {m}
    217.08000,4.580000,7.500000,  !- X,Y,Z ==> Vertex 3 {m}
    217.08000,1.580000,7.500000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall006,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    218.18000,4.580000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    218.18000,4.580000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    218.18000,8.080000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    218.18000,8.080000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall007,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    218.18000,8.080000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    218.18000,8.080000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    224.08000,8.080000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    224.08000,8.080000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn003:Wall007:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn003:Wall007,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    219.58000,8.080000,7.200000,  !- X,Y,Z ==> Vertex 1 {m}
    219.58000,8.080000,2.200000,  !- X,Y,Z ==> Vertex 2 {m}
    222.58000,8.080000,2.200000,  !- X,Y,Z ==> Vertex 3 {m}
    222.58000,8.080000,7.200000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn003:Wall007:Shade001,  !- Name
    Zn003:Wall007,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    219.58000,5.080000,7.600000,  !- X,Y,Z ==> Vertex 1 {m}
    219.58000,8.080000,7.600000,  !- X,Y,Z ==> Vertex 2 {m}
    222.58000,8.080000,7.600000,  !- X,Y,Z ==> Vertex 3 {m}
    222.58000,5.080000,7.600000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall008,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    224.08000,8.080000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    224.08000,8.080000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    224.08000,5.080000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    224.08000,5.080000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall009,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    224.08000,5.080000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    224.08000,5.080000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    230.08000,5.080000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    230.08000,5.080000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn003:Wall009:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn003:Wall009,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    225.58000,5.080000,7.200000,  !- X,Y,Z ==> Vertex 1 {m}
    225.58000,5.080000,2.200000,  !- X,Y,Z ==> Vertex 2 {m}
    228.58000,5.080000,2.200000,  !- X,Y,Z ==> Vertex 3 {m}
    228.58000,5.080000,7.200000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn003:Wall009:Shade001,  !- Name
    Zn003:Wall009,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    225.58000,2.080000,7.700000,  !- X,Y,Z ==> Vertex 1 {m}
    225.58000,5.080000,7.700000,  !- X,Y,Z ==> Vertex 2 {m}
    228.58000,5.080000,7.700000,  !- X,Y,Z ==> Vertex 3 {m}
    228.58000,2.080000,7.700000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall010,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    230.08000,5.080000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    230.08000,5.080000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    230.08000,10.28000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    230.08000,10.28000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall011,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    230.08000,10.28000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    230.08000,10.28000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    235.38000,10.28000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    235.38000,10.28000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn003:Wall011:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn003:Wall011,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    230.98000,10.28000,7.200000,  !- X,Y,Z ==> Vertex 1 {m}
    230.98000,10.28000,2.200000,  !- X,Y,Z ==> Vertex 2 {m}
    233.98000,10.28000,2.200000,  !- X,Y,Z ==> Vertex 3 {m}
    233.98000,10.28000,7.200000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn003:Wall011:Shade001,  !- Name
    Zn003:Wall011,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    230.98000,7.280000,7.600000,  !- X,Y,Z ==> Vertex 1 {m}
    230.98000,10.28000,7.600000,  !- X,Y,Z ==> Vertex 2 {m}
    233.98000,10.28000,7.600000,  !- X,Y,Z ==> Vertex 3 {m}
    233.98000,7.280000,7.600000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall012,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    235.38000,10.28000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    235.38000,10.28000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    235.38000,7.480000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    235.38000,7.480000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall013,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    235.38000,7.480000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    235.38000,7.480000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    241.48000,7.480000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    241.48000,7.480000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn003:Wall013:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn003:Wall013,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    236.88000,7.480000,7.200000,  !- X,Y,Z ==> Vertex 1 {m}
    236.88000,7.480000,2.200000,  !- X,Y,Z ==> Vertex 2 {m}
    239.88000,7.480000,2.200000,  !- X,Y,Z ==> Vertex 3 {m}
    239.88000,7.480000,7.200000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Zn003:Wall013:Shade001,  !- Name
    Zn003:Wall013,           !- Base Surface Name
    ShadingTransmittance:0001,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    236.88000,4.480000,7.600000,  !- X,Y,Z ==> Vertex 1 {m}
    236.88000,7.480000,7.600000,  !- X,Y,Z ==> Vertex 2 {m}
    239.88000,7.480000,7.600000,  !- X,Y,Z ==> Vertex 3 {m}
    239.88000,4.480000,7.600000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall014,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    241.48000,7.480000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    241.48000,7.480000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    241.48000,18.38000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    241.48000,18.38000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall015,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    241.48000,18.38000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    241.48000,18.38000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    201.980000,18.38000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    201.980000,18.38000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn003:Wall015:Win001,    !- Name
    Window,                  !- Surface Type
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn003:Wall015,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.000000,                !- Multiplier
    4,                       !- Number of Vertices
    240.88000,18.38000,7.500000,  !- X,Y,Z ==> Vertex 1 {m}
    240.88000,18.38000,4.500000,  !- X,Y,Z ==> Vertex 2 {m}
    204.880000,18.38000,4.500000,  !- X,Y,Z ==> Vertex 3 {m}
    204.880000,18.38000,7.500000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall016,           !- Name
    Wall,                    !- Surface Type
    EXTERIOR,                !- Construction Name
    ZONE 3,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    201.980000,18.38000,10.00000,  !- X,Y,Z ==> Vertex 1 {m}
    201.980000,18.38000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    201.980000,5.980000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    201.980000,5.980000,10.00000;  !- X,Y,Z ==> Vertex 4 {m}

! equivalent area:
!    222.98000,4.580000,0.0000000E+00,  !- X,Y,Z ==> Vertex 1
!    201.980000,4.580000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2
!    201.980000,25.58000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3
!    222.98000,25.58000,0.0000000E+00;  !- X,Y,Z ==> Vertex 4

  BuildingSurface:Detailed,
    Zn003:Flr001,            !- Name
    Floor,                   !- Surface Type
    SLAB FLOOR,              !- Construction Name
    ZONE 3,                  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    201.980000,5.980000,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    201.980000,18.38000,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    241.48000,18.38000,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    241.48000,7.480000,0.0,  !- X,Y,Z ==> Vertex 4 {m}
    235.38000,7.480000,0.0,  !- X,Y,Z ==> Vertex 5 {m}
    235.38000,10.28000,0.0,  !- X,Y,Z ==> Vertex 6 {m}
    230.08000,10.28000,0.0,  !- X,Y,Z ==> Vertex 7 {m}
    230.08000,5.080000,0.0,  !- X,Y,Z ==> Vertex 8 {m}
    224.08000,5.080000,0.0,  !- X,Y,Z ==> Vertex 9 {m}
    224.08000,8.080000,0.0,  !- X,Y,Z ==> Vertex 10 {m}
    218.18000,8.080000,0.0,  !- X,Y,Z ==> Vertex 11 {m}
    218.18000,4.580000,0.0,  !- X,Y,Z ==> Vertex 12 {m}
    212.88000,4.580000,0.0,  !- X,Y,Z ==> Vertex 13 {m}
    212.88000,8.980000,0.0,  !- X,Y,Z ==> Vertex 14 {m}
    207.280000,8.980000,0.0,  !- X,Y,Z ==> Vertex 15 {m}
    207.280000,5.980000,0.0;  !- X,Y,Z ==> Vertex 16 {m}

! equivalent area:
!    201.980000,25.58000,10.00000,  !- X,Y,Z ==> Vertex 1
!    201.980000,4.580000,10.00000,  !- X,Y,Z ==> Vertex 2
!    222.98000,4.580000,10.00000,  !- X,Y,Z ==> Vertex 3
!    222.98000,25.58000,10.00000;  !- X,Y,Z ==> Vertex 4

  BuildingSurface:Detailed,
    Zn003:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF31,                  !- Construction Name
    ZONE 3,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0000000E+00,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    201.980000,5.980000,10.0,  !- X,Y,Z ==> Vertex 1 {m}
    207.280000,5.980000,10.0,  !- X,Y,Z ==> Vertex 2 {m}
    207.280000,8.980000,10.0,  !- X,Y,Z ==> Vertex 3 {m}
    212.88000,8.980000,10.0,  !- X,Y,Z ==> Vertex 4 {m}
    212.88000,4.580000,10.0,  !- X,Y,Z ==> Vertex 5 {m}
    218.18000,4.580000,10.0,  !- X,Y,Z ==> Vertex 6 {m}
    218.18000,8.080000,10.0,  !- X,Y,Z ==> Vertex 7 {m}
    224.08000,8.080000,10.0,  !- X,Y,Z ==> Vertex 8 {m}
    224.08000,5.080000,10.0,  !- X,Y,Z ==> Vertex 9 {m}
    230.08000,5.080000,10.0,  !- X,Y,Z ==> Vertex 10 {m}
    230.08000,10.28000,10.0,  !- X,Y,Z ==> Vertex 11 {m}
    235.38000,10.28000,10.0,  !- X,Y,Z ==> Vertex 12 {m}
    235.38000,7.480000,10.0,  !- X,Y,Z ==> Vertex 13 {m}
    241.48000,7.480000,10.0,  !- X,Y,Z ==> Vertex 14 {m}
    241.48000,18.38000,10.0,  !- X,Y,Z ==> Vertex 15 {m}
    201.980000,18.38000,10.0;  !- X,Y,Z ==> Vertex 16 {m}

  Output:VariableDictionary,Regular;

  Output:Surfaces:Drawing,DXF,RegularPolyline;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;

  Output:Variable,*,Zone Air Temperature,hourly;

  Output:Variable,*,Zone Air System Sensible Cooling Energy,hourly;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,hourly;

  Output:Variable,*,Zone Ventilation Current Density Volume,hourly;

  Output:Variable,*,Zone Ventilation Mass,hourly;

  Output:Variable,*,Zone Ventilation Fan Electricity Energy,hourly;

  Output:Variable,*,Zone Ventilation Air Inlet Temperature,hourly;

  Output:Meter,Electricity:Facility,hourly;

  Output:Meter:MeterFileOnly,Electricity:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:Building,monthly;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,monthly;

  Output:Meter:MeterFileOnly,Electricity:Facility,runperiod;

  Output:Meter:MeterFileOnly,Electricity:Building,runperiod;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,runperiod;

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:SQLite,
    Simple;                  !- Option Type

