    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    5.71699,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    5.71699,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    5.71699,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    5.71699,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    5.71699,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    5.71699,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    5.71699,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    5.71699,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    6.70343,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    6.70343,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    6.70343,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    6.70343,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    6.70343,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    6.70343,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    6.70343,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    6.70343,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    6.70343,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    6.70343,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    6.70343,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    6.70343,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    6.70343,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    6.70343,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    6.70343,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    6.70343,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    6.70343,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    6.70343,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    6.70343,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    6.70343,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    6.70343,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    6.70343,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    6.70343,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    6.70343,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    10.46909,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    10.46909,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    10.46909,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    10.46909,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    10.46909,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    10.46909,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    10.46909,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    10.46909,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    10.46909,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    10.46909,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    10.46909,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    10.46909,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    10.46909,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    10.46909,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    10.46909,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    10.46909,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    10.46909,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    10.46909,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    10.46909,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    10.46909,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    10.46909,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    10.46909,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    10.46909,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    10.46909,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    15.14583,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    15.14583,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    15.14583,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    15.14583,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    15.14583,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    15.14583,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    15.14583,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    15.14583,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    15.14583,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    15.14583,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    15.14583,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    15.14583,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    15.14583,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    15.14583,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
