!-Generator IDFEditor 1.50
!-Option SortedOrder UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

<<<<<<< HEAD
  Version,26.1;
=======
  Version,26.2;
>>>>>>> nrel/develop

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Large Office-VAV-HW-Reheat Min Req,  !- Name
    ,                        !- North Axis {deg}
    ,                        !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,4;

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

  Site:Location,
    CHICAGO_IL_USA_WMO_725300,  !- Name
    42.00,                   !- Latitude {deg}
    -87.88,                  !- Longitude {deg}
    -6.00,                   !- Time Zone {hr}
    190.00;                  !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

  SizingPeriod:DesignDay,
    CHICAGO Ann Htg 99% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -17.3,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063,                   !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling (DB=>MWB) 1%, MaxDB=31.5°C MWB=23°C

  SizingPeriod:DesignDay,
    CHICAGO Ann Clg 1% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.5,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063,                   !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.0;                     !- Sky Clearness

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    Run Period 1,            !- Name
    5,                       !- Begin Month
    1,                       !- Begin Day of Month
    2009,                    !- Begin Year
    5,                       !- End Month
    15,                      !- End Day of Month
    2009,                    !- End Year
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

  Site:GroundTemperature:BuildingSurface,19.527,19.502,19.536,19.598,20.002,21.64,22.225,22.375,21.449,20.121,19.802,19.633;

!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    9.69,                    !- Annual Average Outdoor Air Temperature {C}
    28.1;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    blocks-3644_office_1_Core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    blocks-3644_office_1_East Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3644_office_1_North Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3644_office_1_South Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3644_office_1_West Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3644_office_2_Core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3644_office_2_East Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3644_office_2_North Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3644_office_2_South Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3644_office_2_West Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_1_Core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_1_East Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_1_North Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_1_South Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_1_West Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_2_Core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_2_East Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_2_North Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_2_South Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_2_West Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_3_Core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_3_East Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_3_North Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_3_South Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_3_West Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_4_Core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_4_East Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_4_North Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_4_South Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_4_West Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_5_Core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_5_East Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_5_North Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_5_South Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_5_West Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_6_Core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_6_East Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_6_North Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_6_South Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_6_West Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_7_Core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_7_East Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_7_North Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_7_South Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_7_West Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_8_Core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_8_East Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_8_North Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_8_South Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_8_West Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_9_Core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_9_East Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_9_North Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_9_South Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    blocks-3645_office_9_West Perimeter Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    Dimensionless,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    OnOff 1,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

  Schedule:Day:Interval,
    Office_Lighting_Schedule_Week_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Lighting_Schedule_Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.3,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.3,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.3,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.3,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.15,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.15,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.15,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.15,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Lighting_Schedule_Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.05,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.05,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.05,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.05,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.05,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.05,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.05,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.05,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.05,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Lighting_Schedule_Summer_Design_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Lighting_Schedule_Winter_Design_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Heating_Schedule_Week_Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.5555555555556,        !- Value Until Time 1
    02:00,                   !- Time 2
    15.5555555555556,        !- Value Until Time 2
    03:00,                   !- Time 3
    15.5555555555556,        !- Value Until Time 3
    04:00,                   !- Time 4
    15.5555555555556,        !- Value Until Time 4
    05:00,                   !- Time 5
    15.5555555555556,        !- Value Until Time 5
    06:00,                   !- Time 6
    17.7777777777778,        !- Value Until Time 6
    07:00,                   !- Time 7
    19.4444444444444,        !- Value Until Time 7
    08:00,                   !- Time 8
    21.1111111111111,        !- Value Until Time 8
    09:00,                   !- Time 9
    21.1111111111111,        !- Value Until Time 9
    10:00,                   !- Time 10
    21.1111111111111,        !- Value Until Time 10
    11:00,                   !- Time 11
    21.1111111111111,        !- Value Until Time 11
    12:00,                   !- Time 12
    21.1111111111111,        !- Value Until Time 12
    13:00,                   !- Time 13
    21.1111111111111,        !- Value Until Time 13
    14:00,                   !- Time 14
    21.1111111111111,        !- Value Until Time 14
    15:00,                   !- Time 15
    21.1111111111111,        !- Value Until Time 15
    16:00,                   !- Time 16
    21.1111111111111,        !- Value Until Time 16
    17:00,                   !- Time 17
    21.1111111111111,        !- Value Until Time 17
    18:00,                   !- Time 18
    21.1111111111111,        !- Value Until Time 18
    19:00,                   !- Time 19
    21.1111111111111,        !- Value Until Time 19
    20:00,                   !- Time 20
    21.1111111111111,        !- Value Until Time 20
    21:00,                   !- Time 21
    21.1111111111111,        !- Value Until Time 21
    22:00,                   !- Time 22
    21.1111111111111,        !- Value Until Time 22
    23:00,                   !- Time 23
    15.5555555555556,        !- Value Until Time 23
    24:00,                   !- Time 24
    15.5555555555556;        !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Heating_Schedule_Saturday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.5555555555556,        !- Value Until Time 1
    02:00,                   !- Time 2
    15.5555555555556,        !- Value Until Time 2
    03:00,                   !- Time 3
    15.5555555555556,        !- Value Until Time 3
    04:00,                   !- Time 4
    15.5555555555556,        !- Value Until Time 4
    05:00,                   !- Time 5
    15.5555555555556,        !- Value Until Time 5
    06:00,                   !- Time 6
    17.7777777777778,        !- Value Until Time 6
    07:00,                   !- Time 7
    19.4444444444444,        !- Value Until Time 7
    08:00,                   !- Time 8
    21.1111111111111,        !- Value Until Time 8
    09:00,                   !- Time 9
    21.1111111111111,        !- Value Until Time 9
    10:00,                   !- Time 10
    21.1111111111111,        !- Value Until Time 10
    11:00,                   !- Time 11
    21.1111111111111,        !- Value Until Time 11
    12:00,                   !- Time 12
    21.1111111111111,        !- Value Until Time 12
    13:00,                   !- Time 13
    21.1111111111111,        !- Value Until Time 13
    14:00,                   !- Time 14
    21.1111111111111,        !- Value Until Time 14
    15:00,                   !- Time 15
    21.1111111111111,        !- Value Until Time 15
    16:00,                   !- Time 16
    21.1111111111111,        !- Value Until Time 16
    17:00,                   !- Time 17
    21.1111111111111,        !- Value Until Time 17
    18:00,                   !- Time 18
    15.5555555555556,        !- Value Until Time 18
    19:00,                   !- Time 19
    15.5555555555556,        !- Value Until Time 19
    20:00,                   !- Time 20
    15.5555555555556,        !- Value Until Time 20
    21:00,                   !- Time 21
    15.5555555555556,        !- Value Until Time 21
    22:00,                   !- Time 22
    15.5555555555556,        !- Value Until Time 22
    23:00,                   !- Time 23
    15.5555555555556,        !- Value Until Time 23
    24:00,                   !- Time 24
    15.5555555555556;        !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Heating_Schedule_Sunday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.5555555555556,        !- Value Until Time 1
    02:00,                   !- Time 2
    15.5555555555556,        !- Value Until Time 2
    03:00,                   !- Time 3
    15.5555555555556,        !- Value Until Time 3
    04:00,                   !- Time 4
    15.5555555555556,        !- Value Until Time 4
    05:00,                   !- Time 5
    15.5555555555556,        !- Value Until Time 5
    06:00,                   !- Time 6
    15.5555555555556,        !- Value Until Time 6
    07:00,                   !- Time 7
    15.5555555555556,        !- Value Until Time 7
    08:00,                   !- Time 8
    15.5555555555556,        !- Value Until Time 8
    09:00,                   !- Time 9
    15.5555555555556,        !- Value Until Time 9
    10:00,                   !- Time 10
    15.5555555555556,        !- Value Until Time 10
    11:00,                   !- Time 11
    15.5555555555556,        !- Value Until Time 11
    12:00,                   !- Time 12
    15.5555555555556,        !- Value Until Time 12
    13:00,                   !- Time 13
    15.5555555555556,        !- Value Until Time 13
    14:00,                   !- Time 14
    15.5555555555556,        !- Value Until Time 14
    15:00,                   !- Time 15
    15.5555555555556,        !- Value Until Time 15
    16:00,                   !- Time 16
    15.5555555555556,        !- Value Until Time 16
    17:00,                   !- Time 17
    15.5555555555556,        !- Value Until Time 17
    18:00,                   !- Time 18
    15.5555555555556,        !- Value Until Time 18
    19:00,                   !- Time 19
    15.5555555555556,        !- Value Until Time 19
    20:00,                   !- Time 20
    15.5555555555556,        !- Value Until Time 20
    21:00,                   !- Time 21
    15.5555555555556,        !- Value Until Time 21
    22:00,                   !- Time 22
    15.5555555555556,        !- Value Until Time 22
    23:00,                   !- Time 23
    15.5555555555556,        !- Value Until Time 23
    24:00,                   !- Time 24
    15.5555555555556;        !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Heating_Schedule_Summer_Design_Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    02:00,                   !- Time 2
    15.6,                    !- Value Until Time 2
    03:00,                   !- Time 3
    15.6,                    !- Value Until Time 3
    04:00,                   !- Time 4
    15.6,                    !- Value Until Time 4
    05:00,                   !- Time 5
    15.6,                    !- Value Until Time 5
    06:00,                   !- Time 6
    15.6,                    !- Value Until Time 6
    07:00,                   !- Time 7
    15.6,                    !- Value Until Time 7
    08:00,                   !- Time 8
    15.6,                    !- Value Until Time 8
    09:00,                   !- Time 9
    15.6,                    !- Value Until Time 9
    10:00,                   !- Time 10
    15.6,                    !- Value Until Time 10
    11:00,                   !- Time 11
    15.6,                    !- Value Until Time 11
    12:00,                   !- Time 12
    15.6,                    !- Value Until Time 12
    13:00,                   !- Time 13
    15.6,                    !- Value Until Time 13
    14:00,                   !- Time 14
    15.6,                    !- Value Until Time 14
    15:00,                   !- Time 15
    15.6,                    !- Value Until Time 15
    16:00,                   !- Time 16
    15.6,                    !- Value Until Time 16
    17:00,                   !- Time 17
    15.6,                    !- Value Until Time 17
    18:00,                   !- Time 18
    15.6,                    !- Value Until Time 18
    19:00,                   !- Time 19
    15.6,                    !- Value Until Time 19
    20:00,                   !- Time 20
    15.6,                    !- Value Until Time 20
    21:00,                   !- Time 21
    15.6,                    !- Value Until Time 21
    22:00,                   !- Time 22
    15.6,                    !- Value Until Time 22
    23:00,                   !- Time 23
    15.6,                    !- Value Until Time 23
    24:00,                   !- Time 24
    15.6;                    !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Heating_Schedule_Winter_Design_Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    02:00,                   !- Time 2
    15.6,                    !- Value Until Time 2
    03:00,                   !- Time 3
    15.6,                    !- Value Until Time 3
    04:00,                   !- Time 4
    15.6,                    !- Value Until Time 4
    05:00,                   !- Time 5
    15.6,                    !- Value Until Time 5
    06:00,                   !- Time 6
    17.6,                    !- Value Until Time 6
    07:00,                   !- Time 7
    19.6,                    !- Value Until Time 7
    08:00,                   !- Time 8
    21,                      !- Value Until Time 8
    09:00,                   !- Time 9
    21,                      !- Value Until Time 9
    10:00,                   !- Time 10
    21,                      !- Value Until Time 10
    11:00,                   !- Time 11
    21,                      !- Value Until Time 11
    12:00,                   !- Time 12
    21,                      !- Value Until Time 12
    13:00,                   !- Time 13
    21,                      !- Value Until Time 13
    14:00,                   !- Time 14
    21,                      !- Value Until Time 14
    15:00,                   !- Time 15
    21,                      !- Value Until Time 15
    16:00,                   !- Time 16
    21,                      !- Value Until Time 16
    17:00,                   !- Time 17
    21,                      !- Value Until Time 17
    18:00,                   !- Time 18
    21,                      !- Value Until Time 18
    19:00,                   !- Time 19
    21,                      !- Value Until Time 19
    20:00,                   !- Time 20
    21,                      !- Value Until Time 20
    21:00,                   !- Time 21
    21,                      !- Value Until Time 21
    22:00,                   !- Time 22
    21,                      !- Value Until Time 22
    23:00,                   !- Time 23
    15.6,                    !- Value Until Time 23
    24:00,                   !- Time 24
    15.6;                    !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Cooling_Schedule_Week_Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.6666666666667,        !- Value Until Time 1
    02:00,                   !- Time 2
    26.6666666666667,        !- Value Until Time 2
    03:00,                   !- Time 3
    26.6666666666667,        !- Value Until Time 3
    04:00,                   !- Time 4
    26.6666666666667,        !- Value Until Time 4
    05:00,                   !- Time 5
    26.6666666666667,        !- Value Until Time 5
    06:00,                   !- Time 6
    25.5555555555556,        !- Value Until Time 6
    07:00,                   !- Time 7
    25,                      !- Value Until Time 7
    08:00,                   !- Time 8
    23.8888888888889,        !- Value Until Time 8
    09:00,                   !- Time 9
    23.8888888888889,        !- Value Until Time 9
    10:00,                   !- Time 10
    23.8888888888889,        !- Value Until Time 10
    11:00,                   !- Time 11
    23.8888888888889,        !- Value Until Time 11
    12:00,                   !- Time 12
    23.8888888888889,        !- Value Until Time 12
    13:00,                   !- Time 13
    23.8888888888889,        !- Value Until Time 13
    14:00,                   !- Time 14
    23.8888888888889,        !- Value Until Time 14
    15:00,                   !- Time 15
    23.8888888888889,        !- Value Until Time 15
    16:00,                   !- Time 16
    23.8888888888889,        !- Value Until Time 16
    17:00,                   !- Time 17
    23.8888888888889,        !- Value Until Time 17
    18:00,                   !- Time 18
    23.8888888888889,        !- Value Until Time 18
    19:00,                   !- Time 19
    23.8888888888889,        !- Value Until Time 19
    20:00,                   !- Time 20
    23.8888888888889,        !- Value Until Time 20
    21:00,                   !- Time 21
    23.8888888888889,        !- Value Until Time 21
    22:00,                   !- Time 22
    23.8888888888889,        !- Value Until Time 22
    23:00,                   !- Time 23
    26.6666666666667,        !- Value Until Time 23
    24:00,                   !- Time 24
    26.6666666666667;        !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Cooling_Schedule_Saturday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.6666666666667,        !- Value Until Time 1
    02:00,                   !- Time 2
    26.6666666666667,        !- Value Until Time 2
    03:00,                   !- Time 3
    26.6666666666667,        !- Value Until Time 3
    04:00,                   !- Time 4
    26.6666666666667,        !- Value Until Time 4
    05:00,                   !- Time 5
    26.6666666666667,        !- Value Until Time 5
    06:00,                   !- Time 6
    25.5555555555556,        !- Value Until Time 6
    07:00,                   !- Time 7
    25,                      !- Value Until Time 7
    08:00,                   !- Time 8
    23.8888888888889,        !- Value Until Time 8
    09:00,                   !- Time 9
    23.8888888888889,        !- Value Until Time 9
    10:00,                   !- Time 10
    23.8888888888889,        !- Value Until Time 10
    11:00,                   !- Time 11
    23.8888888888889,        !- Value Until Time 11
    12:00,                   !- Time 12
    23.8888888888889,        !- Value Until Time 12
    13:00,                   !- Time 13
    23.8888888888889,        !- Value Until Time 13
    14:00,                   !- Time 14
    23.8888888888889,        !- Value Until Time 14
    15:00,                   !- Time 15
    23.8888888888889,        !- Value Until Time 15
    16:00,                   !- Time 16
    23.8888888888889,        !- Value Until Time 16
    17:00,                   !- Time 17
    23.8888888888889,        !- Value Until Time 17
    18:00,                   !- Time 18
    26.6666666666667,        !- Value Until Time 18
    19:00,                   !- Time 19
    26.6666666666667,        !- Value Until Time 19
    20:00,                   !- Time 20
    26.6666666666667,        !- Value Until Time 20
    21:00,                   !- Time 21
    26.6666666666667,        !- Value Until Time 21
    22:00,                   !- Time 22
    26.6666666666667,        !- Value Until Time 22
    23:00,                   !- Time 23
    26.6666666666667,        !- Value Until Time 23
    24:00,                   !- Time 24
    26.6666666666667;        !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Cooling_Schedule_Sunday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.6666666666667,        !- Value Until Time 1
    02:00,                   !- Time 2
    26.6666666666667,        !- Value Until Time 2
    03:00,                   !- Time 3
    26.6666666666667,        !- Value Until Time 3
    04:00,                   !- Time 4
    26.6666666666667,        !- Value Until Time 4
    05:00,                   !- Time 5
    26.6666666666667,        !- Value Until Time 5
    06:00,                   !- Time 6
    26.6666666666667,        !- Value Until Time 6
    07:00,                   !- Time 7
    26.6666666666667,        !- Value Until Time 7
    08:00,                   !- Time 8
    26.6666666666667,        !- Value Until Time 8
    09:00,                   !- Time 9
    26.6666666666667,        !- Value Until Time 9
    10:00,                   !- Time 10
    26.6666666666667,        !- Value Until Time 10
    11:00,                   !- Time 11
    26.6666666666667,        !- Value Until Time 11
    12:00,                   !- Time 12
    26.6666666666667,        !- Value Until Time 12
    13:00,                   !- Time 13
    26.6666666666667,        !- Value Until Time 13
    14:00,                   !- Time 14
    26.6666666666667,        !- Value Until Time 14
    15:00,                   !- Time 15
    26.6666666666667,        !- Value Until Time 15
    16:00,                   !- Time 16
    26.6666666666667,        !- Value Until Time 16
    17:00,                   !- Time 17
    26.6666666666667,        !- Value Until Time 17
    18:00,                   !- Time 18
    26.6666666666667,        !- Value Until Time 18
    19:00,                   !- Time 19
    26.6666666666667,        !- Value Until Time 19
    20:00,                   !- Time 20
    26.6666666666667,        !- Value Until Time 20
    21:00,                   !- Time 21
    26.6666666666667,        !- Value Until Time 21
    22:00,                   !- Time 22
    26.6666666666667,        !- Value Until Time 22
    23:00,                   !- Time 23
    26.6666666666667,        !- Value Until Time 23
    24:00,                   !- Time 24
    26.6666666666667;        !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Cooling_Schedule_Summer_Design_Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    02:00,                   !- Time 2
    26.7,                    !- Value Until Time 2
    03:00,                   !- Time 3
    26.7,                    !- Value Until Time 3
    04:00,                   !- Time 4
    26.7,                    !- Value Until Time 4
    05:00,                   !- Time 5
    26.7,                    !- Value Until Time 5
    06:00,                   !- Time 6
    25.7,                    !- Value Until Time 6
    07:00,                   !- Time 7
    25,                      !- Value Until Time 7
    08:00,                   !- Time 8
    24,                      !- Value Until Time 8
    09:00,                   !- Time 9
    24,                      !- Value Until Time 9
    10:00,                   !- Time 10
    24,                      !- Value Until Time 10
    11:00,                   !- Time 11
    24,                      !- Value Until Time 11
    12:00,                   !- Time 12
    24,                      !- Value Until Time 12
    13:00,                   !- Time 13
    24,                      !- Value Until Time 13
    14:00,                   !- Time 14
    24,                      !- Value Until Time 14
    15:00,                   !- Time 15
    24,                      !- Value Until Time 15
    16:00,                   !- Time 16
    24,                      !- Value Until Time 16
    17:00,                   !- Time 17
    24,                      !- Value Until Time 17
    18:00,                   !- Time 18
    24,                      !- Value Until Time 18
    19:00,                   !- Time 19
    24,                      !- Value Until Time 19
    20:00,                   !- Time 20
    24,                      !- Value Until Time 20
    21:00,                   !- Time 21
    24,                      !- Value Until Time 21
    22:00,                   !- Time 22
    24,                      !- Value Until Time 22
    23:00,                   !- Time 23
    26.7,                    !- Value Until Time 23
    24:00,                   !- Time 24
    26.7;                    !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Cooling_Schedule_Winter_Design_Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    02:00,                   !- Time 2
    26.7,                    !- Value Until Time 2
    03:00,                   !- Time 3
    26.7,                    !- Value Until Time 3
    04:00,                   !- Time 4
    26.7,                    !- Value Until Time 4
    05:00,                   !- Time 5
    26.7,                    !- Value Until Time 5
    06:00,                   !- Time 6
    26.7,                    !- Value Until Time 6
    07:00,                   !- Time 7
    26.7,                    !- Value Until Time 7
    08:00,                   !- Time 8
    26.7,                    !- Value Until Time 8
    09:00,                   !- Time 9
    26.7,                    !- Value Until Time 9
    10:00,                   !- Time 10
    26.7,                    !- Value Until Time 10
    11:00,                   !- Time 11
    26.7,                    !- Value Until Time 11
    12:00,                   !- Time 12
    26.7,                    !- Value Until Time 12
    13:00,                   !- Time 13
    26.7,                    !- Value Until Time 13
    14:00,                   !- Time 14
    26.7,                    !- Value Until Time 14
    15:00,                   !- Time 15
    26.7,                    !- Value Until Time 15
    16:00,                   !- Time 16
    26.7,                    !- Value Until Time 16
    17:00,                   !- Time 17
    26.7,                    !- Value Until Time 17
    18:00,                   !- Time 18
    26.7,                    !- Value Until Time 18
    19:00,                   !- Time 19
    26.7,                    !- Value Until Time 19
    20:00,                   !- Time 20
    26.7,                    !- Value Until Time 20
    21:00,                   !- Time 21
    26.7,                    !- Value Until Time 21
    22:00,                   !- Time 22
    26.7,                    !- Value Until Time 22
    23:00,                   !- Time 23
    26.7,                    !- Value Until Time 23
    24:00,                   !- Time 24
    26.7;                    !- Value Until Time 24

  Schedule:Day:Interval,
    Always_On_Default,       !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Always_On_Summer_Design_Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Always_On_Winter_Design_Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Office_Occupancy_Schedule_Week_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.95,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.95,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.95,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.95,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.5,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.95,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.95,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.95,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.95,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.3,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.1,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.1,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.1,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.1,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Occupancy_Schedule_Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.3,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.3,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.3,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.3,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.1,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.1,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.1,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.1,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.1,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Occupancy_Schedule_Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.05,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.05,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.05,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.05,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.05,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.05,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.05,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.05,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.05,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Occupancy_Schedule_Summer_Design_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Occupancy_Schedule_Winter_Design_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    Hot_Water_Temperature_Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    82;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Hot_Water_Temperature_Summer_Design_Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    82;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Hot_Water_Temperature_Winter_Design_Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    82;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Office_Activity_Schedule_Saturday,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    132,                     !- Value Until Time 1
    02:00,                   !- Time 2
    132,                     !- Value Until Time 2
    03:00,                   !- Time 3
    132,                     !- Value Until Time 3
    04:00,                   !- Time 4
    132,                     !- Value Until Time 4
    05:00,                   !- Time 5
    132,                     !- Value Until Time 5
    06:00,                   !- Time 6
    132,                     !- Value Until Time 6
    07:00,                   !- Time 7
    132,                     !- Value Until Time 7
    08:00,                   !- Time 8
    132,                     !- Value Until Time 8
    09:00,                   !- Time 9
    132,                     !- Value Until Time 9
    10:00,                   !- Time 10
    132,                     !- Value Until Time 10
    11:00,                   !- Time 11
    132,                     !- Value Until Time 11
    12:00,                   !- Time 12
    132,                     !- Value Until Time 12
    13:00,                   !- Time 13
    132,                     !- Value Until Time 13
    14:00,                   !- Time 14
    132,                     !- Value Until Time 14
    15:00,                   !- Time 15
    132,                     !- Value Until Time 15
    16:00,                   !- Time 16
    132,                     !- Value Until Time 16
    17:00,                   !- Time 17
    132,                     !- Value Until Time 17
    18:00,                   !- Time 18
    132,                     !- Value Until Time 18
    19:00,                   !- Time 19
    132,                     !- Value Until Time 19
    20:00,                   !- Time 20
    132,                     !- Value Until Time 20
    21:00,                   !- Time 21
    132,                     !- Value Until Time 21
    22:00,                   !- Time 22
    132,                     !- Value Until Time 22
    23:00,                   !- Time 23
    132,                     !- Value Until Time 23
    24:00,                   !- Time 24
    132;                     !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Activity_Schedule_Summer_Design_Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    132,                     !- Value Until Time 1
    02:00,                   !- Time 2
    132,                     !- Value Until Time 2
    03:00,                   !- Time 3
    132,                     !- Value Until Time 3
    04:00,                   !- Time 4
    132,                     !- Value Until Time 4
    05:00,                   !- Time 5
    132,                     !- Value Until Time 5
    06:00,                   !- Time 6
    132,                     !- Value Until Time 6
    07:00,                   !- Time 7
    132,                     !- Value Until Time 7
    08:00,                   !- Time 8
    132,                     !- Value Until Time 8
    09:00,                   !- Time 9
    132,                     !- Value Until Time 9
    10:00,                   !- Time 10
    132,                     !- Value Until Time 10
    11:00,                   !- Time 11
    132,                     !- Value Until Time 11
    12:00,                   !- Time 12
    132,                     !- Value Until Time 12
    13:00,                   !- Time 13
    132,                     !- Value Until Time 13
    14:00,                   !- Time 14
    132,                     !- Value Until Time 14
    15:00,                   !- Time 15
    132,                     !- Value Until Time 15
    16:00,                   !- Time 16
    132,                     !- Value Until Time 16
    17:00,                   !- Time 17
    132,                     !- Value Until Time 17
    18:00,                   !- Time 18
    132,                     !- Value Until Time 18
    19:00,                   !- Time 19
    132,                     !- Value Until Time 19
    20:00,                   !- Time 20
    132,                     !- Value Until Time 20
    21:00,                   !- Time 21
    132,                     !- Value Until Time 21
    22:00,                   !- Time 22
    132,                     !- Value Until Time 22
    23:00,                   !- Time 23
    132,                     !- Value Until Time 23
    24:00,                   !- Time 24
    132;                     !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Activity_Schedule_Sunday,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    132,                     !- Value Until Time 1
    02:00,                   !- Time 2
    132,                     !- Value Until Time 2
    03:00,                   !- Time 3
    132,                     !- Value Until Time 3
    04:00,                   !- Time 4
    132,                     !- Value Until Time 4
    05:00,                   !- Time 5
    132,                     !- Value Until Time 5
    06:00,                   !- Time 6
    132,                     !- Value Until Time 6
    07:00,                   !- Time 7
    132,                     !- Value Until Time 7
    08:00,                   !- Time 8
    132,                     !- Value Until Time 8
    09:00,                   !- Time 9
    132,                     !- Value Until Time 9
    10:00,                   !- Time 10
    132,                     !- Value Until Time 10
    11:00,                   !- Time 11
    132,                     !- Value Until Time 11
    12:00,                   !- Time 12
    132,                     !- Value Until Time 12
    13:00,                   !- Time 13
    132,                     !- Value Until Time 13
    14:00,                   !- Time 14
    132,                     !- Value Until Time 14
    15:00,                   !- Time 15
    132,                     !- Value Until Time 15
    16:00,                   !- Time 16
    132,                     !- Value Until Time 16
    17:00,                   !- Time 17
    132,                     !- Value Until Time 17
    18:00,                   !- Time 18
    132,                     !- Value Until Time 18
    19:00,                   !- Time 19
    132,                     !- Value Until Time 19
    20:00,                   !- Time 20
    132,                     !- Value Until Time 20
    21:00,                   !- Time 21
    132,                     !- Value Until Time 21
    22:00,                   !- Time 22
    132,                     !- Value Until Time 22
    23:00,                   !- Time 23
    132,                     !- Value Until Time 23
    24:00,                   !- Time 24
    132;                     !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Activity_Schedule_Week_Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    132,                     !- Value Until Time 1
    02:00,                   !- Time 2
    132,                     !- Value Until Time 2
    03:00,                   !- Time 3
    132,                     !- Value Until Time 3
    04:00,                   !- Time 4
    132,                     !- Value Until Time 4
    05:00,                   !- Time 5
    132,                     !- Value Until Time 5
    06:00,                   !- Time 6
    132,                     !- Value Until Time 6
    07:00,                   !- Time 7
    132,                     !- Value Until Time 7
    08:00,                   !- Time 8
    132,                     !- Value Until Time 8
    09:00,                   !- Time 9
    132,                     !- Value Until Time 9
    10:00,                   !- Time 10
    132,                     !- Value Until Time 10
    11:00,                   !- Time 11
    132,                     !- Value Until Time 11
    12:00,                   !- Time 12
    132,                     !- Value Until Time 12
    13:00,                   !- Time 13
    132,                     !- Value Until Time 13
    14:00,                   !- Time 14
    132,                     !- Value Until Time 14
    15:00,                   !- Time 15
    132,                     !- Value Until Time 15
    16:00,                   !- Time 16
    132,                     !- Value Until Time 16
    17:00,                   !- Time 17
    132,                     !- Value Until Time 17
    18:00,                   !- Time 18
    132,                     !- Value Until Time 18
    19:00,                   !- Time 19
    132,                     !- Value Until Time 19
    20:00,                   !- Time 20
    132,                     !- Value Until Time 20
    21:00,                   !- Time 21
    132,                     !- Value Until Time 21
    22:00,                   !- Time 22
    132,                     !- Value Until Time 22
    23:00,                   !- Time 23
    132,                     !- Value Until Time 23
    24:00,                   !- Time 24
    132;                     !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Activity_Schedule_Winter_Design_Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    132,                     !- Value Until Time 1
    02:00,                   !- Time 2
    132,                     !- Value Until Time 2
    03:00,                   !- Time 3
    132,                     !- Value Until Time 3
    04:00,                   !- Time 4
    132,                     !- Value Until Time 4
    05:00,                   !- Time 5
    132,                     !- Value Until Time 5
    06:00,                   !- Time 6
    132,                     !- Value Until Time 6
    07:00,                   !- Time 7
    132,                     !- Value Until Time 7
    08:00,                   !- Time 8
    132,                     !- Value Until Time 8
    09:00,                   !- Time 9
    132,                     !- Value Until Time 9
    10:00,                   !- Time 10
    132,                     !- Value Until Time 10
    11:00,                   !- Time 11
    132,                     !- Value Until Time 11
    12:00,                   !- Time 12
    132,                     !- Value Until Time 12
    13:00,                   !- Time 13
    132,                     !- Value Until Time 13
    14:00,                   !- Time 14
    132,                     !- Value Until Time 14
    15:00,                   !- Time 15
    132,                     !- Value Until Time 15
    16:00,                   !- Time 16
    132,                     !- Value Until Time 16
    17:00,                   !- Time 17
    132,                     !- Value Until Time 17
    18:00,                   !- Time 18
    132,                     !- Value Until Time 18
    19:00,                   !- Time 19
    132,                     !- Value Until Time 19
    20:00,                   !- Time 20
    132,                     !- Value Until Time 20
    21:00,                   !- Time 21
    132,                     !- Value Until Time 21
    22:00,                   !- Time 22
    132,                     !- Value Until Time 22
    23:00,                   !- Time 23
    132,                     !- Value Until Time 23
    24:00,                   !- Time 24
    132;                     !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Elevator_Schedule_Saturday,  !- Name
    Dimensionless,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0.09,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.21,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.56,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.66,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.68,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.68,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.69,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.7,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.69,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.66,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.58,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.47,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.43,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.43,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.08,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Elevator_Schedule_Summer_Design_Day,  !- Name
    Dimensionless,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Office_Elevator_Schedule_Sunday,  !- Name
    Dimensionless,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0.11,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.13,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.35,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.37,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.37,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.39,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.41,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.38,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.34,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.03,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Elevator_Schedule_Week_Day,  !- Name
    Dimensionless,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0.12,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.22,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.64,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.74,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.68,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.68,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.71,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.72,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.72,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.73,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.68,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.68,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.58,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.54,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Elevator_Schedule_Winter_Design_Day,  !- Name
    Dimensionless,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Office_Hvac_Schedule_Saturday 1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Hvac_Schedule_Summer_Design_Day 1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Hvac_Schedule_Sunday 1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Hvac_Schedule_Week_Day 1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Hvac_Schedule_Winter_Design_Day 1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Infiltration_Schedule_Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Infiltration_Schedule_Summer_Design_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.25,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.25,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.25,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.25;                    !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Infiltration_Schedule_Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Infiltration_Schedule_Week_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.25,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.25,                    !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Infiltration_Schedule_Winter_Design_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Plug_And_Process_Schedule_Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.3,                     !- Value Until Time 1
    02:00,                   !- Time 2
    0.3,                     !- Value Until Time 2
    03:00,                   !- Time 3
    0.3,                     !- Value Until Time 3
    04:00,                   !- Time 4
    0.3,                     !- Value Until Time 4
    05:00,                   !- Time 5
    0.3,                     !- Value Until Time 5
    06:00,                   !- Time 6
    0.3,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.4,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.4,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.5,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.5,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.5,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.5,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.35,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.35,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.35,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.35,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.35,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.3,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.3,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.3,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.3,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.3;                     !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Plug_And_Process_Schedule_Summer_Design_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Plug_And_Process_Schedule_Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.3,                     !- Value Until Time 1
    02:00,                   !- Time 2
    0.3,                     !- Value Until Time 2
    03:00,                   !- Time 3
    0.3,                     !- Value Until Time 3
    04:00,                   !- Time 4
    0.3,                     !- Value Until Time 4
    05:00,                   !- Time 5
    0.3,                     !- Value Until Time 5
    06:00,                   !- Time 6
    0.3,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.3,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.3,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.3,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.3,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.3,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.3,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.3,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.3,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.3,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.3,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.3,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.3,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.3,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.3;                     !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Plug_And_Process_Schedule_Week_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.4,                     !- Value Until Time 1
    02:00,                   !- Time 2
    0.4,                     !- Value Until Time 2
    03:00,                   !- Time 3
    0.4,                     !- Value Until Time 3
    04:00,                   !- Time 4
    0.4,                     !- Value Until Time 4
    05:00,                   !- Time 5
    0.4,                     !- Value Until Time 5
    06:00,                   !- Time 6
    0.4,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.4,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.4,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.8,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.4,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.4,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.4,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.4,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.4,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.4;                     !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Plug_And_Process_Schedule_Winter_Design_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Service_Water_Heating_Schedule_Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.07,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.11,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.15,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.21,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.19,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.23,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.2,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.19,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.13,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.14,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.07,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.07,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Service_Water_Heating_Schedule_Summer_Design_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.07,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.19,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.35,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.38,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.39,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.47,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.57,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.54,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.34,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.33,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.44,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.26,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.21,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.15,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.17,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.08,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Service_Water_Heating_Schedule_Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.04,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.04,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.04,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.04,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.04,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.06,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.06,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.09,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.06,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.04,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.04,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.04,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Service_Water_Heating_Schedule_Week_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.07,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.19,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.35,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.38,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.39,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.47,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.57,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.54,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.34,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.33,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.44,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.26,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.21,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.15,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.17,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.08,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    Office_Service_Water_Heating_Schedule_Winter_Design_Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.07,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.11,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.15,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.21,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.19,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.23,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.2,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.19,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.13,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.14,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.07,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.07,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    Secondary CHW Temp Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    6.66666666666669;        !- Value Until Time 1

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

  Schedule:Week:Daily,
    Office_Lighting_Schedule Week Rule - Jan1-Jan3,  !- Name
    Office_Lighting_Schedule_Week_Day,  !- Sunday Schedule:Day Name
    Office_Lighting_Schedule_Week_Day,  !- Monday Schedule:Day Name
    Office_Lighting_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    Office_Lighting_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    Office_Lighting_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    Office_Lighting_Schedule_Week_Day,  !- Friday Schedule:Day Name
    Office_Lighting_Schedule_Saturday,  !- Saturday Schedule:Day Name
    Office_Lighting_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    Office_Lighting_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Office_Lighting_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Office_Lighting_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    Office_Lighting_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Office_Lighting_Schedule Week Rule - Jan4-Dec31,  !- Name
    Office_Lighting_Schedule_Sunday,  !- Sunday Schedule:Day Name
    Office_Lighting_Schedule_Week_Day,  !- Monday Schedule:Day Name
    Office_Lighting_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    Office_Lighting_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    Office_Lighting_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    Office_Lighting_Schedule_Week_Day,  !- Friday Schedule:Day Name
    Office_Lighting_Schedule_Saturday,  !- Saturday Schedule:Day Name
    Office_Lighting_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    Office_Lighting_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Office_Lighting_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Office_Lighting_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    Office_Lighting_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Office_Heating_Schedule Week Rule - Jan1-Jan3,  !- Name
    Office_Heating_Schedule_Week_Day,  !- Sunday Schedule:Day Name
    Office_Heating_Schedule_Week_Day,  !- Monday Schedule:Day Name
    Office_Heating_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    Office_Heating_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    Office_Heating_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    Office_Heating_Schedule_Week_Day,  !- Friday Schedule:Day Name
    Office_Heating_Schedule_Saturday,  !- Saturday Schedule:Day Name
    Office_Heating_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    Office_Heating_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Office_Heating_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Office_Heating_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    Office_Heating_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Office_Heating_Schedule Week Rule - Jan4-Dec31,  !- Name
    Office_Heating_Schedule_Sunday,  !- Sunday Schedule:Day Name
    Office_Heating_Schedule_Week_Day,  !- Monday Schedule:Day Name
    Office_Heating_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    Office_Heating_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    Office_Heating_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    Office_Heating_Schedule_Week_Day,  !- Friday Schedule:Day Name
    Office_Heating_Schedule_Saturday,  !- Saturday Schedule:Day Name
    Office_Heating_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    Office_Heating_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Office_Heating_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Office_Heating_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    Office_Heating_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Office_Cooling_Schedule Week Rule - Jan1-Jan3,  !- Name
    Office_Cooling_Schedule_Week_Day,  !- Sunday Schedule:Day Name
    Office_Cooling_Schedule_Week_Day,  !- Monday Schedule:Day Name
    Office_Cooling_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    Office_Cooling_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    Office_Cooling_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    Office_Cooling_Schedule_Week_Day,  !- Friday Schedule:Day Name
    Office_Cooling_Schedule_Saturday,  !- Saturday Schedule:Day Name
    Office_Cooling_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    Office_Cooling_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Office_Cooling_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Office_Cooling_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    Office_Cooling_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Office_Cooling_Schedule Week Rule - Jan4-Dec31,  !- Name
    Office_Cooling_Schedule_Sunday,  !- Sunday Schedule:Day Name
    Office_Cooling_Schedule_Week_Day,  !- Monday Schedule:Day Name
    Office_Cooling_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    Office_Cooling_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    Office_Cooling_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    Office_Cooling_Schedule_Week_Day,  !- Friday Schedule:Day Name
    Office_Cooling_Schedule_Saturday,  !- Saturday Schedule:Day Name
    Office_Cooling_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    Office_Cooling_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Office_Cooling_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Office_Cooling_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    Office_Cooling_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Always_On Week Rule - Jan1-Dec31,  !- Name
    Always_On_Default,       !- Sunday Schedule:Day Name
    Always_On_Default,       !- Monday Schedule:Day Name
    Always_On_Default,       !- Tuesday Schedule:Day Name
    Always_On_Default,       !- Wednesday Schedule:Day Name
    Always_On_Default,       !- Thursday Schedule:Day Name
    Always_On_Default,       !- Friday Schedule:Day Name
    Always_On_Default,       !- Saturday Schedule:Day Name
    Always_On_Default,       !- Holiday Schedule:Day Name
    Always_On_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Always_On_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Always_On_Default,       !- CustomDay1 Schedule:Day Name
    Always_On_Default;       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Office_Occupancy_Schedule Week Rule - Jan1-Jan3,  !- Name
    Office_Occupancy_Schedule_Week_Day,  !- Sunday Schedule:Day Name
    Office_Occupancy_Schedule_Week_Day,  !- Monday Schedule:Day Name
    Office_Occupancy_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    Office_Occupancy_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    Office_Occupancy_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    Office_Occupancy_Schedule_Week_Day,  !- Friday Schedule:Day Name
    Office_Occupancy_Schedule_Saturday,  !- Saturday Schedule:Day Name
    Office_Occupancy_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    Office_Occupancy_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Office_Occupancy_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Office_Occupancy_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    Office_Occupancy_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Office_Occupancy_Schedule Week Rule - Jan4-Dec31,  !- Name
    Office_Occupancy_Schedule_Sunday,  !- Sunday Schedule:Day Name
    Office_Occupancy_Schedule_Week_Day,  !- Monday Schedule:Day Name
    Office_Occupancy_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    Office_Occupancy_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    Office_Occupancy_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    Office_Occupancy_Schedule_Week_Day,  !- Friday Schedule:Day Name
    Office_Occupancy_Schedule_Saturday,  !- Saturday Schedule:Day Name
    Office_Occupancy_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    Office_Occupancy_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Office_Occupancy_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Office_Occupancy_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    Office_Occupancy_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    AirLoop air_handlers-2963_Sched_Ruleset Week Rule - Jan1-Jan3,  !- Name
    Office_Hvac_Schedule_Week_Day 1,  !- Sunday Schedule:Day Name
    Office_Hvac_Schedule_Week_Day 1,  !- Monday Schedule:Day Name
    Office_Hvac_Schedule_Week_Day 1,  !- Tuesday Schedule:Day Name
    Office_Hvac_Schedule_Week_Day 1,  !- Wednesday Schedule:Day Name
    Office_Hvac_Schedule_Week_Day 1,  !- Thursday Schedule:Day Name
    Office_Hvac_Schedule_Week_Day 1,  !- Friday Schedule:Day Name
    Office_Hvac_Schedule_Saturday 1,  !- Saturday Schedule:Day Name
    Office_Hvac_Schedule_Week_Day 1,  !- Holiday Schedule:Day Name
    Office_Hvac_Schedule_Summer_Design_Day 1,  !- SummerDesignDay Schedule:Day Name
    Office_Hvac_Schedule_Winter_Design_Day 1,  !- WinterDesignDay Schedule:Day Name
    Office_Hvac_Schedule_Week_Day 1,  !- CustomDay1 Schedule:Day Name
    Office_Hvac_Schedule_Week_Day 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    AirLoop air_handlers-2963_Sched_Ruleset Week Rule - Jan4-Dec31,  !- Name
    Office_Hvac_Schedule_Sunday 1,  !- Sunday Schedule:Day Name
    Office_Hvac_Schedule_Week_Day 1,  !- Monday Schedule:Day Name
    Office_Hvac_Schedule_Week_Day 1,  !- Tuesday Schedule:Day Name
    Office_Hvac_Schedule_Week_Day 1,  !- Wednesday Schedule:Day Name
    Office_Hvac_Schedule_Week_Day 1,  !- Thursday Schedule:Day Name
    Office_Hvac_Schedule_Week_Day 1,  !- Friday Schedule:Day Name
    Office_Hvac_Schedule_Saturday 1,  !- Saturday Schedule:Day Name
    Office_Hvac_Schedule_Week_Day 1,  !- Holiday Schedule:Day Name
    Office_Hvac_Schedule_Summer_Design_Day 1,  !- SummerDesignDay Schedule:Day Name
    Office_Hvac_Schedule_Winter_Design_Day 1,  !- WinterDesignDay Schedule:Day Name
    Office_Hvac_Schedule_Week_Day 1,  !- CustomDay1 Schedule:Day Name
    Office_Hvac_Schedule_Week_Day 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Hot_Water_Temperature Week Rule - Jan1-Dec31,  !- Name
    Hot_Water_Temperature_Default,  !- Sunday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Monday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Tuesday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Wednesday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Thursday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Friday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Saturday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Holiday Schedule:Day Name
    Hot_Water_Temperature_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Hot_Water_Temperature_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Hot_Water_Temperature_Default,  !- CustomDay1 Schedule:Day Name
    Hot_Water_Temperature_Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Office_Activity_Schedule Week Rule - Jan1-Jan3,  !- Name
    Office_Activity_Schedule_Week_Day,  !- Sunday Schedule:Day Name
    Office_Activity_Schedule_Week_Day,  !- Monday Schedule:Day Name
    Office_Activity_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    Office_Activity_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    Office_Activity_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    Office_Activity_Schedule_Week_Day,  !- Friday Schedule:Day Name
    Office_Activity_Schedule_Saturday,  !- Saturday Schedule:Day Name
    Office_Activity_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    Office_Activity_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Office_Activity_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Office_Activity_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    Office_Activity_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Office_Activity_Schedule Week Rule - Jan4-Dec31,  !- Name
    Office_Activity_Schedule_Sunday,  !- Sunday Schedule:Day Name
    Office_Activity_Schedule_Week_Day,  !- Monday Schedule:Day Name
    Office_Activity_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    Office_Activity_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    Office_Activity_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    Office_Activity_Schedule_Week_Day,  !- Friday Schedule:Day Name
    Office_Activity_Schedule_Saturday,  !- Saturday Schedule:Day Name
    Office_Activity_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    Office_Activity_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Office_Activity_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Office_Activity_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    Office_Activity_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Office_Elevator_Schedule Week Rule - Jan1-Jan3,  !- Name
    Office_Elevator_Schedule_Week_Day,  !- Sunday Schedule:Day Name
    Office_Elevator_Schedule_Week_Day,  !- Monday Schedule:Day Name
    Office_Elevator_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    Office_Elevator_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    Office_Elevator_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    Office_Elevator_Schedule_Week_Day,  !- Friday Schedule:Day Name
    Office_Elevator_Schedule_Saturday,  !- Saturday Schedule:Day Name
    Office_Elevator_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    Office_Elevator_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Office_Elevator_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Office_Elevator_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    Office_Elevator_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Office_Elevator_Schedule Week Rule - Jan4-Dec31,  !- Name
    Office_Elevator_Schedule_Sunday,  !- Sunday Schedule:Day Name
    Office_Elevator_Schedule_Week_Day,  !- Monday Schedule:Day Name
    Office_Elevator_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    Office_Elevator_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    Office_Elevator_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    Office_Elevator_Schedule_Week_Day,  !- Friday Schedule:Day Name
    Office_Elevator_Schedule_Saturday,  !- Saturday Schedule:Day Name
    Office_Elevator_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    Office_Elevator_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Office_Elevator_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Office_Elevator_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    Office_Elevator_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Office_Infiltration_Schedule Week Rule - Jan1-Jan3,  !- Name
    Office_Infiltration_Schedule_Week_Day,  !- Sunday Schedule:Day Name
    Office_Infiltration_Schedule_Week_Day,  !- Monday Schedule:Day Name
    Office_Infiltration_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    Office_Infiltration_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    Office_Infiltration_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    Office_Infiltration_Schedule_Week_Day,  !- Friday Schedule:Day Name
    Office_Infiltration_Schedule_Saturday,  !- Saturday Schedule:Day Name
    Office_Infiltration_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    Office_Infiltration_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Office_Infiltration_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Office_Infiltration_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    Office_Infiltration_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Office_Infiltration_Schedule Week Rule - Jan4-Dec31,  !- Name
    Office_Infiltration_Schedule_Sunday,  !- Sunday Schedule:Day Name
    Office_Infiltration_Schedule_Week_Day,  !- Monday Schedule:Day Name
    Office_Infiltration_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    Office_Infiltration_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    Office_Infiltration_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    Office_Infiltration_Schedule_Week_Day,  !- Friday Schedule:Day Name
    Office_Infiltration_Schedule_Saturday,  !- Saturday Schedule:Day Name
    Office_Infiltration_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    Office_Infiltration_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Office_Infiltration_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Office_Infiltration_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    Office_Infiltration_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Office_Plug_And_Process_Schedule Week Rule - Jan1-Jan3,  !- Name
    Office_Plug_And_Process_Schedule_Week_Day,  !- Sunday Schedule:Day Name
    Office_Plug_And_Process_Schedule_Week_Day,  !- Monday Schedule:Day Name
    Office_Plug_And_Process_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    Office_Plug_And_Process_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    Office_Plug_And_Process_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    Office_Plug_And_Process_Schedule_Week_Day,  !- Friday Schedule:Day Name
    Office_Plug_And_Process_Schedule_Saturday,  !- Saturday Schedule:Day Name
    Office_Plug_And_Process_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    Office_Plug_And_Process_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Office_Plug_And_Process_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Office_Plug_And_Process_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    Office_Plug_And_Process_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Office_Plug_And_Process_Schedule Week Rule - Jan4-Dec31,  !- Name
    Office_Plug_And_Process_Schedule_Sunday,  !- Sunday Schedule:Day Name
    Office_Plug_And_Process_Schedule_Week_Day,  !- Monday Schedule:Day Name
    Office_Plug_And_Process_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    Office_Plug_And_Process_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    Office_Plug_And_Process_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    Office_Plug_And_Process_Schedule_Week_Day,  !- Friday Schedule:Day Name
    Office_Plug_And_Process_Schedule_Saturday,  !- Saturday Schedule:Day Name
    Office_Plug_And_Process_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    Office_Plug_And_Process_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Office_Plug_And_Process_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Office_Plug_And_Process_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    Office_Plug_And_Process_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Office_Service_Water_Heating_Schedule Week Rule - Jan1-Jan3,  !- Name
    Office_Service_Water_Heating_Schedule_Week_Day,  !- Sunday Schedule:Day Name
    Office_Service_Water_Heating_Schedule_Week_Day,  !- Monday Schedule:Day Name
    Office_Service_Water_Heating_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    Office_Service_Water_Heating_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    Office_Service_Water_Heating_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    Office_Service_Water_Heating_Schedule_Week_Day,  !- Friday Schedule:Day Name
    Office_Service_Water_Heating_Schedule_Saturday,  !- Saturday Schedule:Day Name
    Office_Service_Water_Heating_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    Office_Service_Water_Heating_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Office_Service_Water_Heating_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Office_Service_Water_Heating_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    Office_Service_Water_Heating_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Office_Service_Water_Heating_Schedule Week Rule - Jan4-Dec31,  !- Name
    Office_Service_Water_Heating_Schedule_Sunday,  !- Sunday Schedule:Day Name
    Office_Service_Water_Heating_Schedule_Week_Day,  !- Monday Schedule:Day Name
    Office_Service_Water_Heating_Schedule_Week_Day,  !- Tuesday Schedule:Day Name
    Office_Service_Water_Heating_Schedule_Week_Day,  !- Wednesday Schedule:Day Name
    Office_Service_Water_Heating_Schedule_Week_Day,  !- Thursday Schedule:Day Name
    Office_Service_Water_Heating_Schedule_Week_Day,  !- Friday Schedule:Day Name
    Office_Service_Water_Heating_Schedule_Saturday,  !- Saturday Schedule:Day Name
    Office_Service_Water_Heating_Schedule_Week_Day,  !- Holiday Schedule:Day Name
    Office_Service_Water_Heating_Schedule_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Office_Service_Water_Heating_Schedule_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Office_Service_Water_Heating_Schedule_Week_Day,  !- CustomDay1 Schedule:Day Name
    Office_Service_Water_Heating_Schedule_Week_Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Secondary CHW Temp - 44F Week Rule - Jan1-Dec31,  !- Name
    Secondary CHW Temp Default,  !- Sunday Schedule:Day Name
    Secondary CHW Temp Default,  !- Monday Schedule:Day Name
    Secondary CHW Temp Default,  !- Tuesday Schedule:Day Name
    Secondary CHW Temp Default,  !- Wednesday Schedule:Day Name
    Secondary CHW Temp Default,  !- Thursday Schedule:Day Name
    Secondary CHW Temp Default,  !- Friday Schedule:Day Name
    Secondary CHW Temp Default,  !- Saturday Schedule:Day Name
    Secondary CHW Temp Default,  !- Holiday Schedule:Day Name
    Secondary CHW Temp Default,  !- SummerDesignDay Schedule:Day Name
    Secondary CHW Temp Default,  !- WinterDesignDay Schedule:Day Name
    Secondary CHW Temp Default,  !- CustomDay1 Schedule:Day Name
    Secondary CHW Temp Default;  !- CustomDay2 Schedule:Day Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

  Schedule:Year,
    Office_Lighting_Schedule,!- Name
    Fractional,              !- Schedule Type Limits Name
    Office_Lighting_Schedule Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    Office_Lighting_Schedule Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Year,
    Office_Heating_Schedule, !- Name
    Temperature,             !- Schedule Type Limits Name
    Office_Heating_Schedule Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    Office_Heating_Schedule Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Year,
    Office_Cooling_Schedule, !- Name
    Temperature,             !- Schedule Type Limits Name
    Office_Cooling_Schedule Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    Office_Cooling_Schedule Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Year,
    Always_On,               !- Name
    OnOff,                   !- Schedule Type Limits Name
    Always_On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Office_Occupancy_Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Office_Occupancy_Schedule Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    Office_Occupancy_Schedule Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Year,
    AirLoop air_handlers-2963_Sched_Ruleset,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    AirLoop air_handlers-2963_Sched_Ruleset Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    AirLoop air_handlers-2963_Sched_Ruleset Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Year,
    Hot_Water_Temperature,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Hot_Water_Temperature Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Office_Activity_Schedule,!- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Office_Activity_Schedule Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    Office_Activity_Schedule Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Year,
    Office_Elevator_Schedule,!- Name
    Dimensionless,           !- Schedule Type Limits Name
    Office_Elevator_Schedule Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    Office_Elevator_Schedule Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Year,
    Office_Infiltration_Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Office_Infiltration_Schedule Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    Office_Infiltration_Schedule Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Year,
    Office_Plug_And_Process_Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Office_Plug_And_Process_Schedule Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    Office_Plug_And_Process_Schedule Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Year,
    Office_Service_Water_Heating_Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Office_Service_Water_Heating_Schedule Week Rule - Jan1-Jan3,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    3,                       !- End Day 1
    Office_Service_Water_Heating_Schedule Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    4,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Year,
    Secondary CHW Temp - 44F,!- Name
    Temperature,             !- Schedule Type Limits Name
    Secondary CHW Temp - 44F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    blocks-3644_office_1_Core Thermostat Schedule,  !- Name
    blocks-3644_office_1_Core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3644_office_1_East Perimeter Thermostat Schedule,  !- Name
    blocks-3644_office_1_East Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3644_office_1_North Perimeter Thermostat Schedule,  !- Name
    blocks-3644_office_1_North Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3644_office_1_South Perimeter Thermostat Schedule,  !- Name
    blocks-3644_office_1_South Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3644_office_1_West Perimeter Thermostat Schedule,  !- Name
    blocks-3644_office_1_West Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3644_office_2_Core Thermostat Schedule,  !- Name
    blocks-3644_office_2_Core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3644_office_2_East Perimeter Thermostat Schedule,  !- Name
    blocks-3644_office_2_East Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3644_office_2_North Perimeter Thermostat Schedule,  !- Name
    blocks-3644_office_2_North Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3644_office_2_South Perimeter Thermostat Schedule,  !- Name
    blocks-3644_office_2_South Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3644_office_2_West Perimeter Thermostat Schedule,  !- Name
    blocks-3644_office_2_West Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_1_Core Thermostat Schedule,  !- Name
    blocks-3645_office_1_Core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_1_East Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_1_East Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_1_North Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_1_North Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_1_South Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_1_South Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_1_West Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_1_West Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_2_Core Thermostat Schedule,  !- Name
    blocks-3645_office_2_Core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_2_East Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_2_East Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_2_North Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_2_North Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_2_South Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_2_South Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_2_West Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_2_West Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_3_Core Thermostat Schedule,  !- Name
    blocks-3645_office_3_Core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_3_East Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_3_East Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_3_North Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_3_North Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_3_South Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_3_South Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_3_West Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_3_West Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_4_Core Thermostat Schedule,  !- Name
    blocks-3645_office_4_Core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_4_East Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_4_East Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_4_North Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_4_North Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_4_South Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_4_South Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_4_West Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_4_West Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_5_Core Thermostat Schedule,  !- Name
    blocks-3645_office_5_Core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_5_East Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_5_East Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_5_North Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_5_North Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_5_South Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_5_South Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_5_West Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_5_West Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_6_Core Thermostat Schedule,  !- Name
    blocks-3645_office_6_Core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_6_East Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_6_East Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_6_North Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_6_North Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_6_South Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_6_South Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_6_West Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_6_West Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_7_Core Thermostat Schedule,  !- Name
    blocks-3645_office_7_Core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_7_East Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_7_East Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_7_North Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_7_North Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_7_South Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_7_South Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_7_West Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_7_West Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_8_Core Thermostat Schedule,  !- Name
    blocks-3645_office_8_Core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_8_East Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_8_East Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_8_North Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_8_North Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_8_South Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_8_South Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_8_West Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_8_West Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_9_Core Thermostat Schedule,  !- Name
    blocks-3645_office_9_Core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_9_East Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_9_East Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_9_North Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_9_North Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_9_South Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_9_South Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    blocks-3645_office_9_West Perimeter Thermostat Schedule,  !- Name
    blocks-3645_office_9_West Perimeter Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Economizer Efficiency Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.9;        !- Field 3

  Schedule:Compact,
    Tower-Loop-Temperature-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.1;       !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

  Schedule:Constant,Always On Discrete,OnOff 1,1;

  Schedule:Constant,Always Off Discrete,,0;

  Schedule:Constant,Always On Continuous,,1;

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

  Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

  Material,
    4IN CONCRETE HW,         !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    IEAD Roof Insulation,    !- Name
    MediumRough,             !- Roughness
    0.316696373180461,       !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

  Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Steel Frame Wall Insulation,  !- Name
    MediumRough,             !- Roughness
    0.148554253465291,       !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Wood Siding,             !- Name
    MediumSmooth,            !- Roughness
    0.01,                    !- Thickness {m}
    0.11,                    !- Conductivity {W/m-K}
    544.62,                  !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

  WindowMaterial:SimpleGlazingSystem,
    Glazing Layer,           !- Name
    1.70347896769017,        !- U-Factor {W/m2-K}
    0.4171,                  !- Solar Heat Gain Coefficient
    0.7;                     !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    Glazing Layer 1,         !- Name
    1.70347896769017,        !- U-Factor {W/m2-K}
    0.51,                    !- Solar Heat Gain Coefficient
    0.7;                     !- Visible Transmittance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    fenestration_1.7034789676901698_0.4171_0.7,  !- Name
    Glazing Layer;           !- Outside Layer

  Construction,
    fenestration_1.7034789676901698_0.51_0.7,  !- Name
    Glazing Layer 1;         !- Outside Layer

  Construction,
    IEAD_Metal_Deck,         !- Name
    Roof Membrane,           !- Outside Layer
    IEAD Roof Insulation,    !- Layer 2
    Metal Decking;           !- Layer 3

  Construction,
    INT-FLOOR-TOPSIDE,       !- Name
    1/2IN Gypsum,            !- Outside Layer
    4IN CONCRETE HW,         !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

  Construction,
    INT-FLOOR-UNDERSIDE,     !- Name
    CP02 CARPET PAD,         !- Outside Layer
    4IN CONCRETE HW,         !- Layer 2
    1/2IN Gypsum;            !- Layer 3

  Construction,
    Siding_Steel_Frame_Wall, !- Name
    Wood Siding,             !- Outside Layer
    Steel Frame Wall Insulation,  !- Layer 2
    1/2IN Gypsum;            !- Layer 3

  Construction,
    Standard_Int-Wall,       !- Name
    1/2IN Gypsum,            !- Outside Layer
    1/2IN Gypsum;            !- Layer 2

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:FFACTORGROUNDFLOOR ===========

  Construction:FfactorGroundFloor,
    Construction Ffactor Ground Floor 1,  !- Name
    0.93474,                 !- F-Factor {W/m-K}
    1,                       !- Area {m2}
    1;                       !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Construction Ffactor Ground Floor 2,  !- Name
    0.93474,                 !- F-Factor {W/m-K}
    174.1932,                !- Area {m2}
    42.672;                  !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Construction Ffactor Ground Floor 3,  !- Name
    0.93474,                 !- F-Factor {W/m-K}
    90.580464,               !- Area {m2}
    24.384;                  !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Construction Ffactor Ground Floor 4,  !- Name
    0.93474,                 !- F-Factor {W/m-K}
    510.96672,               !- Area {m2}
    0;                       !- PerimeterExposed {m}

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    blocks-3644_office_1_Core,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3644_office_1_East Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3644_office_1_North Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3644_office_1_South Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3644_office_1_West Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3644_office_2_Core,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3644_office_2_East Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3644_office_2_North Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3644_office_2_South Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3644_office_2_West Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_1_Core,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_1_East Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_1_North Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_1_South Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_1_West Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_2_Core,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_2_East Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_2_North Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_2_South Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_2_West Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_3_Core,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_3_East Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_3_North Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_3_South Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_3_West Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_4_Core,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_4_East Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_4_North Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_4_South Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_4_West Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_5_Core,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_5_East Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_5_North Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_5_South Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_5_West Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_6_Core,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_6_East Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_6_North Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_6_South Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_6_West Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_7_Core,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_7_East Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_7_North Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_7_South Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_7_West Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_8_Core,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_8_East Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_8_North Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_8_South Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_8_West Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_9_Core,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_9_East Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_9_North Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_9_South Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    blocks-3645_office_9_West Perimeter,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    Office_Mid_Plenum,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  Zone,
    Office_Mid_Plenum 2,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  Zone,
    Office_Top_Plenum,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  Zone,
    Office_Top_Plenum 2,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

  ZoneList,
    {6d40ff65-3418-4dc8-bd77-e8601e033264},  !- Name
    Office_Mid_Plenum;       !- Zone 1 Name

  ZoneList,
    Office_Mid_Plenum 1,     !- Name
    Office_Mid_Plenum 2;     !- Zone 1 Name

  ZoneList,
    Office_Space_Type_62.2_Multizone_Adjusted,  !- Name
    blocks-3644_office_1_Core,  !- Zone 1 Name
    blocks-3644_office_1_East Perimeter,  !- Zone 2 Name
    blocks-3644_office_1_North Perimeter,  !- Zone 3 Name
    blocks-3644_office_1_South Perimeter,  !- Zone 4 Name
    blocks-3644_office_1_West Perimeter,  !- Zone 5 Name
    blocks-3644_office_2_Core,  !- Zone 6 Name
    blocks-3644_office_2_East Perimeter,  !- Zone 7 Name
    blocks-3644_office_2_North Perimeter,  !- Zone 8 Name
    blocks-3644_office_2_South Perimeter,  !- Zone 9 Name
    blocks-3644_office_2_West Perimeter,  !- Zone 10 Name
    blocks-3645_office_1_Core,  !- Zone 11 Name
    blocks-3645_office_1_East Perimeter,  !- Zone 12 Name
    blocks-3645_office_1_North Perimeter,  !- Zone 13 Name
    blocks-3645_office_1_South Perimeter,  !- Zone 14 Name
    blocks-3645_office_1_West Perimeter,  !- Zone 15 Name
    blocks-3645_office_2_Core,  !- Zone 16 Name
    blocks-3645_office_2_East Perimeter,  !- Zone 17 Name
    blocks-3645_office_2_North Perimeter,  !- Zone 18 Name
    blocks-3645_office_2_South Perimeter,  !- Zone 19 Name
    blocks-3645_office_2_West Perimeter,  !- Zone 20 Name
    blocks-3645_office_3_Core,  !- Zone 21 Name
    blocks-3645_office_3_East Perimeter,  !- Zone 22 Name
    blocks-3645_office_3_North Perimeter,  !- Zone 23 Name
    blocks-3645_office_3_South Perimeter,  !- Zone 24 Name
    blocks-3645_office_3_West Perimeter,  !- Zone 25 Name
    blocks-3645_office_4_Core,  !- Zone 26 Name
    blocks-3645_office_4_East Perimeter,  !- Zone 27 Name
    blocks-3645_office_4_North Perimeter,  !- Zone 28 Name
    blocks-3645_office_4_South Perimeter,  !- Zone 29 Name
    blocks-3645_office_4_West Perimeter,  !- Zone 30 Name
    blocks-3645_office_5_Core,  !- Zone 31 Name
    blocks-3645_office_5_East Perimeter,  !- Zone 32 Name
    blocks-3645_office_5_North Perimeter,  !- Zone 33 Name
    blocks-3645_office_5_South Perimeter,  !- Zone 34 Name
    blocks-3645_office_5_West Perimeter,  !- Zone 35 Name
    blocks-3645_office_6_Core,  !- Zone 36 Name
    blocks-3645_office_6_East Perimeter,  !- Zone 37 Name
    blocks-3645_office_6_North Perimeter,  !- Zone 38 Name
    blocks-3645_office_6_South Perimeter,  !- Zone 39 Name
    blocks-3645_office_6_West Perimeter,  !- Zone 40 Name
    blocks-3645_office_7_Core,  !- Zone 41 Name
    blocks-3645_office_7_East Perimeter,  !- Zone 42 Name
    blocks-3645_office_7_North Perimeter,  !- Zone 43 Name
    blocks-3645_office_7_South Perimeter,  !- Zone 44 Name
    blocks-3645_office_7_West Perimeter,  !- Zone 45 Name
    blocks-3645_office_8_Core,  !- Zone 46 Name
    blocks-3645_office_8_East Perimeter,  !- Zone 47 Name
    blocks-3645_office_8_North Perimeter,  !- Zone 48 Name
    blocks-3645_office_8_South Perimeter,  !- Zone 49 Name
    blocks-3645_office_8_West Perimeter,  !- Zone 50 Name
    blocks-3645_office_9_Core,  !- Zone 51 Name
    blocks-3645_office_9_East Perimeter,  !- Zone 52 Name
    blocks-3645_office_9_North Perimeter,  !- Zone 53 Name
    blocks-3645_office_9_South Perimeter,  !- Zone 54 Name
    blocks-3645_office_9_West Perimeter;  !- Zone 55 Name

  ZoneList,
    {5c03f227-5cc9-45b5-b1f7-f94fecc3e9c6},  !- Name
    Office_Top_Plenum;       !- Zone 1 Name

  ZoneList,
    Office_Top_Plenum 1,     !- Name
    Office_Top_Plenum 2;     !- Zone 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    Surface 31,              !- Name
    Floor,                   !- Surface Type
    Construction Ffactor Ground Floor 4,  !- Construction Name
    blocks-3644_office_1_Core,  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,-22.86,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,-22.86,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 32,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_1_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 10,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,-22.86,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,-22.86,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 33,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_1_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 16,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 34,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_1_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 22,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,-22.86,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,-22.86,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 35,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_1_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 28,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,-22.86,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,-22.86,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,-22.86,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,-22.86,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 36,              !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3644_office_1_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 76,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,-22.86,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,-22.86,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 19,              !- Name
    Floor,                   !- Surface Type
    Construction Ffactor Ground Floor 2,  !- Construction Name
    blocks-3644_office_1_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-27.432,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,-22.86,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 20,              !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3644_office_1_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-27.432,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-27.432,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 21,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_1_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 29,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,-22.86,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,-22.86,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-27.432,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-27.432,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 22,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_1_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 34,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,-22.86,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,-22.86,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 23,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_1_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 15,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 24,              !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3644_office_1_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 74,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-27.432,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,-22.86,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 13,              !- Name
    Floor,                   !- Surface Type
    Construction Ffactor Ground Floor 3,  !- Construction Name
    blocks-3644_office_1_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 14,              !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3644_office_1_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,0,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 15,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_1_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 23,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 16,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_1_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 33,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 17,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_1_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 9,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 18,              !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3644_office_1_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 73,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 25,              !- Name
    Floor,                   !- Surface Type
    Construction Ffactor Ground Floor 3,  !- Construction Name
    blocks-3644_office_1_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-27.432,0,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-27.432,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,-22.86,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,-22.86,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 26,              !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3644_office_1_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-27.432,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-27.432,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-27.432,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-27.432,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 27,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_1_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 11,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,-22.86,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,-22.86,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-27.432,0,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-27.432,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 28,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_1_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 35,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,-22.86,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,-22.86,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,-22.86,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,-22.86,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 29,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_1_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 21,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-27.432,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-27.432,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,-22.86,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,-22.86,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 30,              !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3644_office_1_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 75,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-27.432,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,-22.86,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,-22.86,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-27.432,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 10,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_1_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 32,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,-22.86,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,-22.86,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 11,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_1_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 27,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-27.432,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-27.432,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,-22.86,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,-22.86,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 12,              !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3644_office_1_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-27.432,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,-22.86,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 7,               !- Name
    Floor,                   !- Surface Type
    Construction Ffactor Ground Floor 2,  !- Construction Name
    blocks-3644_office_1_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-27.432,0,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,-22.86,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 8,               !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3644_office_1_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-27.432,0,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-27.432,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 9,               !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_1_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 17,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,0,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 67,              !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3644_office_2_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 80,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,-22.86,3.6576,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,-22.86,3.6576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 68,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_2_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 46,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,-22.86,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,-22.86,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 69,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_2_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 52,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 70,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_2_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 58,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,-22.86,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,-22.86,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 71,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_2_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 64,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,-22.86,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,-22.86,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,-22.86,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,-22.86,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 72,              !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3644_office_2_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 84,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,-22.86,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,6.4008,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,6.4008,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,-22.86,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 55,              !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3644_office_2_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 78,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,3.6576,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-27.432,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,-22.86,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,3.6576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 56,              !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3644_office_2_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-27.432,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-27.432,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 57,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_2_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 65,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,-22.86,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,-22.86,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-27.432,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-27.432,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 58,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_2_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 70,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,-22.86,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,-22.86,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 59,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_2_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 51,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 60,              !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3644_office_2_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 82,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-27.432,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,6.4008,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,6.4008,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,-22.86,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 49,              !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3644_office_2_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 77,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,3.6576,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,3.6576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 50,              !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3644_office_2_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 51,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_2_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 59,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 52,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_2_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 69,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 53,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_2_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 45,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 54,              !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3644_office_2_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 81,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,6.4008,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,6.4008,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 61,              !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3644_office_2_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 79,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,-22.86,3.6576,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-27.432,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-27.432,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,-22.86,3.6576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 62,              !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3644_office_2_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-27.432,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-27.432,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-27.432,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-27.432,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 63,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_2_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 47,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,-22.86,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,-22.86,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-27.432,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-27.432,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 64,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_2_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 71,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,-22.86,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,-22.86,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,-22.86,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,-22.86,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 65,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_2_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 57,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-27.432,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-27.432,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,-22.86,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,-22.86,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 66,              !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3644_office_2_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 83,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-27.432,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,-22.86,6.4008,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,-22.86,6.4008,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-27.432,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 43,              !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3644_office_2_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 6,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,3.6576,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,-22.86,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-27.432,3.6576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 44,              !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3644_office_2_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-27.432,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-27.432,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 45,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_2_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 53,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 46,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_2_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 68,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,-22.86,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,-22.86,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 47,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3644_office_2_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 63,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-27.432,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-27.432,3.6576,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,-22.86,3.6576,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,-22.86,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 48,              !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3644_office_2_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 37,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-27.432,6.4008,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,-22.86,6.4008,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,6.4008,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,6.4008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 115,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_1_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 481,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,1.524,7.3152,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,7.3152;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 116,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_1_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 94,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 117,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_1_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 100,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 118,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_1_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 106,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 119,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_1_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 112,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,1.524,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 120,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_1_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 412,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,10.0584,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,10.0584,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 103,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_1_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 478,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,7.3152,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,7.3152;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 104,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3645_office_1_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 105,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_1_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 113,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-3.048,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-3.048,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 106,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_1_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 118,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 107,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_1_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 99,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 108,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_1_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 410,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,10.0584,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,10.0584,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 100,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_1_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 117,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 101,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_1_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 93,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 102,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_1_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 409,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,10.0584,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,10.0584,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 97,              !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_1_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 42,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,7.3152,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,7.3152;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 98,              !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3645_office_1_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 99,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_1_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 107,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 109,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_1_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 479,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,7.3152,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,7.3152;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 110,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3645_office_1_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-3.048,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-3.048,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-3.048,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 111,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_1_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 95,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,1.524,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 112,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_1_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 119,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 113,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_1_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 105,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 114,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_1_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 411,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,10.0584,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,10.0584,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 91,              !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_1_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 477,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,7.3152,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,7.3152;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 92,              !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3645_office_1_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 93,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_1_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 101,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 94,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_1_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 116,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,1.524,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 95,              !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_1_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 111,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-3.048,7.3152,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,7.3152,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 96,              !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_1_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 85,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,10.0584,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,10.0584,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,10.0584,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,10.0584;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 151,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_2_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 416,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,1.524,10.9728,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,10.9728;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 152,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_2_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 130,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 153,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_2_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 136,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 154,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_2_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 142,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 155,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_2_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 148,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,1.524,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 156,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_2_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 420,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,13.716,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,13.716,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 139,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_2_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 414,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,10.9728,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,10.9728;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 140,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3645_office_2_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 141,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_2_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 149,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-3.048,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-3.048,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 142,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_2_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 154,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 143,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_2_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 135,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 144,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_2_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 418,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,13.716,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,13.716,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 133,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_2_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 413,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,10.9728,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,10.9728;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 134,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3645_office_2_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 135,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_2_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 143,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 136,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_2_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 153,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 137,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_2_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 129,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 138,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_2_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 417,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,13.716,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,13.716,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 145,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_2_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 415,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,10.9728,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,10.9728;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 146,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3645_office_2_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-3.048,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-3.048,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-3.048,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 147,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_2_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 131,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,1.524,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 148,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_2_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 155,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 149,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_2_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 141,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 150,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_2_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 419,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,13.716,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,13.716,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 127,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_2_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 90,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,10.9728,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,10.9728;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 128,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3645_office_2_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 129,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_2_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 137,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 130,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_2_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 152,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,1.524,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 131,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_2_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 147,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-3.048,10.9728,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,10.9728,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 132,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_2_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 121,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,13.716,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,13.716,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,13.716,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,13.716;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 187,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_3_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 424,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,1.524,14.6304,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,14.6304;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 188,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_3_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 166,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 189,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_3_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 172,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 190,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_3_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 178,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 191,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_3_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 184,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,1.524,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 192,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_3_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 428,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,17.3736,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,17.3736,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 175,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_3_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 422,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,14.6304,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,14.6304;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 176,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3645_office_3_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 177,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_3_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 185,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-3.048,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-3.048,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 178,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_3_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 190,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 179,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_3_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 171,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 180,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_3_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 426,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,17.3736,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,17.3736,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 169,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_3_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 421,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,14.6304,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,14.6304;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 170,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3645_office_3_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 171,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_3_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 179,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 172,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_3_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 189,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 173,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_3_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 165,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 174,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_3_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 425,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,17.3736,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,17.3736,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 181,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_3_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 423,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,14.6304,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,14.6304;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 182,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3645_office_3_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-3.048,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-3.048,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-3.048,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 183,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_3_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 167,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,1.524,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 184,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_3_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 191,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 185,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_3_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 177,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 186,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_3_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 427,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,17.3736,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,17.3736,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 163,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_3_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 126,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,14.6304,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,14.6304;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 164,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3645_office_3_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 165,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_3_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 173,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 166,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_3_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 188,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,1.524,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 167,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_3_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 183,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-3.048,14.6304,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,14.6304,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 168,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_3_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 157,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,17.3736,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,17.3736,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,17.3736,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,17.3736;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 223,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_4_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 432,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,1.524,18.288,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,18.288;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 224,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_4_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 202,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,21.0312,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,21.0312;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 225,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_4_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 208,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,21.0312,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,21.0312;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 226,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_4_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 214,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,21.0312,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,21.0312;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 227,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_4_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 220,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,1.524,21.0312,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,21.0312;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 228,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_4_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 436,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,21.0312,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,21.0312,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,21.0312,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,21.0312;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 211,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_4_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 430,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,18.288,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,18.288;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 212,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3645_office_4_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,21.0312,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,21.0312;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 213,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_4_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 221,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,21.0312,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-3.048,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-3.048,21.0312;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 214,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_4_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 226,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,21.0312,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,21.0312;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 215,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_4_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 207,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,21.0312,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,21.0312;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 216,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_4_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 434,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,21.0312,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,21.0312,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,21.0312,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,21.0312;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 205,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_4_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 429,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,18.288,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,18.288;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 206,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3645_office_4_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,21.0312,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,21.0312;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 207,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_4_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 215,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,21.0312,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,21.0312;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 208,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_4_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 225,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,21.0312,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,21.0312;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 209,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_4_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 201,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,21.0312,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,21.0312;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 210,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_4_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 433,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,21.0312,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,21.0312,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,21.0312,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,21.0312;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 217,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_4_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 431,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,18.288,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,18.288;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 218,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3645_office_4_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,21.0312,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-3.048,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-3.048,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-3.048,21.0312;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 219,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_4_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 203,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,1.524,21.0312,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,21.0312;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 220,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_4_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 227,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,21.0312,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,21.0312;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 221,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_4_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 213,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,21.0312,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,21.0312;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 222,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_4_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 435,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,21.0312,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,21.0312,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,21.0312,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,21.0312;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 199,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_4_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 162,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,18.288,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,18.288;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 200,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3645_office_4_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,21.0312,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,21.0312;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 201,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_4_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 209,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,21.0312,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,21.0312;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 202,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_4_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 224,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,1.524,21.0312,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,21.0312;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 203,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_4_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 219,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,21.0312,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-3.048,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,21.0312;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 204,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_4_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 193,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,21.0312,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,21.0312,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,21.0312,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,21.0312;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 259,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_5_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 440,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,1.524,21.9456,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,21.9456,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,21.9456,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,21.9456;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 260,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_5_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 238,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,24.6888,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,21.9456,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,21.9456,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,24.6888;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 261,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_5_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 244,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,24.6888,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,21.9456,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,21.9456,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,24.6888;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 262,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_5_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 250,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,24.6888,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,21.9456,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,21.9456,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,24.6888;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 263,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_5_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 256,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,1.524,24.6888,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,21.9456,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,21.9456,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,24.6888;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 264,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_5_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 444,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,24.6888,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,24.6888,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,24.6888,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,24.6888;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 247,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_5_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 438,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,21.9456,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,21.9456,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,21.9456,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,21.9456;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 248,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3645_office_5_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,24.6888,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,21.9456,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,21.9456,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,24.6888;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 249,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_5_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 257,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,24.6888,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,21.9456,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-3.048,21.9456,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-3.048,24.6888;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 250,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_5_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 262,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,24.6888,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,21.9456,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,21.9456,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,24.6888;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 251,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_5_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 243,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,24.6888,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,21.9456,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,21.9456,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,24.6888;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 252,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_5_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 442,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,24.6888,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,24.6888,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,24.6888,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,24.6888;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 241,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_5_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 437,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,21.9456,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,21.9456,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,21.9456,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,21.9456;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 242,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3645_office_5_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,24.6888,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,21.9456,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,21.9456,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,24.6888;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 243,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_5_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 251,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,24.6888,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,21.9456,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,21.9456,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,24.6888;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 244,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_5_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 261,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,24.6888,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,21.9456,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,21.9456,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,24.6888;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 245,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_5_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 237,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,24.6888,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,21.9456,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,21.9456,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,24.6888;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 246,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_5_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 441,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,24.6888,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,24.6888,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,24.6888,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,24.6888;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 253,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_5_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 439,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,21.9456,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,21.9456,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,21.9456,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,21.9456;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 254,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3645_office_5_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,24.6888,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-3.048,21.9456,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-3.048,21.9456,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-3.048,24.6888;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 255,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_5_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 239,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,1.524,24.6888,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,21.9456,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,21.9456,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,24.6888;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 256,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_5_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 263,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,24.6888,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,21.9456,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,21.9456,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,24.6888;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 257,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_5_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 249,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,24.6888,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,21.9456,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,21.9456,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,24.6888;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 258,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_5_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 443,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,24.6888,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,24.6888,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,24.6888,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,24.6888;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 235,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_5_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 198,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,21.9456,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,21.9456,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,21.9456,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,21.9456;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 236,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3645_office_5_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,24.6888,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,21.9456,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,21.9456,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,24.6888;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 237,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_5_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 245,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,24.6888,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,21.9456,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,21.9456,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,24.6888;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 238,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_5_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 260,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,1.524,24.6888,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,21.9456,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,21.9456,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,24.6888;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 239,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_5_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 255,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,24.6888,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-3.048,21.9456,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,21.9456,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,24.6888;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 240,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_5_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 229,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,24.6888,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,24.6888,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,24.6888,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,24.6888;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 295,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_6_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 448,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,1.524,25.6032,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,25.6032,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,25.6032,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,25.6032;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 296,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_6_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 274,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,28.3464,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,25.6032,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,25.6032,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,28.3464;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 297,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_6_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 280,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,28.3464,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,25.6032,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,25.6032,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,28.3464;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 298,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_6_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 286,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,28.3464,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,25.6032,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,25.6032,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,28.3464;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 299,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_6_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 292,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,1.524,28.3464,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,25.6032,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,25.6032,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,28.3464;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 300,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_6_Core,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 452,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,28.3464,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,28.3464,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,28.3464,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,28.3464;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 283,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_6_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 446,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,25.6032,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,25.6032,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,25.6032,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,25.6032;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 284,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3645_office_6_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,28.3464,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,25.6032,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,25.6032,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,28.3464;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 285,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_6_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 293,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,28.3464,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,25.6032,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-3.048,25.6032,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-3.048,28.3464;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 286,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_6_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 298,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,28.3464,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,25.6032,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,25.6032,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,28.3464;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 287,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_6_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 279,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,28.3464,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,25.6032,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,25.6032,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,28.3464;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 288,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_6_East Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 450,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,28.3464,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,28.3464,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,28.3464,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,28.3464;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 277,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_6_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 445,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,25.6032,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,25.6032,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,25.6032,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,25.6032;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 278,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3645_office_6_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,15.24,28.3464,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,25.6032,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,25.6032,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,15.24,28.3464;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 279,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_6_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 287,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,28.3464,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,10.668,25.6032,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,15.24,25.6032,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,15.24,28.3464;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 280,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_6_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 297,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,10.668,28.3464,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,25.6032,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,10.668,25.6032,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,10.668,28.3464;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 281,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_6_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 273,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,28.3464,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,25.6032,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,10.668,25.6032,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,28.3464;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 282,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_6_North Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 449,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,10.668,28.3464,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,15.24,28.3464,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,15.24,28.3464,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,10.668,28.3464;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 289,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_6_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 447,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,25.6032,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,25.6032,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,25.6032,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,25.6032;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 290,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3645_office_6_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,-3.048,28.3464,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,-3.048,25.6032,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,-3.048,25.6032,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,-3.048,28.3464;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 291,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_6_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 275,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.62,1.524,28.3464,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,1.524,25.6032,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,25.6032,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,28.3464;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 292,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_6_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 299,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.62,1.524,28.3464,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,25.6032,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,25.6032,  !- X,Y,Z ==> Vertex 3 {m}
    -7.62,1.524,28.3464;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 293,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_6_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 285,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,28.3464,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,-3.048,25.6032,  !- X,Y,Z ==> Vertex 2 {m}
    7.62,1.524,25.6032,  !- X,Y,Z ==> Vertex 3 {m}
    7.62,1.524,28.3464;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 294,             !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    blocks-3645_office_6_South Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 451,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.192,-3.048,28.3464,  !- X,Y,Z ==> Vertex 1 {m}
    7.62,1.524,28.3464,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,28.3464,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,28.3464;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 271,             !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    blocks-3645_office_6_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 234,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,25.6032,  !- X,Y,Z ==> Vertex 1 {m}
    -7.62,10.668,25.6032,  !- X,Y,Z ==> Vertex 2 {m}
    -7.62,1.524,25.6032,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,25.6032;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 272,             !- Name
    Wall,                    !- Surface Type
    Siding_Steel_Frame_Wall, !- Construction Name
    blocks-3645_office_6_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.192,15.24,28.3464,  !- X,Y,Z ==> Vertex 1 {m}
    -12.192,15.24,25.6032,  !- X,Y,Z ==> Vertex 2 {m}
    -12.192,-3.048,25.6032,  !- X,Y,Z ==> Vertex 3 {m}
    -12.192,-3.048,28.3464;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 273,             !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    blocks-3645_office_6_West Perimeter,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
