!-Generator IDFEditor 1.34
!-Option OriginalOrderTop UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
! WindACRHControl.idf
! Basic file description:  1 story building divided into 3 conditioned zones. Roof with no plenum.
!                          Window air conditioners serve each zone. Zone dehumidifier in one zone.
!
! Highlights:              Illustrates use of Window air conditioners, with high humidity control
!                          using ZoneHVAC:Dehumidifier:DX in one (NORTH) of the three zones.
!
!
! Simulation Location/Run: USA_FL_Miami.Intl.AP.722020_TMY3, 2 design days, 2 run periods,
!                          Run Control executes the run periods using the weather file
!
! Location:                Miami, FL
!
! Design Days:             Miami Intl Ap_FL_USA Annual Heating 99%, MaxDB=10.9°C
!                          Miami Intl Ap_FL_USA Annual Cooling (DB=>MWB) 1%, MaxDB=32.6°C MWB=25.3°C
!
! Run Period (Weather File): Winter 1/14, Summer 7/7, USA_FL_Miami.Intl.AP.722020_TMY3.epw
!
! Run Control:             Zone and System sizing with weather file run control (no design days run)
!
! Building: Single floor rectangular L-shaped building 40 ft south wall, 40 ft west wall, zone height 10 feet.
!           There is a single window in West Zone's south wall. The walls are 1 in stucco over 4 in common brick
!           and gypboard. The roof is a built up roof with 1/2 in stone over 3/8 in felt over 1 in dense insulation
!           supported by 2 in heavy weight concrete. The window is single pane 3mm clear, with overhang to shade window.
!           The window to wall ratio is approximately 0.07.
!
!           The building is oriented due north.
!
! Floor Area:        130.1 m2 (1403 ft2)
! Number of Stories: 1
!
! Zone Description Details:
!
!       (0,12.192,0)                 (9.144,12.192,0)
!           ________________________________
!          |                                |
!          |                                |
!          |                                |
!          |                                |
!          |           North                |
!          |                                |
!          |                                |
!          |             (6.096,6.096,0)    |
!          |________________________________|____________ (12.192,6.069,0)
!          | (0,6.096,0)        |    (9.144,6.096,0)     |
!          |                    |                        |
!          |                    |                        |
!          |                    |                        |
!          |       West         |         East           |    window = *
!          |                    |                        |
!          |                    |                        |
!          |                    |                        |
!          |___**************___|________________________|
!
!      (0,0,0)             (6.069,0,0)               (12.192,0,0)
!
! Internal gains description:     ZONE West      - lighting is 0 watts, equip is 2928.751 watts, 3 occupants
! Internal gains description:     ZONE North     - lighting is 878.6252 watts, equip is 2928.751 watts, 4 occupants
! Internal gains description:     ZONE East      - lighting is 1464.375 watts, equip is 1464.375 watts, 3 occupants
!
! Interzone Surfaces:             3 interzone surfaces (see diagram)
! Internal Mass:                  Yes
! People:                         10
! Lights:                         2343 W
! Equipment:                      7323 W
! Windows:                        1 (with Shading:Overhang)
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            Yes (ZoneInfiltration:DesignFlowRate, 0.2 ACH)
! Compact Schedules:              Yes
! Solar Distribution:             FullInteriorAndExterior
!
! HVAC:                           Window ACs and hot-water baseboards serving each zone. NO AIR SYSTEM! Purchased hot water.
!                                 Zone 1 uses a cycling fan cycling compressor in a blow-through configuration.
!                                 Zone 2 uses a constant fan cycling compressor in a blow-through configuration.
!                                 Zone 3 uses a constant fan cycling compressor in a draw-through configuration.
!                                 Only the North zone (Zone 3) is served by a ZoneHVAC:Dehumidifier:DX.
!
! Zonal Equipment:                ZoneHVAC:WindowAirConditioner ZoneHVAC:Baseboard:Convective:Water ZoneHVAC:Dehumidifier:DX
! Central Air Handling Equipment: No
! System Equipment Autosize:      No
! Purchased Cooling:              No
! Purchased Heating:              No
! Purchased Chilled Water:        No
! Purchased Hot Water:            Yes
! Coils:                          Coil:Cooling:DX:SingleSpeed
! Pumps:                          Pump:VariableSpeed
! Boilers:                        None
! Chillers:                       None
! Towers:                         None
!
! Results:
! Standard Reports:               None
! Timestep or Hourly Variables:   Hourly
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None

<<<<<<< HEAD
  Version,26.1;
=======
  Version,26.2;
>>>>>>> nrel/develop

  Building,
    NONE,                    !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    3.9999999E-02,           !- Loads Convergence Tolerance Value {W}
    0.4000000,               !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Timestep,6;

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction;

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    14,                      !- Begin Day of Month
    ,                        !- Begin Year
    1,                       !- End Month
    14,                      !- End Day of Month
    ,                        !- End Year
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  RunPeriod,
    Run Period 2,            !- Name
    7,                       !- Begin Month
    7,                       !- Begin Day of Month
    ,                        !- Begin Year
    7,                       !- End Month
    7,                       !- End Day of Month
    ,                        !- End Year
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    No;                      !- Use Weather File Snow Indicators

  Site:Location,
    Miami Intl Ap_FL_USA Design_Conditions,  !- Name
    25.82,                   !- Latitude {deg}
    -80.30,                  !- Longitude {deg}
    -5.00,                   !- Time Zone {hr}
    11.00;                   !- Elevation {m}

 ! Miami Intl Ap_FL_USA Annual Heating 99%, MaxDB=10.9°C

  SizingPeriod:DesignDay,
    Miami Intl Ap Ann Htg 99% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    10.9,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    10.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101193.,                 !- Barometric Pressure {Pa}
    3.8,                     !- Wind Speed {m/s}
    340,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

 ! Miami Intl Ap_FL_USA Annual Cooling (DB=>MWB) 1%, MaxDB=32.6°C MWB=25.3°C

  SizingPeriod:DesignDay,
    Miami Intl Ap Ann Clg 1% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.6,                    !- Maximum Dry-Bulb Temperature {C}
    6.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    25.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101193.,                 !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    140,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

  Site:GroundTemperature:BuildingSurface,21.0,21.5,22.0,22.2,22.2,22.2,22.2,22.2,22.2,22.0,21.5,21.0;

  Material,
    A1 - 1 IN STUCCO,        !- Name
    Smooth,                  !- Roughness
    2.5389841E-02,           !- Thickness {m}
    0.6918309,               !- Conductivity {W/m-K}
    1858.142,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.9200000;               !- Visible Absorptance

  Material,
    C4 - 4 IN COMMON BRICK,  !- Name
    Rough,                   !- Roughness
    0.1014984,               !- Thickness {m}
    0.7264224,               !- Conductivity {W/m-K}
    1922.216,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7600000,               !- Solar Absorptance
    0.7600000;               !- Visible Absorptance

  Material,
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Name
    Smooth,                  !- Roughness
    1.9050000E-02,           !- Thickness {m}
    0.7264224,               !- Conductivity {W/m-K}
    1601.846,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.9200000;               !- Visible Absorptance

  Material,
    C6 - 8 IN CLAY TILE,     !- Name
    Smooth,                  !- Roughness
    0.2033016,               !- Thickness {m}
    0.5707605,               !- Conductivity {W/m-K}
    1121.292,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.8200000,               !- Solar Absorptance
    0.8200000;               !- Visible Absorptance

  Material,
    C10 - 8 IN HW CONCRETE,  !- Name
    MediumRough,             !- Roughness
    0.2033016,               !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    E2 - 1 / 2 IN SLAG OR STONE,  !- Name
    Rough,                   !- Roughness
    1.2710161E-02,           !- Thickness {m}
    1.435549,                !- Conductivity {W/m-K}
    881.0155,                !- Density {kg/m3}
    1673.600,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5500000,               !- Solar Absorptance
    0.5500000;               !- Visible Absorptance

  Material,
    E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Name
    Rough,                   !- Roughness
    9.5402403E-03,           !- Thickness {m}
    0.1902535,               !- Conductivity {W/m-K}
    1121.292,                !- Density {kg/m3}
    1673.600,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    B5 - 1 IN DENSE INSULATION,  !- Name
    VeryRough,               !- Roughness
    2.5389841E-02,           !- Thickness {m}
    4.3239430E-02,           !- Conductivity {W/m-K}
    91.30524,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

  Material,
    C12 - 2 IN HW CONCRETE,  !- Name
    MediumRough,             !- Roughness
    5.0901599E-02,           !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

! Carpet With Rubber Pad

  Material:NoMass,
    CP02,                    !- Name
    Rough,                   !- Roughness
    0.2170000,               !- Thermal Resistance {m2-K/W}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    MediumFurniture,         !- Name
    MediumSmooth,            !- Roughness
    0.57,                    !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    513,                     !- Density {kg/m3}
    1381,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  WindowMaterial:Glazing,
    WIN-LAY-GLASS-LIGHT,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.90,                    !- Solar Transmittance at Normal Incidence
    0.031,                   !- Front Side Solar Reflectance at Normal Incidence
    0.031,                   !- Back Side Solar Reflectance at Normal Incidence
    0.90,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  Construction,
    EXTWALL80,               !- Name
    A1 - 1 IN STUCCO,        !- Outside Layer
    C4 - 4 IN COMMON BRICK,  !- Layer 2
    E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

  Construction,
    PARTITION06,             !- Name
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Outside Layer
    C6 - 8 IN CLAY TILE,     !- Layer 2
    E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

  Construction,
    FLOOR SLAB 8 IN WITH CARPET,  !- Name
    C10 - 8 IN HW CONCRETE,  !- Outside Layer
    CP02;                    !- Layer 2

  Construction,
    ROOF34,                  !- Name
    E2 - 1 / 2 IN SLAG OR STONE,  !- Outside Layer
    E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Layer 2
    B5 - 1 IN DENSE INSULATION,  !- Layer 3
    C12 - 2 IN HW CONCRETE;  !- Layer 4

  Construction,
    Medium Furniture,        !- Name
    MediumFurniture;         !- Outside Layer

  Construction,
    WIN-CON-LIGHT,           !- Name
    WIN-LAY-GLASS-LIGHT;     !- Outside Layer

! original zone origin (0,0,0)

  Zone,
    West Zone,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

! original zone origin (6.096,0,0)

  Zone,
    EAST ZONE,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

! original zone origin (0,6.096,0)

  Zone,
    NORTH ZONE,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    World;                   !- Coordinate System

  BuildingSurface:Detailed,
    Zn001:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    West Zone,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,0,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    West Zone,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall003,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    West Zone,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Zn003:Wall004,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall004,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    West Zone,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Zn002:Wall004,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,0,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Flr001,            !- Name
    Floor,                   !- Surface Type
    FLOOR SLAB 8 IN WITH CARPET,  !- Construction Name
    West Zone,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF34,                  !- Construction Name
    West Zone,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,0,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    EAST ZONE,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.144000,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.144000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    EAST ZONE,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,0,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,0,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall003,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    EAST ZONE,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,0,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall004,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    EAST ZONE,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Zn001:Wall004,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,0,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall005,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    EAST ZONE,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Zn003:Wall005,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    9.144000,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Flr001,            !- Name
    Floor,                   !- Surface Type
    FLOOR SLAB 8 IN WITH CARPET,  !- Construction Name
    EAST ZONE,               !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF34,                  !- Construction Name
    EAST ZONE,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,0,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,0,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    NORTH ZONE,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,12.19200,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0,12.19200,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    NORTH ZONE,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000,12.19200,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    9.144000,12.19200,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,12.19200,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,12.19200,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall003,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    NORTH ZONE,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    9.144000,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.144000,12.19200,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.144000,12.19200,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall004,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    NORTH ZONE,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Zn001:Wall003,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall005,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    NORTH ZONE,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Zn002:Wall005,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.144000,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.144000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Flr001,            !- Name
    Floor,                   !- Surface Type
    FLOOR SLAB 8 IN WITH CARPET,  !- Construction Name
    NORTH ZONE,              !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.096000,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,12.19200,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.144000,12.19200,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.144000,6.096000,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF34,                  !- Construction Name
    NORTH ZONE,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,12.19200,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096000,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    9.144000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    9.144000,12.19200,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    InternalMassWest,        !- Name
    Medium Furniture,        !- Construction Name
    West Zone,               !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    18.;                     !- Surface Area {m2}

  InternalMass,
    InternalMassEast,        !- Name
    Medium Furniture,        !- Construction Name
    EAST ZONE,               !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    18.;                     !- Surface Area {m2}

  InternalMass,
    InternalMassNorth,       !- Name
    Medium Furniture,        !- Construction Name
    NORTH ZONE,              !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    27.;                     !- Surface Area {m2}

  FenestrationSurface:Detailed,
    Zn001:Wall001:Win001,    !- Name
    Window,                  !- Surface Type
    WIN-CON-LIGHT,           !- Construction Name
    Zn001:Wall001,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.548000,0,2.5000,  !- X,Y,Z ==> Vertex 1 {m}
    0.548000,0,0.5000,  !- X,Y,Z ==> Vertex 2 {m}
    5.548000,0,0.5000,  !- X,Y,Z ==> Vertex 3 {m}
    5.548000,0,2.5000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Overhang,
    WindowOverhang,          !- Name
    Zn001:Wall001:Win001,    !- Window or Door Name
    0.3,                     !- Height above Window or Door {m}
    90,                      !- Tilt Angle from Window/Door {deg}
    0.5,                     !- Left extension from Window/Door Width {m}
    0.5,                     !- Right extension from Window/Door Width {m}
    0.6;                     !- Depth {m}

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  Schedule:Compact,
    ACTIVITY SCH,            !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,131.80;     !- Field 3

  Schedule:Compact,
    WORK EFF SCH,            !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.00;       !- Field 3

  Schedule:Compact,
    CLOTHING SCH,            !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.00;       !- Field 3

  Schedule:Compact,
    AIR VELO SCH,            !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.14;       !- Field 3

  Schedule:Compact,
    BLDG SCH   1,            !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 6:00,0.00,        !- Field 3
    Until: 7:00,0.10,        !- Field 5
    Until: 8:00,0.50,        !- Field 7
    Until: 12:00,1.00,       !- Field 9
    Until: 13:00,0.50,       !- Field 11
    Until: 16:00,1.00,       !- Field 13
    Until: 17:00,0.50,       !- Field 15
    Until: 18:00,0.10,       !- Field 17
    Until: 24:00,0.00,       !- Field 19
    For: Weekends Holiday,   !- Field 21
    Until: 24:00,0.00,       !- Field 22
    For: SummerDesignDay,    !- Field 24
    Until: 6:00,0.00,        !- Field 25
    Until: 7:00,0.10,        !- Field 27
    Until: 8:00,0.50,        !- Field 29
    Until: 12:00,1.00,       !- Field 31
    Until: 13:00,0.50,       !- Field 33
    Until: 16:00,1.00,       !- Field 35
    Until: 17:00,0.50,       !- Field 37
    Until: 18:00,0.10,       !- Field 39
    Until: 24:00,0.00,       !- Field 41
    For: WinterDesignDay CustomDay1 CustomDay2, !- Field 43
    Until: 24:00,0.00;       !- Field 44

  Schedule:Compact,
    BLDG SCH   2,            !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 8:00,0.00,        !- Field 3
    Until: 18:00,1.00,       !- Field 5
    Until: 24:00,0.00,       !- Field 7
    For: Weekends Holiday,   !- Field 9
    Until: 24:00,0.00,       !- Field 10
    For: SummerDesignDay,    !- Field 12
    Until: 8:00,0.00,        !- Field 13
    Until: 18:00,1.00,       !- Field 15
    Until: 24:00,0.00,       !- Field 17
    For: WinterDesignDay CustomDay1 CustomDay2, !- Field 19
    Until: 24:00,0.00;       !- Field 20

  Schedule:Compact,
    BLDG SCH   3,            !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 6:00,5.00E-002,   !- Field 3
    Until: 7:00,0.20,        !- Field 5
    Until: 17:00,1.00,       !- Field 7
    Until: 18:00,0.50,       !- Field 9
    Until: 24:00,5.00E-002,  !- Field 11
    For: Weekends Holiday,   !- Field 13
    Until: 24:00,5.00E-002,  !- Field 14
    For: SummerDesignDay,    !- Field 16
    Until: 6:00,5.00E-002,   !- Field 17
    Until: 7:00,0.20,        !- Field 19
    Until: 17:00,1.00,       !- Field 21
    Until: 18:00,0.50,       !- Field 23
    Until: 24:00,5.00E-002,  !- Field 25
    For: WinterDesignDay CustomDay1 CustomDay2, !- Field 27
    Until: 24:00,5.00E-002;  !- Field 28

  Schedule:Compact,
    ON,                      !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.00;       !- Field 3

  Schedule:Compact,
    HW LOOP TEMP SCHEDULE,   !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.00;      !- Field 3

  Schedule:Compact,
    FANANDCOILAVAILSCHED,    !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.00,       !- Field 3
    Through: 9/30,           !- Field 5
    For: Weekdays,           !- Field 6
    Until: 7:00,0.00,        !- Field 7
    Until: 18:00,1.00,       !- Field 9
    Until: 24:00,0.00,       !- Field 11
    For: Weekends Holiday,   !- Field 13
    Until: 24:00,0.00,       !- Field 14
    For: SummerDesignDay WinterDesignDay, !- Field 16
    Until: 7:00,0.00,        !- Field 17
    Until: 18:00,1.00,       !- Field 19
    Until: 24:00,0.00,       !- Field 21
    For: CustomDay1 CustomDay2, !- Field 23
    Until: 24:00,0.00,       !- Field 24
    Through: 12/31,          !- Field 26
    For: AllDays,            !- Field 27
    Until: 24:00,1.00;       !- Field 28

  Schedule:Compact,
    COOLINGCOILAVAILSCHED,   !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 7:00,0.00,        !- Field 3
    Until: 18:00,1.00,       !- Field 5
    Until: 24:00,0.00,       !- Field 7
    For: Weekends Holiday,   !- Field 9
    Until: 24:00,0.00,       !- Field 10
    For: SummerDesignDay WinterDesignDay, !- Field 12
    Until: 7:00,0.00,        !- Field 13
    Until: 18:00,1.00,       !- Field 15
    Until: 24:00,0.00,       !- Field 17
    For: CustomDay1 CustomDay2, !- Field 19
    Until: 24:00,0.00;       !- Field 20

  Schedule:Compact,
    HEATING SETPOINTS,       !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,15.00,       !- Field 3
    Until: 18:00,20.00,      !- Field 5
    Until: 24:00,15.00;      !- Field 7

  Schedule:Compact,
    COOLING SETPOINTS,       !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,30.00,       !- Field 3
    Until: 18:00,24.00,      !- Field 5
    Until: 24:00,30.00;      !- Field 7

  Schedule:Compact,
    ZONE CONTROL TYPE SCHED, !- Name
    CONTROL TYPE,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4.00;       !- Field 3

  Schedule:Compact,
    SEASONAL RELATIVE HUMIDITY SCH,  !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,50.00,      !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,55.00,      !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,50.00;      !- Field 11

  Schedule:Compact,
    FAN SCHEDULE,            !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 7:00,0.00,        !- Field 3
    Until: 18:00,1.00,       !- Field 5
    Until: 24:00,0.00,       !- Field 7
    For: Weekends Holiday,   !- Field 9
    Until: 24:00,0.00,       !- Field 10
    For: SummerDesignDay WinterDesignDay, !- Field 12
    Until: 7:00,0.00,        !- Field 13
    Until: 18:00,1.00,       !- Field 15
    Until: 24:00,0.00,       !- Field 17
    For: CustomDay1 CustomDay2, !- Field 19
    Until: 24:00,0.00;       !- Field 20

  People,
    West Zone,               !- Name
    West Zone,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG Sch   1,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    10.000000,               !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff Sch,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Sch,            !- Clothing Insulation Schedule Name
    Air Velo Sch,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    EAST ZONE,               !- Name
    EAST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG Sch   1,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    10.000000,               !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff Sch,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Sch,            !- Clothing Insulation Schedule Name
    Air Velo Sch,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    NORTH ZONE,              !- Name
    NORTH ZONE,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG Sch   1,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    10.000000,               !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff Sch,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Sch,            !- Clothing Insulation Schedule Name
    Air Velo Sch,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  Lights,
    EAST ZONE Lights 1,      !- Name
    EAST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG Sch   3,            !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1464.375,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.2000000,               !- Fraction Radiant
    0.2000000,               !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    NORTH ZONE Lights 1,     !- Name
    NORTH ZONE,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG Sch   3,            !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    878.6252,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.2000000,               !- Fraction Radiant
    0.2000000,               !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    West Zone ElecEq 1,      !- Name
    West Zone,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG Sch   2,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2928.751,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    EAST ZONE ElecEq 1,      !- Name
    EAST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG Sch   2,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1464.375,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    NORTH ZONE ElecEq 1,     !- Name
    NORTH ZONE,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG Sch   2,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2928.751,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0;                       !- Fraction Lost

  ZoneInfiltration:DesignFlowRate,
    West Zone Infiltration,  !- Name
    WEST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
    ON,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    East Zone Infiltration,  !- Name
    EAST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
    ON,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    North Zone Infiltration, !- Name
    NORTH ZONE,              !- Zone or ZoneList or Space or SpaceList Name
    ON,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  Curve:Biquadratic,
    WindACCoolCapFT,         !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.000683770,             !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    WindACEIRFT,             !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    WindACCoolCapFFF,        !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    WindACEIRFFF,            !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    WindACPLFFPLR,           !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  NodeList,
    Hot Water Loop Setpoint Node List,  !- Name
    HW Supply Outlet Node;   !- Node 1 Name

  NodeList,
    OutsideAirInletNodes,    !- Name
    Zone1WindACOAInNode,     !- Node 1 Name
    Zone2WindACOAInNode,     !- Node 2 Name
    Zone3WindACOAInNode;     !- Node 3 Name

  NodeList,
    Zone1Inlets,             !- Name
    Zone1WindACAirOutletNode;!- Node 1 Name

  NodeList,
    Zone1Exhausts,           !- Name
    Zone1WindACAirInletNode; !- Node 1 Name

  NodeList,
    Zone2Inlets,             !- Name
    Zone2WindACAirOutletNode;!- Node 1 Name

  NodeList,
    Zone2Exhausts,           !- Name
    Zone2WindACAirInletNode; !- Node 1 Name

  NodeList,
    Zone3Inlets,             !- Name
    Zone3WindACAirOutletNode,!- Node 1 Name
    Dehumidifier Outlet Node;!- Node 2 Name

  NodeList,
    Zone3Exhausts,           !- Name
    Zone3WindACAirInletNode, !- Node 1 Name
    Zone3DehumidifierInlet;  !- Node 2 Name

  BranchList,
    Heating Supply Side Branches,  !- Name
    Heating Supply Inlet Branch,  !- Branch 1 Name
    Heating Purchased Hot Water Branch,  !- Branch 2 Name
    Heating Supply Bypass Branch,  !- Branch 3 Name
    Heating Supply Outlet Branch;  !- Branch 4 Name

  BranchList,
    Heating Demand Side Branches,  !- Name
    ZonesHWInletBranch,      !- Branch 1 Name
    Zone1HWBranch,           !- Branch 2 Name
    Zone2HWBranch,           !- Branch 3 Name
    Zone3HWBranch,           !- Branch 4 Name
    ZonesHWBypassBranch,     !- Branch 5 Name
    ZonesHWOutletBranch;     !- Branch 6 Name

  ConnectorList,
    Heating Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Heating Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Heating Supply Mixer;    !- Connector 2 Name

  ConnectorList,
    Heating Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Zones HW Splitter,       !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Zones HW Mixer;          !- Connector 2 Name

  Branch,
    Heating Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HW Circ Pump,            !- Component 1 Name
    HW Supply Inlet Node,    !- Component 1 Inlet Node Name
    HW Pump Outlet Node;     !- Component 1 Outlet Node Name

  Branch,
    Heating Purchased Hot Water Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    DistrictHeating:Water,   !- Component 1 Object Type
    Purchased Heating,       !- Component 1 Name
    Purchased Heat Inlet Node,  !- Component 1 Inlet Node Name
    Purchased Heat Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Heating Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heating Supply Side Bypass,  !- Component 1 Name
    Heating Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Heating Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Heating Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heating Supply Outlet,   !- Component 1 Name
    Heating Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HW Supply Outlet Node;   !- Component 1 Outlet Node Name

  Branch,
    ZonesHWInletBranch,      !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    ZonesHWInletPipe,        !- Component 1 Name
    HW Demand Inlet Node,    !- Component 1 Inlet Node Name
    HW Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    ZonesHWOutletBranch,     !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    ZonesHWOutletPipe,       !- Component 1 Name
    HW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HW Demand Outlet Node;   !- Component 1 Outlet Node Name

  Branch,
    Zone1HWBranch,           !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    Zone1Baseboard,          !- Component 1 Name
    Zone1BBHWInletNode,      !- Component 1 Inlet Node Name
    Zone1BBHWOutletNode;     !- Component 1 Outlet Node Name

  Branch,
    Zone2HWBranch,           !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    Zone2Baseboard,          !- Component 1 Name
    Zone2BBHWInletNode,      !- Component 1 Inlet Node Name
    Zone2BBHWOutletNode;     !- Component 1 Outlet Node Name

  Branch,
    Zone3HWBranch,           !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    Zone3Baseboard,          !- Component 1 Name
    Zone3BBHWInletNode,      !- Component 1 Inlet Node Name
    Zone3BBHWOutletNode;     !- Component 1 Outlet Node Name

  Branch,
    ZonesHWBypassBranch,     !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    ZonesHWBypassPipe,       !- Component 1 Name
    ZonesHWBypassInletNode,  !- Component 1 Inlet Node Name
    ZonesHWBypassOutletNode; !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Heating Supply Side Bypass,  !- Name
    Heating Supply Bypass Inlet Node,  !- Inlet Node Name
    Heating Supply Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Heating Supply Outlet,   !- Name
    Heating Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    HW Supply Outlet Node;   !- Outlet Node Name

  Pipe:Adiabatic,
    ZonesHWInletPipe,        !- Name
    HW Demand Inlet Node,    !- Inlet Node Name
    HW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    ZonesHWOutletPipe,       !- Name
    HW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    HW Demand Outlet Node;   !- Outlet Node Name

  Pipe:Adiabatic,
    ZonesHWBypassPipe,       !- Name
    ZonesHWBypassInletNode,  !- Inlet Node Name
    ZonesHWBypassOutletNode; !- Outlet Node Name

  PlantLoop,
    Hot Water Loop,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Hot Loop Operation,      !- Plant Equipment Operation Scheme Name
    HW Supply Outlet Node,   !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    0.005,                   !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    HW Supply Inlet Node,    !- Plant Side Inlet Node Name
    HW Supply Outlet Node,   !- Plant Side Outlet Node Name
    Heating Supply Side Branches,  !- Plant Side Branch List Name
    Heating Supply Side Connectors,  !- Plant Side Connector List Name
    HW Demand Inlet Node,    !- Demand Side Inlet Node Name
    HW Demand Outlet Node,   !- Demand Side Outlet Node Name
    Heating Demand Side Branches,  !- Demand Side Branch List Name
    Heating Demand Side Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  PlantEquipmentOperationSchemes,
    Hot Loop Operation,      !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Purchased Heating Only,  !- Control Scheme 1 Name
    ON;                      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    Purchased Heating Only,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000,                 !- Load Range 1 Upper Limit {W}
    heating plant;           !- Range 1 Equipment List Name

  PlantEquipmentList,
    heating plant,           !- Name
    DistrictHeating:Water,   !- Equipment 1 Object Type
    Purchased Heating;       !- Equipment 1 Name

  Connector:Splitter,
    Heating Supply Splitter, !- Name
    Heating Supply Inlet Branch,  !- Inlet Branch Name
    Heating Purchased Hot Water Branch,  !- Outlet Branch 1 Name
    Heating Supply Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    Zones HW Splitter,       !- Name
    ZonesHWInletBranch,      !- Inlet Branch Name
    Zone1HWBranch,           !- Outlet Branch 1 Name
    Zone2HWBranch,           !- Outlet Branch 2 Name
    Zone3HWBranch,           !- Outlet Branch 3 Name
    ZonesHWBypassBranch;     !- Outlet Branch 4 Name

  Connector:Mixer,
    Heating Supply Mixer,    !- Name
    Heating Supply Outlet Branch,  !- Outlet Branch Name
    Heating Purchased Hot Water Branch,  !- Inlet Branch 1 Name
    Heating Supply Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    Zones HW Mixer,          !- Name
    ZonesHWOutletBranch,     !- Outlet Branch Name
    Zone1HWBranch,           !- Inlet Branch 1 Name
    Zone2HWBranch,           !- Inlet Branch 2 Name
    Zone3HWBranch,           !- Inlet Branch 3 Name
    ZonesHWBypassBranch;     !- Inlet Branch 4 Name

  OutdoorAir:NodeList,
    OutsideAirInletNodes;    !- Node or NodeList Name 1

  OutdoorAir:Mixer,
    Zone1WindACOAMixer,      !- Name
    Zone1WindACOAMixerOutletNode,  !- Mixed Air Node Name
    Zone1WindACOAInNode,     !- Outdoor Air Stream Node Name
    Zone1WindACExhNode,      !- Relief Air Stream Node Name
    Zone1WindACAirInletNode; !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    Zone2WindACOAMixer,      !- Name
    Zone2WindACOAMixerOutletNode,  !- Mixed Air Node Name
    Zone2WindACOAInNode,     !- Outdoor Air Stream Node Name
    Zone2WindACExhNode,      !- Relief Air Stream Node Name
    Zone2WindACAirInletNode; !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    Zone3WindACOAMixer,      !- Name
    Zone3WindACOAMixerOutletNode,  !- Mixed Air Node Name
    Zone3WindACOAInNode,     !- Outdoor Air Stream Node Name
    Zone3WindACExhNode,      !- Relief Air Stream Node Name
    Zone3WindACAirInletNode; !- Return Air Stream Node Name

  SetpointManager:Scheduled,
    Hot Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW Loop Temp Schedule,   !- Schedule Name
    Hot Water Loop Setpoint Node List;  !- Setpoint Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    West Zone,               !- Zone Name
    Zone1Equipment,          !- Zone Conditioning Equipment List Name
    Zone1Inlets,             !- Zone Air Inlet Node or NodeList Name
    Zone1Exhausts,           !- Zone Air Exhaust Node or NodeList Name
    Zone 1 Node,             !- Zone Air Node Name
    Zone 1 Outlet Node;      !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    EAST ZONE,               !- Zone Name
    Zone2Equipment,          !- Zone Conditioning Equipment List Name
    Zone2Inlets,             !- Zone Air Inlet Node or NodeList Name
    Zone2Exhausts,           !- Zone Air Exhaust Node or NodeList Name
    Zone 2 Node,             !- Zone Air Node Name
    Zone 2 Outlet Node;      !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    NORTH ZONE,              !- Zone Name
    Zone3Equipment,          !- Zone Conditioning Equipment List Name
    Zone3Inlets,             !- Zone Air Inlet Node or NodeList Name
    Zone3Exhausts,           !- Zone Air Exhaust Node or NodeList Name
    Zone 3 Node,             !- Zone Air Node Name
    Zone 3 Outlet Node;      !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Zone1Equipment,          !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:WindowAirConditioner,  !- Zone Equipment 1 Object Type
    Zone1WindAC,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 2 Object Type
    Zone1Baseboard,          !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Zone2Equipment,          !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:WindowAirConditioner,  !- Zone Equipment 1 Object Type
    Zone2WindAC,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 2 Object Type
    Zone2Baseboard,          !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Zone3Equipment,          !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:WindowAirConditioner,  !- Zone Equipment 1 Object Type
    Zone3WindAC,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 2 Object Type
    Zone3Baseboard,          !- Zone Equipment 2 Name
    3,                       !- Zone Equipment 2 Cooling Sequence
    3,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Dehumidifier:DX,!- Zone Equipment 3 Object Type
    North Zone Dehumidifier, !- Zone Equipment 3 Name
    2,                       !- Zone Equipment 3 Cooling Sequence
    2,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  ZoneHVAC:WindowAirConditioner,
    Zone1WindAC,             !- Name
    CoolingCoilAvailSched,   !- Availability Schedule Name
    0.6,                     !- Maximum Supply Air Flow Rate {m3/s}
    0.05,                    !- Maximum Outdoor Air Flow Rate {m3/s}
    Zone1WindACAirInletNode, !- Air Inlet Node Name
    Zone1WindACAirOutletNode,!- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone1WindACOAMixer,      !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Zone1WindACFan,          !- Supply Air Fan Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Zone1WindACDXCoil,       !- DX Cooling Coil Name
    FAN SCHEDULE,            !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,             !- Fan Placement
    0.001;                   !- Cooling Convergence Tolerance

  ZoneHVAC:WindowAirConditioner,
    Zone2WindAC,             !- Name
    CoolingCoilAvailSched,   !- Availability Schedule Name
    0.6,                     !- Maximum Supply Air Flow Rate {m3/s}
    0.05,                    !- Maximum Outdoor Air Flow Rate {m3/s}
    Zone2WindACAirInletNode, !- Air Inlet Node Name
    Zone2WindACAirOutletNode,!- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone2WindACOAMixer,      !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Zone2WindACFan,          !- Supply Air Fan Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Zone2WindACDXCoil,       !- DX Cooling Coil Name
    FAN SCHEDULE,            !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,             !- Fan Placement
    0.001;                   !- Cooling Convergence Tolerance

  ZoneHVAC:WindowAirConditioner,
    Zone3WindAC,             !- Name
    CoolingCoilAvailSched,   !- Availability Schedule Name
    0.6,                     !- Maximum Supply Air Flow Rate {m3/s}
    0.05,                    !- Maximum Outdoor Air Flow Rate {m3/s}
    Zone3WindACAirInletNode, !- Air Inlet Node Name
    Zone3WindACAirOutletNode,!- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone3WindACOAMixer,      !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Zone3WindACFan,          !- Supply Air Fan Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Zone3WindACDXCoil,       !- DX Cooling Coil Name
    FAN SCHEDULE,            !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Fan Placement
    0.001;                   !- Cooling Convergence Tolerance

  ZoneHVAC:Baseboard:Convective:Water,
    Zone1Baseboard,          !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    Zone1BBHWInletNode,      !- Inlet Node Name
    Zone1BBHWOutletNode,     !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    500.,                    !- U-Factor Times Area Value {W/K}
    0.0013,                  !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  ZoneHVAC:Baseboard:Convective:Water,
    Zone2Baseboard,          !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    Zone2BBHWInletNode,      !- Inlet Node Name
    Zone2BBHWOutletNode,     !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    500.,                    !- U-Factor Times Area Value {W/K}
    0.0012,                  !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  ZoneHVAC:Baseboard:Convective:Water,
    Zone3Baseboard,          !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    Zone3BBHWInletNode,      !- Inlet Node Name
    Zone3BBHWOutletNode,     !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    500.,                    !- U-Factor Times Area Value {W/K}
    0.0013,                  !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  Sizing:Zone,
    WEST ZONE,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Zone 1,          !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA Zone 1,          !- Name
    sum,                     !- Outdoor Air Method
    0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    EAST ZONE,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Zone 2,          !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA Zone 2,          !- Name
    sum,                     !- Outdoor Air Method
    0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    NORTH ZONE,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Zone 3,          !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA Zone 3,          !- Name
    sum,                     !- Outdoor Air Method
    0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Humidistat,
    Zone 1 Humidistat,       !- Name
    West Zone,               !- Zone Name
<<<<<<< HEAD
    Seasonal Relative Humidity Sch;  !- Humidifying Relative Humidity Setpoint Schedule Name
=======
    Seasonal Relative Humidity Sch;  !- Humidifying Setpoint Schedule Name
>>>>>>> nrel/develop

  ZoneControl:Humidistat,
    Zone 2 Humidistat,       !- Name
    EAST ZONE,               !- Zone Name
<<<<<<< HEAD
    Seasonal Relative Humidity Sch;  !- Humidifying Relative Humidity Setpoint Schedule Name
=======
    Seasonal Relative Humidity Sch;  !- Humidifying Setpoint Schedule Name
>>>>>>> nrel/develop

  ZoneControl:Humidistat,
    Zone 3 Humidistat,       !- Name
    NORTH ZONE,              !- Zone Name
<<<<<<< HEAD
    Seasonal Relative Humidity Sch;  !- Humidifying Relative Humidity Setpoint Schedule Name
=======
    Seasonal Relative Humidity Sch;  !- Humidifying Setpoint Schedule Name
>>>>>>> nrel/develop

  ZoneControl:Thermostat,
    Zone 1 Thermostat,       !- Name
    West Zone,               !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint Schedule;  !- Control 1 Name

  ZoneControl:Thermostat,
    Zone 2 Thermostat,       !- Name
    EAST ZONE,               !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint Schedule;  !- Control 1 Name

  ZoneControl:Thermostat,
    Zone 3 Thermostat,       !- Name
    NORTH ZONE,              !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint Schedule;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint Schedule,  !- Name
    Heating Setpoints,       !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoints;       !- Cooling Setpoint Temperature Schedule Name

  DistrictHeating:Water,
    Purchased Heating,       !- Name
    Purchased Heat Inlet Node,  !- Hot Water Inlet Node Name
    Purchased Heat Outlet Node,  !- Hot Water Outlet Node Name
    1000000;                 !- Nominal Capacity {W}

  Pump:VariableSpeed,
    HW Circ Pump,            !- Name
    HW Supply Inlet Node,    !- Inlet Node Name
    HW Pump Outlet Node,     !- Outlet Node Name
    0.005,                   !- Design Maximum Flow Rate {m3/s}
    300000,                  !- Design Pump Head {Pa}
    2250,                    !- Design Power Consumption {W}
    0.87,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    INTERMITTENT;            !- Pump Control Type

  Coil:Cooling:DX:SingleSpeed,
    Zone1WindACDXCoil,       !- Name
    CoolingCoilAvailSched,   !- Availability Schedule Name
    10548,                   !- Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Gross Rated Sensible Heat Ratio
    3.0,                     !- Gross Rated Cooling COP {W/W}
    0.6,                     !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Zone1WindACFanOutletNode,!- Air Inlet Node Name
    Zone1WindACAirOutletNode,!- Air Outlet Node Name
    WindACCoolCapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
    WindACCoolCapFFF,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    WindACEIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
    WindACEIRFFF,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    WindACPLFFPLR,           !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Coil:Cooling:DX:SingleSpeed,
    Zone2WindACDXCoil,       !- Name
    CoolingCoilAvailSched,   !- Availability Schedule Name
    10548,                   !- Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Gross Rated Sensible Heat Ratio
    3.0,                     !- Gross Rated Cooling COP {W/W}
    0.6,                     !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Zone2WindACFanOutletNode,!- Air Inlet Node Name
    Zone2WindACAirOutletNode,!- Air Outlet Node Name
    WindACCoolCapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
    WindACCoolCapFFF,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    WindACEIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
    WindACEIRFFF,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    WindACPLFFPLR,           !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Coil:Cooling:DX:SingleSpeed,
    Zone3WindACDXCoil,       !- Name
    CoolingCoilAvailSched,   !- Availability Schedule Name
    10548,                   !- Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Gross Rated Sensible Heat Ratio
    3.0,                     !- Gross Rated Cooling COP {W/W}
    0.6,                     !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Zone3WindACOAMixerOutletNode,  !- Air Inlet Node Name
    Zone3WindACDXOutletNode, !- Air Outlet Node Name
    WindACCoolCapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
    WindACCoolCapFFF,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    WindACEIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
    WindACEIRFFF,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    WindACPLFFPLR,           !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Fan:OnOff,
    Zone1WindACFan,          !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    75.0,                    !- Pressure Rise {Pa}
    0.6,                     !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Zone1WindACOAMixerOutletNode,  !- Air Inlet Node Name
    Zone1WindACFanOutletNode;!- Air Outlet Node Name

  Fan:OnOff,
    Zone2WindACFan,          !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    75.0,                    !- Pressure Rise {Pa}
    0.6,                     !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Zone2WindACOAMixerOutletNode,  !- Air Inlet Node Name
    Zone2WindACFanOutletNode;!- Air Outlet Node Name

  Fan:OnOff,
    Zone3WindACFan,          !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    75.0,                    !- Pressure Rise {Pa}
    0.6,                     !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Zone3WindACDXOutletNode, !- Air Inlet Node Name
    Zone3WindACAirOutletNode;!- Air Outlet Node Name

  ! Thermastor HI-E-DRY-100 dehumidifier

  ZoneHVAC:Dehumidifier:DX,
    North Zone Dehumidifier, !- Name
    ON,                      !- Availability Schedule Name
    Zone3DehumidifierInlet,  !- Air Inlet Node Name
    Dehumidifier Outlet Node,!- Air Outlet Node Name
    50.16,                   !- Rated Water Removal {L/day}
    3.412,                   !- Rated Energy Factor {L/kWh}
    0.12036,                 !- Rated Air Flow Rate {m3/s}
    ZoneDehumidWaterRemoval, !- Water Removal Curve Name
    ZoneDehumidEnergyFactor, !- Energy Factor Curve Name
    ZoneDehumidPLFFPLR,      !- Part Load Fraction Correlation Curve Name
    10.0,                    !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
    32.0,                    !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
    0.0;                     !- Off-Cycle Parasitic Electric Load {W}

  Curve:Biquadratic,
    ZoneDehumidWaterRemoval, !- Name
    -2.724878664080,         !- Coefficient1 Constant
    0.100711983591,          !- Coefficient2 x
    -0.000990538285,         !- Coefficient3 x**2
    0.050053043874,          !- Coefficient4 y
    -0.000203629282,         !- Coefficient5 y**2
    -0.000341750531,         !- Coefficient6 x*y
    21.0,                    !- Minimum Value of x
    32.22,                   !- Maximum Value of x
    40.0,                    !- Minimum Value of y
    80.0;                    !- Maximum Value of y

  Curve:Biquadratic,
    ZoneDehumidEnergyFactor, !- Name
    -2.388319068955,         !- Coefficient1 Constant
    0.093047739452,          !- Coefficient2 x
    -0.001369700327,         !- Coefficient3 x**2
    0.066533716758,          !- Coefficient4 y
    -0.000343198063,         !- Coefficient5 y**2
    -0.000562490295,         !- Coefficient6 x*y
    21.0,                    !- Minimum Value of x
    32.22,                   !- Maximum Value of x
    40.0,                    !- Minimum Value of y
    80.0;                    !- Maximum Value of y

  Curve:Quadratic,
    ZoneDehumidPLFFPLR,      !- Name
    0.95,                    !- Coefficient1 Constant
    0.05,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;

  Output:Variable,*,Site Outdoor Air Humidity Ratio,hourly;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Air Temperature,hourly;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,hourly;

  Output:Variable,*,Zone Air Humidity Ratio,hourly;

  Output:Variable,*,Zone Air Relative Humidity,hourly;

  Output:Variable,*,Zone Predicted Moisture Load Moisture Transfer Rate,hourly;

  Output:Variable,*,Zone Window Air Conditioner Total Cooling Rate,hourly;

  Output:Variable,*,Zone Window Air Conditioner Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Window Air Conditioner Electricity Rate,hourly;

  Output:Variable,*,Zone Window Air Conditioner Fan Part Load Ratio,hourly;

  Output:Variable,*,Zone Window Air Conditioner Compressor Part Load Ratio,hourly;

  Output:Variable,Zone1WindACAirOutletNode,System Node Mass Flow Rate,hourly;

  Output:Variable,Zone2WindACAirOutletNode,System Node Mass Flow Rate,hourly;

  Output:Variable,Zone3WindACAirOutletNode,System Node Mass Flow Rate,hourly;

  Output:Variable,Zone1WindACAirOutletNode,System Node Temperature,hourly;

  Output:Variable,Zone2WindACAirOutletNode,System Node Temperature,hourly;

  Output:Variable,Zone3WindACAirOutletNode,System Node Temperature,hourly;

  Output:Variable,Zone1WindACAirOutletNode,System Node Humidity Ratio,hourly;

  Output:Variable,Zone2WindACAirOutletNode,System Node Humidity Ratio,hourly;

  Output:Variable,Zone3WindACAirOutletNode,System Node Humidity Ratio,hourly;

  Output:Variable,Zone1WindACAirInletNode,System Node Mass Flow Rate,hourly;

  Output:Variable,Zone2WindACAirInletNode,System Node Mass Flow Rate,hourly;

  Output:Variable,Zone3WindACAirInletNode,System Node Mass Flow Rate,hourly;

  Output:Variable,Zone1WindACAirInletNode,System Node Temperature,hourly;

  Output:Variable,Zone2WindACAirInletNode,System Node Temperature,hourly;

  Output:Variable,Zone3WindACAirInletNode,System Node Temperature,hourly;

  Output:Variable,Zone1WindACAirInletNode,System Node Humidity Ratio,hourly;

  Output:Variable,Zone2WindACAirInletNode,System Node Humidity Ratio,hourly;

  Output:Variable,Zone3WindACAirInletNode,System Node Humidity Ratio,hourly;

  Output:Variable,North Zone Dehumidifier,Zone Dehumidifier Sensible Heating Rate,hourly;

  Output:Variable,North Zone Dehumidifier,Zone Dehumidifier Sensible Heating Energy,hourly;

  Output:Variable,North Zone Dehumidifier,Zone Dehumidifier Removed Water Mass Flow Rate,hourly;

  Output:Variable,North Zone Dehumidifier,Zone Dehumidifier Removed Water Mass,hourly;

  Output:Variable,North Zone Dehumidifier,Zone Dehumidifier Electricity Rate,hourly;

  Output:Variable,North Zone Dehumidifier,Zone Dehumidifier Electricity Energy,hourly;

  Output:Variable,North Zone Dehumidifier,Zone Dehumidifier Off Cycle Parasitic Electricity Rate,hourly;

  Output:Variable,North Zone Dehumidifier,Zone Dehumidifier Off Cycle Parasitic Electricity Energy,hourly;

  Output:Variable,North Zone Dehumidifier,Zone Dehumidifier Part Load Ratio,hourly;

  Output:Variable,North Zone Dehumidifier,Zone Dehumidifier Runtime Fraction,hourly;

  Output:Variable,North Zone Dehumidifier,Zone Dehumidifier Outlet Air Temperature,hourly;

  Output:Meter:MeterFileOnly,Electricity:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:Building,monthly;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,monthly;

  Output:Meter:MeterFileOnly,Electricity:HVAC,monthly;

  Output:Meter:MeterFileOnly,Electricity:Plant,monthly;

  Output:Meter:MeterFileOnly,Electricity:Facility,runperiod;

  Output:Meter:MeterFileOnly,Electricity:Building,runperiod;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,runperiod;

  Output:Meter:MeterFileOnly,Electricity:HVAC,runperiod;

  Output:Meter:MeterFileOnly,Electricity:Plant,runperiod;

  Output:VariableDictionary,Regular;

  Output:Surfaces:Drawing,dxf;

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

