!-Generator IDFEditor 1.36a
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

<<<<<<< HEAD
  Version,26.1;
=======
  Version,26.2;
>>>>>>> nrel/develop

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========
!========================

  Building,
    NewPlace           Load Calc,  !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.03,                    !- Loads Convergence Tolerance Value {W}
    0.3,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========
!========================

  SurfaceConvectionAlgorithm:Inside,Simple;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========
!========================

  SurfaceConvectionAlgorithm:Outside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========
!========================

  HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========
!========================

  Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

  Site:Location,
    NewPlace,                !- Name
    40,                      !- Latitude {deg}
    -88,                     !- Longitude {deg}
    -6,                      !- Time Zone {hr}
    0.3048;                  !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========
!========================

  SizingPeriod:DesignDay,
    NewPlace1-21,            !- Name
    1,                       !- Month
    21,                      !- Day of Month
    Monday,                  !- Day Type
    11,                      !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    11,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99458,                   !- Barometric Pressure {Pa}
    0.44704,                 !- Wind Speed {m/s}
    215,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  SizingPeriod:DesignDay,
    NewPlaceSum,             !- Name
    1,                       !- Month
    21,                      !- Day of Month
    Monday,                  !- Day Type
    32,                      !- Maximum Dry-Bulb Temperature {C}
    14,                      !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    14,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99458,                   !- Barometric Pressure {Pa}
    0.44704,                 !- Wind Speed {m/s}
    215,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========
!========================
!RunPeriod,1,1,12,31;
!========================

  Site:GroundTemperature:BuildingSurface,20,20,20,20,20,20,20,20,20,20,20,20;

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========
! =========================

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

! =========================

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

! =========================

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

! =========================

  ScheduleTypeLimits,
    Any Number;              !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

  Schedule:Day:Hourly,
    SouthZoneWinterControl-DAY,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

! =========================

  Schedule:Day:Hourly,
    SouthZone-Setpoints-DAY, !- Name
    Temperature,             !- Schedule Type Limits Name
    21.,                     !- Hour 1
    21.,                     !- Hour 2
    21.,                     !- Hour 3
    21.,                     !- Hour 4
    21.,                     !- Hour 5
    21.,                     !- Hour 6
    21.,                     !- Hour 7
    21.,                     !- Hour 8
    21.,                     !- Hour 9
    21.,                     !- Hour 10
    21.,                     !- Hour 11
    21.,                     !- Hour 12
    21.,                     !- Hour 13
    21.,                     !- Hour 14
    21.,                     !- Hour 15
    21.,                     !- Hour 16
    21.,                     !- Hour 17
    21.,                     !- Hour 18
    21.,                     !- Hour 19
    21.,                     !- Hour 20
    21.,                     !- Hour 21
    21.,                     !- Hour 22
    21.,                     !- Hour 23
    21.;                     !- Hour 24

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

  Schedule:Week:Daily,
    SouthZoneWinterControl-WEEK,  !- Name
    SouthZoneWinterControl-DAY,  !- Sunday Schedule:Day Name
    SouthZoneWinterControl-DAY,  !- Monday Schedule:Day Name
    SouthZoneWinterControl-DAY,  !- Tuesday Schedule:Day Name
    SouthZoneWinterControl-DAY,  !- Wednesday Schedule:Day Name
    SouthZoneWinterControl-DAY,  !- Thursday Schedule:Day Name
    SouthZoneWinterControl-DAY,  !- Friday Schedule:Day Name
    SouthZoneWinterControl-DAY,  !- Saturday Schedule:Day Name
    SouthZoneWinterControl-DAY,  !- Holiday Schedule:Day Name
    SouthZoneWinterControl-DAY,  !- SummerDesignDay Schedule:Day Name
    SouthZoneWinterControl-DAY,  !- WinterDesignDay Schedule:Day Name
    SouthZoneWinterControl-DAY,  !- CustomDay1 Schedule:Day Name
    SouthZoneWinterControl-DAY;  !- CustomDay2 Schedule:Day Name

! =========================

  Schedule:Week:Daily,
    SouthZone-Setpoints-WEEK,!- Name
    SouthZone-Setpoints-DAY, !- Sunday Schedule:Day Name
    SouthZone-Setpoints-DAY, !- Monday Schedule:Day Name
    SouthZone-Setpoints-DAY, !- Tuesday Schedule:Day Name
    SouthZone-Setpoints-DAY, !- Wednesday Schedule:Day Name
    SouthZone-Setpoints-DAY, !- Thursday Schedule:Day Name
    SouthZone-Setpoints-DAY, !- Friday Schedule:Day Name
    SouthZone-Setpoints-DAY, !- Saturday Schedule:Day Name
    SouthZone-Setpoints-DAY, !- Holiday Schedule:Day Name
    SouthZone-Setpoints-DAY, !- SummerDesignDay Schedule:Day Name
    SouthZone-Setpoints-DAY, !- WinterDesignDay Schedule:Day Name
    SouthZone-Setpoints-DAY, !- CustomDay1 Schedule:Day Name
    SouthZone-Setpoints-DAY; !- CustomDay2 Schedule:Day Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========
! =========================

  Schedule:Year,
    SouthZone-Control Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    SouthZoneWinterControl-WEEK,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

! =========================

  Schedule:Year,
    SouthZone-Setpoints,     !- Name
    Temperature,             !- Schedule Type Limits Name
    SouthZone-Setpoints-WEEK,!- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

  Material,
    F06 EIFS finish,         !- Name
    Smooth,                  !- Roughness
    0.0095,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

  Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    F09 Opaque spandrel glass,  !- Name
    Smooth,                  !- Roughness
    0.0064,                  !- Thickness {m}
    0.99,                    !- Conductivity {W/m-K}
    2528,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

  Material,
    F10 25mm stone,          !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

  Material,
    F11 Wood siding,         !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.09,                    !- Conductivity {W/m-K}
    592,                     !- Density {kg/m3}
    1170;                    !- Specific Heat {J/kg-K}

  Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260;                    !- Specific Heat {J/kg-K}

  Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460;                    !- Specific Heat {J/kg-K}

  Material,
    F14 Slate or tile,       !- Name
    VeryRough,               !- Roughness
    0.0127,                  !- Thickness {m}
    1.59,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    1260;                    !- Specific Heat {J/kg-K}

  Material,
    F15 Wood shingles,       !- Name
    VeryRough,               !- Roughness
    0.0064,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    592,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

  Material,
    F16 Acoustic tile,       !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590;                     !- Specific Heat {J/kg-K}

  Material,
    F17 Carpet,              !- Name
    MediumRough,             !- Roughness
    0.0127,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    288,                     !- Density {kg/m3}
    1380;                    !- Specific Heat {J/kg-K}

  Material,
    F18 Terrazzo,            !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    1.8,                     !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

  Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

  Material,
    G01a 19mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

  Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

  Material,
    G03 13mm fiberboard sheathing,  !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.07,                    !- Conductivity {W/m-K}
    400,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

  Material,
    G04 13mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

  Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

  Material,
    G06 50mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0508,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

  Material,
    G07 100mm wood,          !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

  Material,
    I01 25mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

  Material,
    I02 50mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

  Material,
    I03 75mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0762,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

  Material,
    I04 89mm batt insulation,!- Name
    VeryRough,               !- Roughness
    0.0894,                  !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    19,                      !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

  Material,
    I05 154mm batt insulation,  !- Name
    VeryRough,               !- Roughness
    0.1544,                  !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    19,                      !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

  Material,
    I06 244mm batt insulation,  !- Name
    VeryRough,               !- Roughness
    0.2438,                  !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    19,                      !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

  Material,
    M01 100mm brick,         !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.89,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

  Material,
    M02 150mm lightweight concrete block,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    0.49,                    !- Conductivity {W/m-K}
    512,                     !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

  Material,
    M03 200mm lightweight concrete block,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    464,                     !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

  Material,
    M04 300mm lightweight concrete block,  !- Name
    MediumRough,             !- Roughness
    0.3048,                  !- Thickness {m}
    0.71,                    !- Conductivity {W/m-K}
    512,                     !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

  Material,
    M05 200mm concrete block,!- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.11,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

  Material,
    M06 300mm concrete block,!- Name
    MediumRough,             !- Roughness
    0.3048,                  !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

  Material,
    M07 150mm lightweight concrete block (filled),  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    0.29,                    !- Conductivity {W/m-K}
    512,                     !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

  Material,
    M08 200mm lightweight concrete block (filled),  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.26,                    !- Conductivity {W/m-K}
    464,                     !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

  Material,
    M09 300mm lightweight concrete block (filled),  !- Name
    MediumRough,             !- Roughness
    0.3048,                  !- Thickness {m}
    0.29,                    !- Conductivity {W/m-K}
    512,                     !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block (filled),  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

  Material,
    M11 100mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

  Material,
    M12 150mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

  Material,
    M13 200mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

  Material,
    M14a 100mm heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    M14 150mm heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    M15 200mm heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    M16 300mm heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.3048,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    M17 50mm lightweight concrete roof ballast,  !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

!===============================================================================
! HOF Materials, Chapter 25
! The following materials and constructions are created from
! ASHRAE Handbook of Fundamentals, 2005, Chapter 25, Table 4.
!===============================================================================

  Material,
    Asbestos-cement board - 3.2mm,  !- Name
    Smooth,                  !- Roughness
    0.0032,                  !- Thickness {m}
    0.58,                    !- Conductivity {W/m-K}
    1900,                    !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

  Material,
    Asbestos-cement board - 6.4mm,  !- Name
    Smooth,                  !- Roughness
    0.0064,                  !- Thickness {m}
    0.58,                    !- Conductivity {W/m-K}
    1900,                    !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

  Material,
    Gypsum or plaster board - 9.5mm,  !- Name
    MediumSmooth,            !- Roughness
    0.0095,                  !- Thickness {m}
    0.58,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

  Material,
    Gypsum or plaster board - 2.7mm,  !- Name
    MediumSmooth,            !- Roughness
    0.0027,                  !- Thickness {m}
    0.58,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

  Material,
    Gypsum or plaster board - 5.9mm,  !- Name
    MediumSmooth,            !- Roughness
    0.0059,                  !- Thickness {m}
    0.58,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

  Material,
    Plywood (Douglas Fir) - 6.4mm,  !- Name
    MediumSmooth,            !- Roughness
    0.0064,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

  Material,
    Plywood (Douglas Fir) - 9.5mm,  !- Name
    Smooth,                  !- Roughness
    0.0095,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

  Material,
    Plywood (Douglas Fir) - 12.7mm,  !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

  Material,
    Plywood (Douglas Fir) - 15.9mm,  !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

  Material,
    Plywood or wood panels - 19.0mm,  !- Name
    Smooth,                  !- Roughness
    0.019,                   !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

  Material,
    Sheathing - regular density - 12.7mm,  !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.055,                   !- Conductivity {W/m-K}
    290,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

  Material,
    Sheathing - regular density - 19.8mm,  !- Name
    Smooth,                  !- Roughness
    0.0198,                  !- Thickness {m}
    0.055,                   !- Conductivity {W/m-K}
    290,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

  Material,
    Sheathing intermediate density - 12.7mm,  !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    350,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

  Material,
    Nail-base sheathing - 12.7mm,  !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    400,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

  Material,
    Shingle backer - 9.5mm,  !- Name
    Smooth,                  !- Roughness
    0.0095,                  !- Thickness {m}
    0.063,                   !- Conductivity {W/m-K}
    290,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

  Material,
    Shingle backer - 7.9mm,  !- Name
    Smooth,                  !- Roughness
    0.0079,                  !- Thickness {m}
    0.063,                   !- Conductivity {W/m-K}
    290,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

  Material,
    Sound deadening board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.063,                   !- Conductivity {W/m-K}
    240,                     !- Density {kg/m3}
    1260;                    !- Specific Heat {J/kg-K}

  Material,
    Tile and lay-in panels - plain or acoustic - 12.7mm,  !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    290,                     !- Density {kg/m3}
    590;                     !- Specific Heat {J/kg-K}

  Material,
    Tile and lay-in panels - plain or acoustic - 19mm,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    290,                     !- Density {kg/m3}
    590;                     !- Specific Heat {J/kg-K}

  Material,
    Laminated paperboard,    !- Name
    MediumSmooth,            !- Roughness
    0.0032,                  !- Thickness {m}
    0.072,                   !- Conductivity {W/m-K}
    480,                     !- Density {kg/m3}
    1380;                    !- Specific Heat {J/kg-K}

  Material,
    Homogeneous board from repulped paper,  !- Name
    MediumSmooth,            !- Roughness
    0.0032,                  !- Thickness {m}
    0.072,                   !- Conductivity {W/m-K}
    480,                     !- Density {kg/m3}
    1170;                    !- Specific Heat {J/kg-K}

  Material,
    Hardboard Medium density,!- Name
    Smooth,                  !- Roughness
    0.019,                   !- Thickness {m}
    0.105,                   !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

  Material,
    Hardboard High density - service-tempered grade and service grade,  !- Name
    Smooth,                  !- Roughness
    0.019,                   !- Thickness {m}
    0.82,                    !- Conductivity {W/m-K}
    880,                     !- Density {kg/m3}
    1340;                    !- Specific Heat {J/kg-K}

  Material,
    Hardboard High density - standard-tempered grade,  !- Name
    Smooth,                  !- Roughness
    0.019,                   !- Thickness {m}
    0.144,                   !- Conductivity {W/m-K}
    1010,                    !- Density {kg/m3}
    1340;                    !- Specific Heat {J/kg-K}

  Material,
    Particleboard Low density,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.102,                   !- Conductivity {W/m-K}
    590,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

  Material,
    Particleboard Medium density,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.135,                   !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

  Material,
    Particleboard High density,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.17,                    !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

  Material,
    Particleboard Underlayment - 15.9mm,  !- Name
    MediumRough,             !- Roughness
    0.0159,                  !- Thickness {m}
    0.311,                   !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

  Material,
    Waferboard,              !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.091,                   !- Conductivity {W/m-K}
    590,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

  Material,
    Wood subfloor - 19mm,    !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1380;                    !- Specific Heat {J/kg-K}

  Material,
    Insulation: Cellular glass - 25mm,  !- Name
    MediumRough,             !- Roughness
    0.025,                   !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    136,                     !- Density {kg/m3}
    750;                     !- Specific Heat {J/kg-K}

  Material,
    Insulation: Cellular glass - 50mm,  !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    136,                     !- Density {kg/m3}
    750;                     !- Specific Heat {J/kg-K}

  Material,
    Insulation: Cellular glass - 75mm,  !- Name
    MediumRough,             !- Roughness
    0.075,                   !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    136,                     !- Density {kg/m3}
    750;                     !- Specific Heat {J/kg-K}

  Material,
    Insulation: Glass fiber - organic bonded - 25mm,  !- Name
    MediumRough,             !- Roughness
    0.025,                   !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    64,                      !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

  Material,
    Insulation: Glass fiber - organic bonded - 50mm,  !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    140,                     !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

  Material,
    Insulation: Glass fiber - organic bonded - 75mm,  !- Name
    MediumRough,             !- Roughness
    0.075,                   !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    140,                     !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

  Material,
    Insulation: Expanded perlite - organic bonded - 25mm,  !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.052,                   !- Conductivity {W/m-K}
    16,                      !- Density {kg/m3}
    1260;                    !- Specific Heat {J/kg-K}

  Material,
    Insulation: Expanded rubber (rigid) - 25mm,  !- Name
    MediumRough,             !- Roughness
    0.025,                   !- Thickness {m}
    0.032,                   !- Conductivity {W/m-K}
    72,                      !- Density {kg/m3}
    1680;                    !- Specific Heat {J/kg-K}

  Material,
    Insulation: Expanded polystyrene - extruded (smooth skin surface) (CFC-12 exp.),  !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.029,                   !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

  Material,
    Insulation: Expanded polystyrene - extruded (smooth skin surface) (HCFC-142b exp.),  !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.029,                   !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

  Material,
    Insulation: Expanded polystyrene - molded beads - 16kg/m3 density,  !- Name
    VeryRough,               !- Roughness
    0.025,                   !- Thickness {m}
    0.037,                   !- Conductivity {W/m-K}
    16,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

  Material,
    Insulation: Expanded polystyrene - molded beads - 20kg/m3 density,  !- Name
    VeryRough,               !- Roughness
    0.025,                   !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    20,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

  Material,
    Insulation: Expanded polystyrene - molded beads - 24kg/m3 density,  !- Name
    VeryRough,               !- Roughness
    0.025,                   !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    24,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

  Material,
    Insulation: Expanded polystyrene - molded beads - 28 k6/m3 density,  !- Name
    VeryRough,               !- Roughness
    0.025,                   !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    28,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

  Material,
    Insulation: Expanded polystyrene - molded beads - 32 kg/m3 density,  !- Name
    VeryRough,               !- Roughness
    0.025,                   !- Thickness {m}
    0.033,                   !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

  Material,
    Insulation: Cellular polyurethane/polyisocyanuratei (CFC11 exp.) (unfaced),  !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.0245,                  !- Conductivity {W/m-K}
    24,                      !- Density {kg/m3}
    1590;                    !- Specific Heat {J/kg-K}

  Material,
    Insulation: Cellular polyisocyanuratei (CFC-11 exp.) (gaspermeable facers),  !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.0245,                  !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

  Material,
    Insulation: Cellular polyisocyanuratej (CFC-11 exp.) (gasimpermeable facers),  !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.02,                    !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

  Material,
    Brick - fired clay - 2400 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    1.34,                    !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

  Material,
    Brick - fired clay - 2240 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    1.185,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

  Material,
    Brick - fired clay - 2080 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    1.02,                    !- Conductivity {W/m-K}
    2080,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

  Material,
    Brick - fired clay - 1920 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.895,                   !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

  Material,
    Brick - fired clay - 1760 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.78,                    !- Conductivity {W/m-K}
    1760,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

  Material,
    Brick - fired clay - 1600 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.675,                   !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

  Material,
    Brick - fired clay - 1440 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.57,                    !- Conductivity {W/m-K}
    1440,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

  Material,
    Brick - fired clay - 1280 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.48,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

  Material,
    Brick - fired clay - 1120 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.405,                   !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

  Material,
    Quartzitic and sandstone - 2880 kg/m3 - 13mm,  !- Name
    MediumRough,             !- Roughness
    0.013,                   !- Thickness {m}
    10.4,                    !- Conductivity {W/m-K}
    2880,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

  Material,
    Quartzitic and sandstone - 2560 kg/m3 - 13mm,  !- Name
    MediumRough,             !- Roughness
    0.013,                   !- Thickness {m}
    6.2,                     !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

  Material,
    Quartzitic and sandstone - 2240 kg/m3 - 13mm,  !- Name
    MediumRough,             !- Roughness
    0.013,                   !- Thickness {m}
    3.5,                     !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

  Material,
    Quartzitic and sandstone - 1920 kg/m3 - 13mm,  !- Name
    MediumRough,             !- Roughness
    0.013,                   !- Thickness {m}
    1.9,                     !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

  Material,
    Calcitic - dolomitic - limestone - marble - and granite - 2880 kg/m3 - 13mm,  !- Name
    MediumRough,             !- Roughness
    0.013,                   !- Thickness {m}
    4.3,                     !- Conductivity {W/m-K}
    2880,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

  Material,
    Calcitic - dolomitic - limestone - marble - and granite - 2560 kg/m3 - 13mm,  !- Name
    MediumRough,             !- Roughness
    0.013,                   !- Thickness {m}
    3.2,                     !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

  Material,
    Calcitic - dolomitic - limestone - marble - and granite - 2240 kg/m3 - 13mm,  !- Name
    MediumRough,             !- Roughness
    0.013,                   !- Thickness {m}
    2.3,                     !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

  Material,
    Calcitic - dolomitic - limestone - marble - and granite - 1920 kg/m3 - 13mm,  !- Name
    MediumRough,             !- Roughness
    0.013,                   !- Thickness {m}
    1.6,                     !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

  Material,
    Calcitic - dolomitic - limestone - marble - and granite - 1600 kg/m3 - 13mm,  !- Name
    MediumRough,             !- Roughness
    0.013,                   !- Thickness {m}
    1.1,                     !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Sand and gravel or stone aggregate concretes - 2400 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    2.15,                    !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Sand and gravel or stone aggregate concretes - 2240 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Sand and gravel or stone aggregate concretes - 2080 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    1.45,                    !- Conductivity {W/m-K}
    2080,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Limestone concretes - 2240 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    1.6,                     !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Limestone concretes - 1920 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    1.14,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Limestone concretes - 1600 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.79,                    !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Gypsum-fiber concrete (87.5% gypsum - 12.5% wood chips) - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.24,                    !- Conductivity {W/m-K}
    816,                     !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Cement/lime - mortar - and stucco - 1920 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Cement/lime - mortar - and stucco - 1600 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.97,                    !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Cement/lime - mortar - and stucco - 1280 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.65,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Expanded shale - clay - slate - expanded slags - cinders - pumice - 1920 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    1.1,                     !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Expanded shale - clay - slate - expanded slags - cinders - pumice - 1600 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.785,                   !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Expanded shale - clay - slate - expanded slags - cinders - pumice - 1280 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.535,                   !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Expanded shale - clay - slate - expanded slags - cinders - pumice - 960 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    960,                     !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Expanded shale - clay - slate - expanded slags - cinders - pumice - 640 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.18,                    !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Perlite - vermiculite - and polystyrene beads - 800 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.265,                   !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    795;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Perlite - vermiculite - and polystyrene beads - 640 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.21,                    !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    795;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Perlite - vermiculite - and polystyrene beads - 480 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    480,                     !- Density {kg/m3}
    795;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Perlite - vermiculite - and polystyrene beads - 320 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    320,                     !- Density {kg/m3}
    795;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Foam concretes - 1920 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.75,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Foam concretes - 1600 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.6,                     !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Foam concretes - 1280 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.44,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Foam concretes - 1120 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.36,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Foam concretes and cellular concretes - 960 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.3,                     !- Conductivity {W/m-K}
    960,                     !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Foam concretes and cellular concretes - 640 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.2,                     !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Foam concretes and cellular concretes - 320 kg/m3 - 51mm,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    320,                     !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Sand and gravel or stone aggregate concretes - 2400 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    2.15,                    !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Sand and gravel or stone aggregate concretes - 2240 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Sand and gravel or stone aggregate concretes - 2080 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    1.45,                    !- Conductivity {W/m-K}
    2080,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Limestone concretes - 2240 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    1.6,                     !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Limestone concretes - 1920 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    1.14,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Limestone concretes - 1600 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.79,                    !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Gypsum-fiber concrete (87.5% gypsum - 12.5% wood chips) - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.24,                    !- Conductivity {W/m-K}
    816,                     !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Cement/lime - mortar - and stucco - 1920 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Cement/lime - mortar - and stucco - 1600 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.97,                    !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Cement/lime - mortar - and stucco - 1280 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.65,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Expanded shale - clay - slate - expanded slags - cinders - pumice - 1920 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    1.1,                     !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Expanded shale - clay - slate - expanded slags - cinders - pumice - 1600 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.785,                   !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Expanded shale - clay - slate - expanded slags - cinders - pumice - 1280 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.535,                   !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Expanded shale - clay - slate - expanded slags - cinders - pumice - 960 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    960,                     !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Expanded shale - clay - slate - expanded slags - cinders - pumice - 640 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.18,                    !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Perlite - vermiculite - and polystyrene beads - 800 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.265,                   !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    795;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Perlite - vermiculite - and polystyrene beads - 640 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.21,                    !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    795;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Perlite - vermiculite - and polystyrene beads - 480 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    480,                     !- Density {kg/m3}
    795;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Perlite - vermiculite - and polystyrene beads - 320 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    320,                     !- Density {kg/m3}
    795;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Foam concretes - 1920 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.75,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Foam concretes - 1600 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.6,                     !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Foam concretes - 1280 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.44,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Foam concretes - 1120 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.36,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Foam concretes and cellular concretes - 960 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.3,                     !- Conductivity {W/m-K}
    960,                     !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Foam concretes and cellular concretes - 640 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.2,                     !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Foam concretes and cellular concretes - 320 kg/m3 - 102mm,  !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    320,                     !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    Hardwood - 12.9mm,       !- Name
    MediumSmooth,            !- Roughness
    0.0129,                  !- Thickness {m}
    0.167,                   !- Conductivity {W/m-K}
    680,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

  Material,
    Hardwood - 19mm,         !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.167,                   !- Conductivity {W/m-K}
    680,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

  Material,
    Hardwood - 25mm,         !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.167,                   !- Conductivity {W/m-K}
    680,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

  Material,
    Oak - 25mm,              !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.17,                    !- Conductivity {W/m-K}
    704,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

  Material,
    Birch - 25mm,            !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.172,                   !- Conductivity {W/m-K}
    704,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

  Material,
    Maple - 25mm,            !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.164,                   !- Conductivity {W/m-K}
    671,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

  Material,
    Ash - 25mm,              !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.159,                   !- Conductivity {W/m-K}
    642,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

  Material,
    Softwood - 12.9mm,       !- Name
    MediumSmooth,            !- Roughness
    0.0129,                  !- Thickness {m}
    0.129,                   !- Conductivity {W/m-K}
    496,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

  Material,
    Softwood - 19mm,         !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.129,                   !- Conductivity {W/m-K}
    496,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

  Material,
    Softwood - 25mm,         !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.129,                   !- Conductivity {W/m-K}
    496,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

  Material,
    Southern Pine - 25mm,    !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.153,                   !- Conductivity {W/m-K}
    615,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

  Material,
    Douglas Fir-Larch - 25mm,!- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.141,                   !- Conductivity {W/m-K}
    559,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

  Material,
    Southern Cypress - 25mm, !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.131,                   !- Conductivity {W/m-K}
    508,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

  Material,
    Hem-Fir - Spruce-Pine-Fir - 25mm,  !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.119,                   !- Conductivity {W/m-K}
    447,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

  Material,
    West Coast Woods - Cedars - 25mm,  !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.114,                   !- Conductivity {W/m-K}
    425,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

  Material,
    California Redwood - 25mm,  !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.113,                   !- Conductivity {W/m-K}
    420,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

  Material,
    Concrete Block: Limestone Aggregrate: 200mm - 16.3 kg - 2 cores,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2210,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete Block: Limestone Aggregrate: 200mm - 16.3 kg - 2 cores - perlite filled cores,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2210,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete Block: Limestone Aggregrate: 300mm - 25 kg - 2 cores,  !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2210,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete Block: Limestone Aggregrate: 300mm - 25 kg - 2 cores - perlite filled cores,  !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2210,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete Block: Sand and Gravel Aggregrate: 15-16 kg - 2 or 3 cores,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2180,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete Block: Sand and Gravel Aggregrate: 15-16 kg - 2 or 3 cores - perlite filled cores,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2180,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete Block: Sand and Gravel Aggregrate: 15-16 kg - 2 or 3 cores - vermiculite filled cores,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2180,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete Block: Sand and Gravel Aggregrate: 22.7 kg - 2 cores,  !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete Block: Medium Mass Aggregate: 2 or 3 cores,  !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    1790,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete Block: Medium Mass Aggregate: 2 or 3 cores - perlite filled cores,  !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    1790,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete Block: Medium Mass Aggregate: 2 or 3 cores - vermiculite filled cores,  !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    1790,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete Block: Medium Mass Aggregate: 2 or 3 cores - molded EPS (beads) filled cores,  !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    1790,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete Block: Medium Mass Aggregate: 2 or 3 cores - molded EPS inserts in cores,  !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    1790,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete Block: Low Mass Aggregate: 7.3-7.7 kg - 2 or 3 cores,  !- Name
    MediumRough,             !- Roughness
    0.15,                    !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    1390,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete Block: Low Mass Aggregate: 7.3-7.7 kg - 2 or 3 cores - perlite filled cores,  !- Name
    MediumRough,             !- Roughness
    0.15,                    !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    1390,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete Block: Low Mass Aggregate: 7.3-7.7 kg - 2 or 3 cores - vermiculite filled cores,  !- Name
    MediumRough,             !- Roughness
    0.15,                    !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    1390,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete Block: Low Mass Aggregate: 8.6-10.0 kg,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    1380,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete Block: Low Mass Aggregate: 8.6-10.0 kg - perlite filled cores,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    1380,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete Block: Low Mass Aggregate: 8.6-10.0 kg - vermiculite filled cores,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    1380,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete Block: Low Mass Aggregate: 8.6-10.0 kg - molded EPS (beads) filled cores,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    1380,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete Block: Low Mass Aggregate: 8.6-10.0 kg - UF foam filled cores,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    1380,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete Block: Low Mass Aggregate: 8.6-10.0 kg - molded EPS inserts in cores,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    1380,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete Block: Low Mass Aggregate: 14.5-16.3 kg - 2 or 3 cores,  !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    1440,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete Block: Low Mass Aggregate: 14.5-16.3 kg - 2 or 3 cores - perlite filled cores,  !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    1440,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete Block: Low Mass Aggregate: 14.5-16.3 kg - 2 or 3 cores - vermiculite filled cores,  !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    1440,                    !- Density {kg/m3}
    880;                     !- Specific Heat {J/kg-K}

  Material,
    ASHRAEColumnMat,         !- Name
    smooth,                  !- Roughness
    0.18,                    !- Thickness {m}
    1.33,                    !- Conductivity {W/m-K}
    2002,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    Spandrel,                !- Name
    verysmooth,              !- Roughness
    0.009,                   !- Thickness {m}
    0.9,                     !- Conductivity {W/m-K}
    2600,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.9,                     !- Solar Absorptance
    0.9;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

  Material:NoMass,
    Vaporpermeable felt,     !- Name
    Rough,                   !- Roughness
    0.011;                   !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Vaporseal - 2 layers of mopped 0.73 kg/m2 felt,  !- Name
    Rough,                   !- Roughness
    0.21;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Vaporseal - plastic film,!- Name
    Rough,                   !- Roughness
    0.002;                   !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Carpet and fibrous pad,  !- Name
    Rough,                   !- Roughness
    0.37;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Carpet and rubber pad,   !- Name
    Rough,                   !- Roughness
    0.22;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Cork tile - 3.2mm,       !- Name
    MediumRough,             !- Roughness
    0.049;                   !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Terrazzo - 25mm,         !- Name
    Rough,                   !- Roughness
    0.014;                   !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Tile: asphalt - linoleum - vinyl - rubber,  !- Name
    MediumSmooth,            !- Roughness
    0.009;                   !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Tile: vinyl asbestos,    !- Name
    VeryRough,               !- Roughness
    0.009;                   !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Wood - hardwood finish - 19mm,  !- Name
    MediumSmooth,            !- Roughness
    0.12;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Insulation: Mineral fiber - processed from rock - slag - or glass - 75-100mm 6.4-32 kg/m3,  !- Name
    Rough,                   !- Roughness
    1.94;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Insulation: Mineral fiber - processed from rock - slag - or glass - 90mm -6.4-32 kg/m3,  !- Name
    Rough,                   !- Roughness
    2.29;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Insulation: Mineral fiber - processed from rock - slag - or glass - 90mm - 19-26 kg/m3,  !- Name
    Rough,                   !- Roughness
    2.63;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Insulation: Mineral fiber - processed from rock - slag - or glass - 140-165mm - 6.4-32 kg/m3,  !- Name
    Rough,                   !- Roughness
    3.32;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Insulation: Mineral fiber - processed from rock - slag - or glass - 140mm - 10-26 kg/m3,  !- Name
    Rough,                   !- Roughness
    3.67;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Insulation: Mineral fiber - processed from rock - slag - or glass - 150-190mm - 6.4-32 kg/m3,  !- Name
    Rough,                   !- Roughness
    3.91;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Insulation: Mineral fiber - processed from rock - slag - or glass - 210-250mm - 6.4-32 kg/m3,  !- Name
    Rough,                   !- Roughness
    5.34;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Insulation: Mineral fiber - processed from rock - slag - or glass - 250-330mm - 6.4-32 kg/m3,  !- Name
    Rough,                   !- Roughness
    6.77;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Acoustical tile - 12.7mm,!- Name
    MediumSmooth,            !- Roughness
    0.22;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Acoustical tile - 19mm,  !- Name
    MediumSmooth,            !- Roughness
    0.33;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Mineral fiber (rock - slag - glass) - 95-130mm,  !- Name
    VeryRough,               !- Roughness
    1.94;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Mineral fiber (rock - slag - glass) - 170-220mm,  !- Name
    VeryRough,               !- Roughness
    3.35;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Mineral fiber (rock - slag - glass) - 190-250mm,  !- Name
    VeryRough,               !- Roughness
    3.87;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Mineral fiber (rock - slag - glass) - 260-350mm,  !- Name
    VeryRough,               !- Roughness
    5.28;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Mineral fiber (rock - slag - glass) - 90mm (closed sidewall application),  !- Name
    VeryRough,               !- Roughness
    2.3;                     !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Asbestos-cement shingles,!- Name
    VeryRough,               !- Roughness
    0.037;                   !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Asphalt roll roofing,    !- Name
    VeryRough,               !- Roughness
    0.026;                   !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Asphalt shingles,        !- Name
    VeryRough,               !- Roughness
    0.077;                   !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Built-up roofing - 10mm, !- Name
    VeryRough,               !- Roughness
    0.058;                   !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Slate - 13mm,            !- Name
    VeryRough,               !- Roughness
    0.009;                   !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Wood shingles - plain and plastic film faced,  !- Name
    VeryRough,               !- Roughness
    0.166;                   !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Cement Plaster: Sand aggregate - 10mm,  !- Name
    Smooth,                  !- Roughness
    0.013;                   !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Cement Placter: Sand aggregate - 20mm,  !- Name
    Smooth,                  !- Roughness
    0.026;                   !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Gypsum plaster: Lightweight aggregate - 13mm,  !- Name
    Smooth,                  !- Roughness
    0.056;                   !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Gypsum plaster: Lightweight aggregate - 16mm,  !- Name
    Smooth,                  !- Roughness
    0.066;                   !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Gypsum plaster: Lightweight aggregate on metal lath - 19mm,  !- Name
    Smooth,                  !- Roughness
    0.083;                   !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Perlite aggregate plaster: Sand aggregate - 13mm,  !- Name
    Smooth,                  !- Roughness
    0.016;                   !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Perlite aggregate plaster: Sand aggregate - 16mm,  !- Name
    Smooth,                  !- Roughness
    0.019;                   !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Perlite aggregate plaster: Sand aggregate on metal lath - 19mm,  !- Name
    Smooth,                  !- Roughness
    0.023;                   !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Clay tile - hollow - 1 cell deep - 75mm,  !- Name
    MediumSmooth,            !- Roughness
    0.14;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Clay tile - hollow - 1 cell deep - 100mm,  !- Name
    MediumSmooth,            !- Roughness
    0.2;                     !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Clay tile - hollow - 2 cells deep - 150mm,  !- Name
    MediumSmooth,            !- Roughness
    0.27;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Clay tile - hollow - 2 cells deep - 200mm,  !- Name
    MediumSmooth,            !- Roughness
    0.33;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Clay tile - hollow - 2 cells deep - 250mm,  !- Name
    MediumSmooth,            !- Roughness
    0.39;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Clay tile - hollow - 3 cells deep - 300mm,  !- Name
    MediumSmooth,            !- Roughness
    0.44;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Gypsum partition tile 75 by 300 by 760mm - solid,  !- Name
    MediumRough,             !- Roughness
    0.222;                   !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Gypsum partition tile 75 by 300 by 760mm - 4 cells,  !- Name
    MediumRough,             !- Roughness
    0.238;                   !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Gypsum partition tile 100 by 300 by 760mm - 3 cells,  !- Name
    MediumRough,             !- Roughness
    0.294;                   !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Shingles: Asbestos-cement,  !- Name
    VeryRough,               !- Roughness
    0.037;                   !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Shingles: Wood 400mm - 190-mm exposure,  !- Name
    MediumRough,             !- Roughness
    0.15;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Shingles: Wood -double 400mm - 300-mm exposure,  !- Name
    MediumRough,             !- Roughness
    0.21;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Shingles: Wood - plus insul. backer board,  !- Name
    MediumRough,             !- Roughness
    0.25;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Siding: Asbestos-cement 6.4mm,  !- Name
    VeryRough,               !- Roughness
    0.037;                   !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Siding: Asphalt roll,    !- Name
    VeryRough,               !- Roughness
    0.026;                   !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Siding: Asphalt insulating,  !- Name
    VeryRough,               !- Roughness
    0.26;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Siding: Hardboard 11mm,  !- Name
    MediumSmooth,            !- Roughness
    0.12;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Siding: Wood - drop 20 by 200mm,  !- Name
    Rough,                   !- Roughness
    0.14;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Siding: Wood - bevel 13 by 200mm - lapped,  !- Name
    Rough,                   !- Roughness
    0.14;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Siding: Wood - bevel 19 by 250mm - lapped,  !- Name
    Rough,                   !- Roughness
    0.18;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Siding: Wood - plywood 9.5mm - lapped,  !- Name
    Rough,                   !- Roughness
    0.1;                     !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Siding: Hollow-backed,   !- Name
    Smooth,                  !- Roughness
    0.11;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Siding: Insulating-board backed 9.5mm nominal,  !- Name
    Smooth,                  !- Roughness
    0.32;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Siding: Insulating-board backed 9.5mm nominal - foil backed,  !- Name
    Smooth,                  !- Roughness
    0.52;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Siding: Architectural (soda-lime float) glass,  !- Name
    Smooth,                  !- Roughness
    0.018;                   !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    R1,                      !- Name
    smooth,                  !- Roughness
    1,                       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.9,                     !- Solar Absorptance
    0.9;                     !- Visible Absorptance

  Material:NoMass,
    R2,                      !- Name
    smooth,                  !- Roughness
    4,                       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.9,                     !- Solar Absorptance
    0.9;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

  Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
!=============================
!===============================================================================
! ASHRAE_2005_HOF_Materials.idf
!
! This file contains content from two chapters in the ASHRAE 2005 Handbook of
! Fundamentals, Chapter 30 - the Cooling and Heating Loads calculations chapter
! has both materials with thermal properties and constructions for Light, Medium,
! and Heavy buildings.  Chapter 25 contains details thermal properties of many
! materials -- no constructions are created from that data.
!===============================================================================
! HOF Materials and Constructions, Chapter 30
! The following materials and constructions are created from
! ASHRAE Handbook of Fundamentals, 2005, Chapter 30, Table 19 and Table 22.
! These are representative of materials and constructions used in
! Cooling and Heating Load Calculations.
!===============================================================================

  Construction,
    Light Exterior Wall,     !- Name
    F08 Metal surface,       !- Outside Layer
    I02 50mm insulation board,  !- Layer 2
    F04 Wall air space resistance,  !- Layer 3
    G01a 19mm gypsum board;  !- Layer 4

  Construction,
    Light Roof/Ceiling,      !- Name
    M11 100mm lightweight concrete,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    F16 Acoustic tile;       !- Layer 3

  Construction,
    Light Floor,             !- Name
    F16 Acoustic tile,       !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    M11 100mm lightweight concrete;  !- Layer 3

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========
!========================

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========
!========================

  Zone,
    SouthZone,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.048,                   !- Ceiling Height {m}
    0;                       !- Volume {m3}

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========
!========================

  BuildingSurface:Detailed,
    SouthZone:South Wall,    !- Name
    Wall,                    !- Surface Type
    Light Exterior Wall,     !- Construction Name
    SouthZone,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SouthZone:South Wall,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

! =========================

  BuildingSurface:Detailed,
    SouthZone:East Wall,     !- Name
    Wall,                    !- Surface Type
    Light Exterior Wall,     !- Construction Name
    SouthZone,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SouthZone:East Wall,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.095992,6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.095987,6.096,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    6.095996,0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

! =========================

  BuildingSurface:Detailed,
    SouthZone:North Wall,    !- Name
    Wall,                    !- Surface Type
    Light Exterior Wall,     !- Construction Name
    SouthZone,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SouthZone:North Wall,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,6.096,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,6.095996,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,6.095996,3.048;  !- X,Y,Z ==> Vertex 4 {m}

! =========================

  BuildingSurface:Detailed,
    SouthZone:West Wall,     !- Name
    Wall,                    !- Surface Type
    Light Exterior Wall,     !- Construction Name
    SouthZone,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SouthZone:West Wall,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.096,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    0,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

! =========================

  BuildingSurface:Detailed,
    SouthZone:Roof,          !- Name
    Roof,                    !- Surface Type
    Light Roof/Ceiling,      !- Construction Name
    SouthZone,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    SouthZone:Roof,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    6.095983,6.096017,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    0,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

! =========================

  BuildingSurface:Detailed,
    SouthZone:Floor,         !- Name
    Floor,                   !- Surface Type
    Light Floor,             !- Construction Name
    SouthZone,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SouthZone:Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.095992,6.096008,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,0,0;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:CONVECTIONCOEFFICIENTS ===========

  SurfaceProperty:ConvectionCoefficients,
    SouthZone:Roof,          !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    1000,                    !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    1000,                    !- Convection Coefficient 2 {W/m2-K}
    ;                        !- Convection Coefficient 2 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========
! =========================

  ZoneControl:Thermostat,
    SouthZone-Thermostat,    !- Name
    SouthZone,               !- Zone or ZoneList Name
    SouthZone-Control Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    SouthZone-Heating Setpoint with SB;  !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLEHEATING ===========

  ThermostatSetpoint:SingleHeating,
    SouthZone-Heating Setpoint with SB,  !- Name
    SouthZone-Setpoints;     !- Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLECOOLING ===========

  ThermostatSetpoint:SingleCooling,
    SouthZone-Cooling Setpoint with SB,  !- Name
    SouthZone-Setpoints;     !- Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:IDEALLOADSAIRSYSTEM ===========
! =========================

  ZoneHVAC:IdealLoadsAirSystem,
    SouthZone-Air,           !- Name
    ,                        !- Availability Schedule Name
    SouthZone-Inlet,         !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    48.88889,                !- Maximum Heating Supply Air Temperature {C}
    48.88889,                !- Minimum Cooling Supply Air Temperature {C}
    7.202976E-02,            !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    7.202976E-02,            !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    0,                       !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    0,                       !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========
! =========================

  ZoneHVAC:EquipmentList,
    Equipment-SouthZone,     !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    SouthZone-Air,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========
! =========================

  ZoneHVAC:EquipmentConnections,
    SouthZone,               !- Zone Name
    Equipment-SouthZone,     !- Zone Conditioning Equipment List Name
    SouthZone-Inlets,        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SouthZone-ZoneAirNode,   !- Zone Air Node Name
    SouthZone-ReturnAirNode; !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========
! =========================

  NodeList,
    SouthZone-Inlets,        !- Name
    SouthZone-Inlet;         !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

  Output:VariableDictionary,Regular;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

  Output:Surfaces:List,detailswithvertices;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

  Output:Surfaces:Drawing,dxf;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========
!========================

  Output:Variable,*,Zone Air System Sensible Heating Rate,Hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Heating Rate,Hourly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;

  Output:Variable,*,Zone Mean Air Temperature,Hourly;

  Output:Variable,*,Surface Outside Face Temperature,Hourly;

  Output:Variable,*,Surface Inside Face Temperature,Hourly;

  Output:Variable,*,Surface Inside Face Conduction Heat Loss Rate,Hourly;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

