!-Generator IDFEditor 1.41
!-Option OriginalOrderTop UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
! SmallOffice_Dulles.idf
! Basic file description:      2 story building with 2 zones per floor.
!                              No ground contact with floor.
!
! Highlights:                  Small office building intending to represent (from CBECS 1999 analysis),
!                              this prototype represents:
!                               - One third of the office sector stock floor area, 5.96% of total floor area
!                               - 14.3% of the total number of commercial buildings
!                               - 5.0% of the total major fuels energy consumption of commercial buildings
!                              Prototype developed by Drury B. Crawley for Ph.D. research
!
! Simulation Location/Run:     WASHINGTON-DULLES_INTL_VA_USA_WMO_724030, 18 design days, 1 run period (annual run),
!                              Run Control executes the run period.
!
! Location:                    Washington Dulles Internatioanl Airport, VA
!
! Design Days:                 WASHINGTON-DULLES_INTL_VA_USA Annual Heating 99.6%, MaxDB=-12.5°C
!                              WASHINGTON-DULLES_INTL_VA_USA Annual Heating 99%, MaxDB=-9.7°C
!                              WASHINGTON-DULLES_INTL_VA_USA Annual Humidification 99.6% DP=>MCDB, DP=-19.9°C
!                              WASHINGTON-DULLES_INTL_VA_USA Annual Humidification 99% DP=>MCDB, DP=-16.9°C
!                              WASHINGTON-DULLES_INTL_VA_USA Annual Heating Wind 99.6% WS=>MCDB, WS=11.9m/s
!                              WASHINGTON-DULLES_INTL_VA_USA Annual Heating Wind 99% WS=>MCDB, WS=10.8m/s
!                              WASHINGTON-DULLES_INTL_VA_USA Annual Cooling DB=>MWB .4%, MaxDB=34°C MWB=24°C
!                              WASHINGTON-DULLES_INTL_VA_USA Annual Cooling DB=>MWB 1%, MaxDB=32.4°C MWB=23.5°C
!                              WASHINGTON-DULLES_INTL_VA_USA Annual Cooling DB=>MWB 2%, MaxDB=31°C MWB=22.8°C
!                              WASHINGTON-DULLES_INTL_VA_USA Annual Cooling WB=>MDB .4%, MDB=31.5°C WB=25.4°C
!                              WASHINGTON-DULLES_INTL_VA_USA Annual Cooling WB=>MDB 1%, MDB=30.3°C WB=24.7°C
!                              WASHINGTON-DULLES_INTL_VA_USA Annual Cooling WB=>MDB 2%, MDB=29°C WB=24°C
!                              WASHINGTON-DULLES_INTL_VA_USA Annual Cooling DP=>MDB .4%, MDB=28.1°C DP=23.6°C
!                              WASHINGTON-DULLES_INTL_VA_USA Annual Cooling DP=>MDB 1%, MDB=27.3°C DP=23°C
!                              WASHINGTON-DULLES_INTL_VA_USA Annual Cooling DP=>MDB 2%, MDB=26.7°C DP=22.4°C
!                              WASHINGTON-DULLES_INTL_VA_USA Annual Cooling Enthalpy=>MDB .4%, MDB=31.5°C Enthalpy=77.9kJ/kg
!                              WASHINGTON-DULLES_INTL_VA_USA Annual Cooling Enthalpy=>MDB 1%, MDB=30.5°C Enthalpy=75kJ/kg
!                              WASHINGTON-DULLES_INTL_VA_USA Annual Cooling Enthalpy=>MDB 2%, MDB=29.2°C Enthalpy=72.3kJ/kg
!
! Run Period (Weather File):   1/1 through 12/31, WASHINGTON-DULLES_INTL_VA_USA_WMO_724030
!
! Run Control:                 Runs zone, system, and plant autosizing and annual simulation.
!
! Building: Two floor rectangular building 25 m south wall, 11 m east wall, zone height 3.7 m.
!           Continous strip window on all four sides, 40% glazing, windows are double-pane with
!           reflective 6 mm outer pane, inner pane is 6 mm clear.  The walls are 25 mm stucco
!           with insulation between studs, an air layer, and gypsum board.  The roof is a
!           built up roof with insulation 10 cm concrete, an air layer, and acoustic tile.
!           Complies with 90.1-2004 envelope, lighting, and HVAC requirements
!           The building is oriented due north.
!
!           Exercises all the output variables available.
!
! Floor Area:                  275 m2 per floor, 550 m2 gross floor area
! Number of Stories:           2
!
! Zone Description Details:
!
!           (0,11,0)                                     (25,11,0)
!            **************************************************
!           *                                                  *
!           *                                                  *
!           *                                                  *  window = *
!           *                                                  *
!           *                                                  *
!           *                                                  *
!           *                                       (25,5.5,0) *
!           *--------------------------------------------------*
!           * (0,5.5,0)                                        *
!           *                                                  *
!           *                                                  *
!           *                                                  *
!           *                                                  *
!           *                                                  *
!           *                                                  *
!            **************************************************
!           (0,11,0)                                     (25,11,0)
!
!
! Internal gains description:  SouthZone_1stFloor - lighting is 1750 watts, equip is 1031.25 watts, 6 occupants
! Internal gains description:  NorthZone_1stFloor - lighting is 1750 watts, equip is 1031.25 watts, 6 occupants
! Internal gains description:  SouthZone_2ndFloor - lighting is 1750 watts, equip is 1031.25 watts, 6 occupants
! Internal gains description:  NorthZone_2ndFloor - lighting is 1750 watts, equip is 1031.25 watts, 6 occupants
!
! Interzone Surfaces:          2 interzone surfaces (see diagram)
! Internal Mass:               77 m2, 'furniture', 66 cm wood
! People:                      24
! Lights:                      7000 W
! Equipment:                   4125 W
! Windows:                     double pane, outer pane 3 mm reflective, inner pane 3 mm clear
! Detached Shading:            None
! Daylight:                    None
! Natural Ventilation:         None
! Compact Schedules:           Yes
! Solar Distribution:          Full Interior and Exterior
!
! HVAC:                        AirTerminal:UnitaryHeatCool, separate system for each zone, constant volume air loop.
!                              Gas heating and reheat coils, DX cooling coils with bypass. Thermostat setting at 22.2 C
!                              for heating daytime, 12.8 C heating setback; 22.8 C cooling daytime, 40 C cooling setback.
!                              Heating, cooling and reheat available all year long.
!
! Zonal Equipment:             AirTerminal:UnitaryHeatCool
! Central Air Handling Equipment: No
! System Equipment Autosize:   Yes
! Purchased Cooling:           No
! Purchase Heating:            No
! Purchased Chilled Water:     No
! Purchased Hot Water:         No
! Coils:                       Coil:Heating:Fuel (heating and reheat), Coil:Cooling:DX:SingleSpeed
! Pumps:                       None
! Boilers:                     None
! Chillers:                    None
! Towers:                      None
! Fans:                        Fan:ConstantVolume
! Domestic Hot Water:          Simple, natural gas-fired hot water heater, 12.5 kW, 80% efficiency
!
! Results:
! Standard Reports:            Variable Dictionary, Construction, Surfaces (Details with vertices, DXF)
! Timestep or Hourly Variables: None
! Time Bins Report:            Outdoor Dry Bulb, Outdoor Dew Point, Outdoor Relative Humidity, Outdoor Humidity Ratio, Outdoor Enthalpy, Wind Speed, Wind Direction, Direct Solar, Diffuse Solar, Electricity:Facility, NaturalGas:Facility, Surface Outside Face Temperature, Surface Inside Face Temperature
! Monthly Table Report:        Zone Cooling Summary, Zone Heating Summary, Zone Electric Summary, Space Gains, Peak Space Gains, Space Gain Components at Cooling Peak, Energy Consumption - Electricity, End-Use Energy Consumption - Electricity, End-Use Energy Consumption - Natural Gas, Peak Energy End-Use - Electricity, Electric Components of Peak Demand, Peak Energy End-Use - Natural Gas, Setpoints Not Met With Temperatures, Comfort Report - Simple 55, Occupant Comfort Data Summary, DX Report,
!                              Window Report, Window Energy Report, Window Zone Summary, Window Energy Zone Summary, Average Outdoor Conditions, Outdoor Conditions Maximum Drybulb, Outdoor Conditions Minimum Drybulb, Outdoor Conditions Maximum Wetbulb, Outdoor Conditions Maximum Dew Point, Outdoor Ground Conditions, Water Heater Report, Fan Report, Zone Temperature Oscillation Report
! HTML Report:                 AnnualBuildingUtilityPerformanceSummary
! Environmental Emissions:     Monthly and annual
! Utility Tariffs:             None
! Report Variables:            All available in RDD (442 requested, monthly and annual results)
!

<<<<<<< HEAD
  Version,26.1;
=======
  Version,26.2;
>>>>>>> nrel/develop

  Building,
    Small Office 2 Story 4 zone 550 m2,  !- Name
    0,                       !- North Axis {deg}
    Urban,                   !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Timestep,6;

  SurfaceConvectionAlgorithm:Inside,CeilingDiffuser;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction;

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    7;                       !- Shading Calculation Update Frequency

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Wednesday,               !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

 ! The following Location and Design Day data are produced as possible from the indicated data source.
 ! Wind Speeds follow the indicated design conditions rather than traditional values (6.7 m/s heating, 3.35 m/s cooling)
 ! No special attempts at re-creating or determining missing data parts (e.g. Wind speed or direction)
 ! are done.  Therefore, you should look at the data and fill in any incorrect values as you desire.

  Site:Location,
    Washington Dc Dulles IntL Ar_VA_USA Design_Conditions,  !- Name
    38.98,                   !- Latitude {deg}
    -77.47,                  !- Longitude {deg}
    -5.00,                   !- Time Zone {hr}
    82.00;                   !- Elevation {m}

 !  WMO=724030 Time Zone=NAE: (GMT-05:00) Eastern Time (US & Canada)
 !  Data Source=ASHRAE 2009 Annual Design Conditions

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    2nd Sunday in November;  !- End Date

 ! Using Design Conditions from "Climate Design Data 2009 ASHRAE Handbook"
 ! Washington Dc Dulles IntL Ar_VA_USA Extreme Annual Wind Speeds, 1%=9.2m/s, 2.5%=8.2m/s, 5%=7.3m/s
 ! Washington Dc Dulles IntL Ar_VA_USA Extreme Annual Temperatures, Max Drybulb=-17.2°C Min Drybulb=36.2°C
 ! Washington Dc Dulles IntL Ar_VA_USA Annual Heating Design Conditions Wind Speed=2.7m/s Wind Dir=310
 ! Coldest Month=JAN
 ! Washington Dc Dulles IntL Ar_VA_USA Annual Heating 99.6%, MaxDB=-11.8°C

  SizingPeriod:DesignDay,
    Washington Dc Dulles IntL Ar Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -11.8,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -11.8,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100344.,                 !- Barometric Pressure {Pa}
    2.7,                     !- Wind Speed {m/s}
    310,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

 ! Washington Dc Dulles IntL Ar_VA_USA Annual Heating 99%, MaxDB=-9°C

  SizingPeriod:DesignDay,
    Washington Dc Dulles IntL Ar Ann Htg 99% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -9,                      !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -9,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100344.,                 !- Barometric Pressure {Pa}
    2.7,                     !- Wind Speed {m/s}
    310,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

 ! Washington Dc Dulles IntL Ar_VA_USA Annual Humidification 99.6% Design Conditions DP=>MCDB, DP=-19.5°C

  SizingPeriod:DesignDay,
    Washington Dc Dulles IntL Ar Ann Hum_n 99.6% Condns DP=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -9,                      !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    -19.5,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100344.,                 !- Barometric Pressure {Pa}
    2.7,                     !- Wind Speed {m/s}
    310,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

 ! Washington Dc Dulles IntL Ar_VA_USA Annual Humidification 99% Design Conditions DP=>MCDB, DP=-16.7°C

  SizingPeriod:DesignDay,
    Washington Dc Dulles IntL Ar Ann Hum_n 99% Condns DP=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -6.5,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    -16.7,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100344.,                 !- Barometric Pressure {Pa}
    2.7,                     !- Wind Speed {m/s}
    310,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

 ! Washington Dc Dulles IntL Ar_VA_USA Annual Heating Wind 99.6% Design Conditions WS=>MCDB, WS=11.2m/s

  SizingPeriod:DesignDay,
    Washington Dc Dulles IntL Ar Ann Htg Wind 99.6% Condns WS=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    0.8,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    0.8,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100344.,                 !- Barometric Pressure {Pa}
    11.2,                    !- Wind Speed {m/s}
    310,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

 ! Washington Dc Dulles IntL Ar_VA_USA Annual Heating Wind 99% Design Conditions WS=>MCDB, WS=10.3m/s

  SizingPeriod:DesignDay,
    Washington Dc Dulles IntL Ar Ann Htg Wind 99% Condns WS=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    0.6,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    0.6,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100344.,                 !- Barometric Pressure {Pa}
    10.3,                    !- Wind Speed {m/s}
    310,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

 ! Washington Dc Dulles IntL Ar Annual Cooling Design Conditions Wind Speed=4m/s Wind Dir=290
 ! Hottest Month=JUL
 ! Washington Dc Dulles IntL Ar_VA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.1°C MWB=23.9°C

  SizingPeriod:DesignDay,
    Washington Dc Dulles IntL Ar Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    34.1,                    !- Maximum Dry-Bulb Temperature {C}
    11.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100344.,                 !- Barometric Pressure {Pa}
    4,                       !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.544,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.787;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

 ! Washington Dc Dulles IntL Ar_VA_USA Annual Cooling (DB=>MWB) 1%, MaxDB=32.7°C MWB=23.5°C

  SizingPeriod:DesignDay,
    Washington Dc Dulles IntL Ar Ann Clg 1% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.7,                    !- Maximum Dry-Bulb Temperature {C}
    11.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100344.,                 !- Barometric Pressure {Pa}
    4,                       !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.544,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.787;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

 ! Washington Dc Dulles IntL Ar_VA_USA Annual Cooling (DB=>MWB) 2%, MaxDB=31.2°C MWB=22.8°C

  SizingPeriod:DesignDay,
    Washington Dc Dulles IntL Ar Ann Clg 2% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.2,                    !- Maximum Dry-Bulb Temperature {C}
    11.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    22.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100344.,                 !- Barometric Pressure {Pa}
    4,                       !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.544,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.787;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

 ! Washington Dc Dulles IntL Ar_VA_USA Annual Cooling (WB=>MDB) .4%, MDB=31.6°C WB=25.4°C

  SizingPeriod:DesignDay,
    Washington Dc Dulles IntL Ar Ann Clg .4% Condns WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.6,                    !- Maximum Dry-Bulb Temperature {C}
    11.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    25.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100344.,                 !- Barometric Pressure {Pa}
    4,                       !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.544,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.787;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

 ! Washington Dc Dulles IntL Ar_VA_USA Annual Cooling (WB=>MDB) 1%, MDB=30.3°C WB=24.7°C

  SizingPeriod:DesignDay,
    Washington Dc Dulles IntL Ar Ann Clg 1% Condns WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30.3,                    !- Maximum Dry-Bulb Temperature {C}
    11.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    24.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100344.,                 !- Barometric Pressure {Pa}
    4,                       !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.544,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.787;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

 ! Washington Dc Dulles IntL Ar_VA_USA Annual Cooling (WB=>MDB) 2%, MDB=29.1°C WB=24.1°C

  SizingPeriod:DesignDay,
    Washington Dc Dulles IntL Ar Ann Clg 2% Condns WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    29.1,                    !- Maximum Dry-Bulb Temperature {C}
    11.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    24.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100344.,                 !- Barometric Pressure {Pa}
    4,                       !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.544,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.787;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

 ! Washington Dc Dulles IntL Ar_VA_USA Annual Cooling (DP=>MDB) .4%, MDB=27.8°C DP=23.6°C HR=0.0186

  SizingPeriod:DesignDay,
    Washington Dc Dulles IntL Ar Ann Clg .4% Condns DP=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    27.8,                    !- Maximum Dry-Bulb Temperature {C}
    11.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    23.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100344.,                 !- Barometric Pressure {Pa}
    4,                       !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.544,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.787;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

 ! Washington Dc Dulles IntL Ar_VA_USA Annual Cooling (DP=>MDB) 1%, MDB=27.1°C DP=23°C HR=0.0180

  SizingPeriod:DesignDay,
    Washington Dc Dulles IntL Ar Ann Clg 1% Condns DP=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    27.1,                    !- Maximum Dry-Bulb Temperature {C}
    11.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    23,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100344.,                 !- Barometric Pressure {Pa}
    4,                       !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.544,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.787;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

 ! Washington Dc Dulles IntL Ar_VA_USA Annual Cooling (DP=>MDB) 2%, MDB=26.6°C DP=22.5°C HR=0.0174

  SizingPeriod:DesignDay,
    Washington Dc Dulles IntL Ar Ann Clg 2% Condns DP=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    26.6,                    !- Maximum Dry-Bulb Temperature {C}
    11.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    22.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100344.,                 !- Barometric Pressure {Pa}
    4,                       !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.544,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.787;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

 ! Washington Dc Dulles IntL Ar_VA_USA Annual Cooling (Enthalpy=>MDB) .4%, MDB=31.6°C Enthalpy=78000.0J/kg

  SizingPeriod:DesignDay,
    Washington Dc Dulles IntL Ar Ann Clg .4% Condns Enth=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.6,                    !- Maximum Dry-Bulb Temperature {C}
    11.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    78000.0,                 !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100344.,                 !- Barometric Pressure {Pa}
    4,                       !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.544,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.787;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

 ! Washington Dc Dulles IntL Ar_VA_USA Annual Cooling (Enthalpy=>MDB) 1%, MDB=30.6°C Enthalpy=75200.0J/kg

  SizingPeriod:DesignDay,
    Washington Dc Dulles IntL Ar Ann Clg 1% Condns Enth=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30.6,                    !- Maximum Dry-Bulb Temperature {C}
    11.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    75200.0,                 !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100344.,                 !- Barometric Pressure {Pa}
    4,                       !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.544,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.787;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

 ! Washington Dc Dulles IntL Ar_VA_USA Annual Cooling (Enthalpy=>MDB) 2%, MDB=29.2°C Enthalpy=72500.0J/kg

  SizingPeriod:DesignDay,
    Washington Dc Dulles IntL Ar Ann Clg 2% Condns Enth=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    29.2,                    !- Maximum Dry-Bulb Temperature {C}
    11.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    72500.0,                 !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100344.,                 !- Barometric Pressure {Pa}
    4,                       !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.544,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.787;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

  Site:GroundTemperature:BuildingSurface,20.03,20.03,20.13,20.30,20.43,20.52,20.62,20.77,20.78,20.55,20.44,20.20;

  Material,
    ST01,                    !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    1.802,                   !- Conductivity {W/m-K}
    2243,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material,
    GP02,                    !- Name
    MediumSmooth,            !- Roughness
    0.015900001,             !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    801,                     !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

  Material,
    BR01,                    !- Name
    VeryRough,               !- Roughness
    0.0094999997,            !- Thickness {m}
    0.162,                   !- Conductivity {W/m-K}
    1121,                    !- Density {kg/m3}
    1464,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    CC24,                    !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.36,                    !- Conductivity {W/m-K}
    1282,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material,
    AC02,                    !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    288,                     !- Density {kg/m3}
    1339,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    SOIL,                    !- Name
    Rough,                   !- Roughness
    0.609600067,             !- Thickness {m}
    1.730800033,             !- Conductivity {W/m-K}
    1842.069946289,          !- Density {kg/m3}
    1088.568091,             !- Specific Heat {J/kg-K}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material,
    CC15,                    !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    1.802,                   !- Conductivity {W/m-K}
    2243,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material,
    WD10,                    !- Name
    MediumSmooth,            !- Roughness
    0.667,                   !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    513,                     !- Density {kg/m3}
    1381,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  Material:NoMass,
    INSULATION-WALL,         !- Name
    Rough,                   !- Roughness
    2.2880,                  !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material:NoMass,
    INSULATION-ROOF,         !- Name
    Rough,                   !- Roughness
    2.6400,                  !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material:NoMass,
    CP01,                    !- Name
    Rough,                   !- Roughness
    0.367,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

  Material:AirGap,
    AL21,                    !- Name
    0.157;                   !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    AL33,                    !- Name
    0.162;                   !- Thermal Resistance {m2-K/W}

  WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    REF D TINT 6MM,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.3,                     !- Solar Transmittance at Normal Incidence
    0.14,                    !- Front Side Solar Reflectance at Normal Incidence
    0.36,                    !- Back Side Solar Reflectance at Normal Incidence
    0.25,                    !- Visible Transmittance at Normal Incidence
    0.18,                    !- Front Side Visible Reflectance at Normal Incidence
    0.45,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}

!Dbl Ref-D Tint 6mm/6mm Air,

  Construction,
    WINDOW-ASSEMBLY,         !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

  Construction,
    WALL-ASSEMBLY,           !- Name
    ST01,                    !- Outside Layer
    INSULATION-WALL,         !- Layer 2
    AL21,                    !- Layer 3
    GP02;                    !- Layer 4

  Construction,
    ROOF-ASSEMBLY,           !- Name
    BR01,                    !- Outside Layer
    CC24,                    !- Layer 2
    INSULATION-ROOF,         !- Layer 3
    AL33,                    !- Layer 4
    AC02;                    !- Layer 5

  Construction,
    CEILING-FLOOR-ASSEMBLY,  !- Name
    CC24,                    !- Outside Layer
    CP01;                    !- Layer 2

  Construction,
    FLOOR-CEILING-ASSEMBLY,  !- Name
    CP01,                    !- Outside Layer
    CC24;                    !- Layer 2

  Construction,
    FLOOR-SLAB-ASSEMBLY,     !- Name
    CC15;                    !- Outside Layer

  Construction,
    FURNITURE,               !- Name
    WD10;                    !- Outside Layer

  Construction,
    INTERIOR-WALL-ASSEMBLY,  !- Name
    GP02,                    !- Outside Layer
    AL21,                    !- Layer 2
    GP02;                    !- Layer 3

  Zone,
    SouthZone_1stFloor,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate;           !- Ceiling Height {m}

  Zone,
    NorthZone_1stFloor,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    5.5,                     !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate;           !- Ceiling Height {m}

  Zone,
    SouthZone_2ndFloor,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    3.7,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate;           !- Ceiling Height {m}

  Zone,
    NorthZone_2ndFloor,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    5.5,                     !- Y Origin {m}
    3.7,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate;           !- Ceiling Height {m}

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    World,                   !- Coordinate System
    ,                        !- Daylighting Reference Point Coordinate System
    World;                   !- Rectangular Surface Coordinate System

  Wall:Detailed,
    EastWall_SouthZone_1stFloor,  !- Name
    WALL-ASSEMBLY,           !- Construction Name
    SouthZone_1stFloor,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    25,0,3.7,  !- X,Y,Z ==> Vertex 1 {m}
    25,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    25,5.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    25,5.5,3.7;  !- X,Y,Z ==> Vertex 4 {m}

  Wall:Detailed,
    SouthWall_SouthZone_1stFloor,  !- Name
    WALL-ASSEMBLY,           !- Construction Name
    SouthZone_1stFloor,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,3.7,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    25,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    25,0,3.7;  !- X,Y,Z ==> Vertex 4 {m}

  Wall:Detailed,
    WestWall_SouthZone_1stFloor,  !- Name
    WALL-ASSEMBLY,           !- Construction Name
    SouthZone_1stFloor,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,5.5,3.7,  !- X,Y,Z ==> Vertex 1 {m}
    0,5.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.7;  !- X,Y,Z ==> Vertex 4 {m}

  Wall:Detailed,
    EastWall_NorthZone_1stFloor,  !- Name
    WALL-ASSEMBLY,           !- Construction Name
    NorthZone_1stFloor,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    25,5.5,3.7,  !- X,Y,Z ==> Vertex 1 {m}
    25,5.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    25,11,0,  !- X,Y,Z ==> Vertex 3 {m}
    25,11,3.7;  !- X,Y,Z ==> Vertex 4 {m}

  Wall:Detailed,
    NorthWall_NorthZone_1stFloor,  !- Name
    WALL-ASSEMBLY,           !- Construction Name
    NorthZone_1stFloor,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    25,11,3.7,  !- X,Y,Z ==> Vertex 1 {m}
    25,11,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,11,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,11,3.7;  !- X,Y,Z ==> Vertex 4 {m}

  Wall:Detailed,
    WestWall_NorthZone_1stFloor,  !- Name
    WALL-ASSEMBLY,           !- Construction Name
    NorthZone_1stFloor,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,11,3.7,  !- X,Y,Z ==> Vertex 1 {m}
    0,11,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,5.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,5.5,3.7;  !- X,Y,Z ==> Vertex 4 {m}

  Wall:Detailed,
    EastWall_SouthZone_2ndFloor,  !- Name
    WALL-ASSEMBLY,           !- Construction Name
    SouthZone_2ndFloor,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    25,0,7.4,  !- X,Y,Z ==> Vertex 1 {m}
    25,0,3.7,  !- X,Y,Z ==> Vertex 2 {m}
    25,5.5,3.7,  !- X,Y,Z ==> Vertex 3 {m}
    25,5.5,7.4;  !- X,Y,Z ==> Vertex 4 {m}

  Wall:Detailed,
    SouthWall_SouthZone_2ndFloor,  !- Name
    WALL-ASSEMBLY,           !- Construction Name
    SouthZone_2ndFloor,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,7.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.7,  !- X,Y,Z ==> Vertex 2 {m}
    25,0,3.7,  !- X,Y,Z ==> Vertex 3 {m}
    25,0,7.4;  !- X,Y,Z ==> Vertex 4 {m}

  Wall:Detailed,
    WestWall_SouthZone_2ndFloor,  !- Name
    WALL-ASSEMBLY,           !- Construction Name
    SouthZone_2ndFloor,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,5.5,7.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,5.5,3.7,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.7,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,7.4;  !- X,Y,Z ==> Vertex 4 {m}

  RoofCeiling:Detailed,
    Roof_SouthZone_2ndFloor, !- Name
    ROOF-ASSEMBLY,           !- Construction Name
    SouthZone_2ndFloor,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,7.4,  !- X,Y,Z ==> Vertex 1 {m}
    25,0,7.4,  !- X,Y,Z ==> Vertex 2 {m}
    25,5.5,7.4,  !- X,Y,Z ==> Vertex 3 {m}
    0,5.5,7.4;  !- X,Y,Z ==> Vertex 4 {m}

  Wall:Detailed,
    EastWall_NorthZone_2ndFloor,  !- Name
    WALL-ASSEMBLY,           !- Construction Name
    NorthZone_2ndFloor,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    25,5.5,7.4,  !- X,Y,Z ==> Vertex 1 {m}
    25,5.5,3.7,  !- X,Y,Z ==> Vertex 2 {m}
    25,11,3.7,  !- X,Y,Z ==> Vertex 3 {m}
    25,11,7.4;  !- X,Y,Z ==> Vertex 4 {m}

  Wall:Detailed,
    NorthWall_NorthZone_2ndFloor,  !- Name
    WALL-ASSEMBLY,           !- Construction Name
    NorthZone_2ndFloor,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    25,11,7.4,  !- X,Y,Z ==> Vertex 1 {m}
    25,11,3.7,  !- X,Y,Z ==> Vertex 2 {m}
    0,11,3.7,  !- X,Y,Z ==> Vertex 3 {m}
    0,11,7.4;  !- X,Y,Z ==> Vertex 4 {m}

  Wall:Detailed,
    WestWall_NorthZone_2ndFloor,  !- Name
    WALL-ASSEMBLY,           !- Construction Name
    NorthZone_2ndFloor,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,11,7.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,11,3.7,  !- X,Y,Z ==> Vertex 2 {m}
    0,5.5,3.7,  !- X,Y,Z ==> Vertex 3 {m}
    0,5.5,7.4;  !- X,Y,Z ==> Vertex 4 {m}

  RoofCeiling:Detailed,
    Roof_NorthZone_2ndFloor, !- Name
    ROOF-ASSEMBLY,           !- Construction Name
    NorthZone_2ndFloor,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,5.5,7.4,  !- X,Y,Z ==> Vertex 1 {m}
    25,5.5,7.4,  !- X,Y,Z ==> Vertex 2 {m}
    25,11,7.4,  !- X,Y,Z ==> Vertex 3 {m}
    0,11,7.4;  !- X,Y,Z ==> Vertex 4 {m}

  Floor:Detailed,
    Floor_SouthZone_1stFloor,!- Name
    FLOOR-SLAB-ASSEMBLY,     !- Construction Name
    SouthZone_1stFloor,      !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,5.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    25,5.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    25,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  Floor:Detailed,
    Floor_NorthZone_1stFloor,!- Name
    FLOOR-SLAB-ASSEMBLY,     !- Construction Name
    NorthZone_1stFloor,      !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,11,0,  !- X,Y,Z ==> Vertex 1 {m}
    25,11,0,  !- X,Y,Z ==> Vertex 2 {m}
    25,5.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,5.5,0;  !- X,Y,Z ==> Vertex 4 {m}

  RoofCeiling:Detailed,
    Ceiling_SouthZone_1stFloor,  !- Name
    CEILING-FLOOR-ASSEMBLY,  !- Construction Name
    SouthZone_1stFloor,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Floor_SouthZone_2ndFloor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,3.7,  !- X,Y,Z ==> Vertex 1 {m}
    25,0,3.7,  !- X,Y,Z ==> Vertex 2 {m}
    25,5.5,3.7,  !- X,Y,Z ==> Vertex 3 {m}
    0,5.5,3.7;  !- X,Y,Z ==> Vertex 4 {m}

  RoofCeiling:Detailed,
    Ceiling_NorthZone_1stFloor,  !- Name
    CEILING-FLOOR-ASSEMBLY,  !- Construction Name
    NorthZone_1stFloor,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Floor_NorthZone_2ndFloor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,5.5,3.7,  !- X,Y,Z ==> Vertex 1 {m}
    25,5.5,3.7,  !- X,Y,Z ==> Vertex 2 {m}
    25,11,3.7,  !- X,Y,Z ==> Vertex 3 {m}
    0,11,3.7;  !- X,Y,Z ==> Vertex 4 {m}

  Floor:Detailed,
    Floor_SouthZone_2ndFloor,!- Name
    FLOOR-CEILING-ASSEMBLY,  !- Construction Name
    SouthZone_2ndFloor,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ceiling_SouthZone_1stFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,5.5,3.7,  !- X,Y,Z ==> Vertex 1 {m}
    25,5.5,3.7,  !- X,Y,Z ==> Vertex 2 {m}
    25,0,3.7,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.7;  !- X,Y,Z ==> Vertex 4 {m}

  Floor:Detailed,
    Floor_NorthZone_2ndFloor,!- Name
    FLOOR-CEILING-ASSEMBLY,  !- Construction Name
    NorthZone_2ndFloor,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Ceiling_NorthZone_1stFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,11,3.7,  !- X,Y,Z ==> Vertex 1 {m}
    25,11,3.7,  !- X,Y,Z ==> Vertex 2 {m}
    25,5.5,3.7,  !- X,Y,Z ==> Vertex 3 {m}
    0,5.5,3.7;  !- X,Y,Z ==> Vertex 4 {m}

  Wall:Detailed,
    InteriorWall_SouthZone_1stFloor,  !- Name
    INTERIOR-WALL-ASSEMBLY,  !- Construction Name
    SouthZone_1stFloor,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    InteriorWall_NorthZone_1stFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25,5.5,3.7,  !- X,Y,Z ==> Vertex 1 {m}
    25,5.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,5.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,5.5,3.7;  !- X,Y,Z ==> Vertex 4 {m}

  Wall:Detailed,
    InteriorWall_NorthZone_1stFloor,  !- Name
    INTERIOR-WALL-ASSEMBLY,  !- Construction Name
    NorthZone_1stFloor,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    InteriorWall_SouthZone_1stFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,5.5,3.7,  !- X,Y,Z ==> Vertex 1 {m}
    0,5.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    25,5.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    25,5.5,3.7;  !- X,Y,Z ==> Vertex 4 {m}

  Wall:Detailed,
    InteriorWall_SouthZone_2ndFloor,  !- Name
    INTERIOR-WALL-ASSEMBLY,  !- Construction Name
    SouthZone_2ndFloor,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    InteriorWall_NorthZone_2ndFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25,5.5,7.4,  !- X,Y,Z ==> Vertex 1 {m}
    25,5.5,3.7,  !- X,Y,Z ==> Vertex 2 {m}
    0,5.5,3.7,  !- X,Y,Z ==> Vertex 3 {m}
    0,5.5,7.4;  !- X,Y,Z ==> Vertex 4 {m}

  Wall:Detailed,
    InteriorWall_NorthZone_2ndFloor,  !- Name
    INTERIOR-WALL-ASSEMBLY,  !- Construction Name
    NorthZone_2ndFloor,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    InteriorWall_SouthZone_2ndFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,5.5,7.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,5.5,3.7,  !- X,Y,Z ==> Vertex 2 {m}
    25,5.5,3.7,  !- X,Y,Z ==> Vertex 3 {m}
    25,5.5,7.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window_EastWall_SouthZone_1stFloor,  !- Name
    WINDOW,                  !- Surface Type
    WINDOW-ASSEMBLY,         !- Construction Name
    EastWall_SouthZone_1stFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    25,0.1,2.25,  !- X,Y,Z ==> Vertex 1 {m}
    25,0.1,0.77,  !- X,Y,Z ==> Vertex 2 {m}
    25,5.4,0.77,  !- X,Y,Z ==> Vertex 3 {m}
    25,5.4,2.25;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window_SouthWall_SouthZone_1stFloor,  !- Name
    WINDOW,                  !- Surface Type
    WINDOW-ASSEMBLY,         !- Construction Name
    SouthWall_SouthZone_1stFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.1,0,2.25,  !- X,Y,Z ==> Vertex 1 {m}
    0.1,0,0.77,  !- X,Y,Z ==> Vertex 2 {m}
    24.9,0,0.77,  !- X,Y,Z ==> Vertex 3 {m}
    24.9,0,2.25;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window_WestWall_SouthZone_1stFloor,  !- Name
    WINDOW,                  !- Surface Type
    WINDOW-ASSEMBLY,         !- Construction Name
    WestWall_SouthZone_1stFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0,5.4,2.25,  !- X,Y,Z ==> Vertex 1 {m}
    0,5.4,0.77,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.1,0.77,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.1,2.25;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window_EastWall_NorthZone_1stFloor,  !- Name
    WINDOW,                  !- Surface Type
    WINDOW-ASSEMBLY,         !- Construction Name
    EastWall_NorthZone_1stFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    25,5.6,2.25,  !- X,Y,Z ==> Vertex 1 {m}
    25,5.6,0.77,  !- X,Y,Z ==> Vertex 2 {m}
    25,10.9,0.77,  !- X,Y,Z ==> Vertex 3 {m}
    25,10.9,2.25;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window_NorthWall_NorthZone_1stFloor,  !- Name
    WINDOW,                  !- Surface Type
    WINDOW-ASSEMBLY,         !- Construction Name
    NorthWall_NorthZone_1stFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    24.9,11,2.25,  !- X,Y,Z ==> Vertex 1 {m}
    24.9,11,0.77,  !- X,Y,Z ==> Vertex 2 {m}
    0.1,11,0.77,  !- X,Y,Z ==> Vertex 3 {m}
    0.1,11,2.25;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window_WestWall_NorthZone_1stFloor,  !- Name
    WINDOW,                  !- Surface Type
    WINDOW-ASSEMBLY,         !- Construction Name
    WestWall_NorthZone_1stFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0,10.9,2.25,  !- X,Y,Z ==> Vertex 1 {m}
    0,10.9,0.75,  !- X,Y,Z ==> Vertex 2 {m}
    0,5.6,0.75,  !- X,Y,Z ==> Vertex 3 {m}
    0,5.6,2.25;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window_EastWall_SouthZone_2ndFloor,  !- Name
    WINDOW,                  !- Surface Type
    WINDOW-ASSEMBLY,         !- Construction Name
    EastWall_SouthZone_2ndFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    25,0.1,5.95,  !- X,Y,Z ==> Vertex 1 {m}
    25,0.1,4.47,  !- X,Y,Z ==> Vertex 2 {m}
    25,5.5,4.47,  !- X,Y,Z ==> Vertex 3 {m}
    25,5.5,5.95;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window_SouthWall_SouthZone_2ndFloor,  !- Name
    WINDOW,                  !- Surface Type
    WINDOW-ASSEMBLY,         !- Construction Name
    SouthWall_SouthZone_2ndFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.1,0,5.95,  !- X,Y,Z ==> Vertex 1 {m}
    0.1,0,4.47,  !- X,Y,Z ==> Vertex 2 {m}
    24.9,0,4.47,  !- X,Y,Z ==> Vertex 3 {m}
    24.9,0,5.95;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window_WestWall_SouthZone_2ndFloor,  !- Name
    WINDOW,                  !- Surface Type
    WINDOW-ASSEMBLY,         !- Construction Name
    WestWall_SouthZone_2ndFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0,5.4,5.95,  !- X,Y,Z ==> Vertex 1 {m}
    0,5.4,4.47,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.1,4.47,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.1,5.95;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window_EastWall_NorthZone_2ndFloor,  !- Name
    WINDOW,                  !- Surface Type
    WINDOW-ASSEMBLY,         !- Construction Name
    EastWall_NorthZone_2ndFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    25,5.6,5.95,  !- X,Y,Z ==> Vertex 1 {m}
    25,5.6,4.47,  !- X,Y,Z ==> Vertex 2 {m}
    25,10.9,4.47,  !- X,Y,Z ==> Vertex 3 {m}
    25,10.9,5.95;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window_NorthWall_NorthZone_2ndFloor,  !- Name
    WINDOW,                  !- Surface Type
    WINDOW-ASSEMBLY,         !- Construction Name
    NorthWall_NorthZone_2ndFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    24.9,11,5.95,  !- X,Y,Z ==> Vertex 1 {m}
    24.9,11,4.47,  !- X,Y,Z ==> Vertex 2 {m}
    0.1,11,4.47,  !- X,Y,Z ==> Vertex 3 {m}
    0.1,11,5.95;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window_WestWall_NorthZone_2ndFloor,  !- Name
    WINDOW,                  !- Surface Type
    WINDOW-ASSEMBLY,         !- Construction Name
    WestWall_NorthZone_2ndFloor,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0,10.9,5.95,  !- X,Y,Z ==> Vertex 1 {m}
    0,10.9,4.47,  !- X,Y,Z ==> Vertex 2 {m}
    0,5.6,4.47,  !- X,Y,Z ==> Vertex 3 {m}
    0,5.6,5.95;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    InternalMass_SouthZone_1stFloor,  !- Name
    FURNITURE,               !- Construction Name
    SouthZone_1stFloor,      !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    77;                      !- Surface Area {m2}

  InternalMass,
    InternalMass_NorthZone_1stFloor,  !- Name
    FURNITURE,               !- Construction Name
    NorthZone_1stFloor,      !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    77;                      !- Surface Area {m2}

  InternalMass,
    InternalMass_SouthZone_2ndFloor,  !- Name
    FURNITURE,               !- Construction Name
    SouthZone_2ndFloor,      !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    77;                      !- Surface Area {m2}

  InternalMass,
    InternalMass_NorthZone_2ndFloor,  !- Name
    FURNITURE,               !- Construction Name
    NorthZone_2ndFloor,      !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    77;                      !- Surface Area {m2}

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

! Schedule Office Occupancy, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 9.2, Saturday 2, Sunday/Holidays 0.6
!  Modified to take startup out.

  Schedule:Compact,
    Office Occupancy,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 12:00,0.95,       !- Field 5
    Until: 13:00,0.5,        !- Field 7
    Until: 17:00,0.95,       !- Field 9
    Until: 24:00,0.0,        !- Field 11
    For: Saturday WinterDesignDay, !- Field 13
    Until: 08:00,0.0,        !- Field 14
    Until: 12:00,0.3,        !- Field 16
    Until: 24:00,0.0,        !- Field 18
    For: Sunday Holidays AllOtherDays, !- Field 20
    Until: 24:00,0.0;        !- Field 21

! Schedule Office Lighting and Receptacles and Receptacles, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 10.4, Saturday 2.8, Sunday/Holidays 1.2

  Schedule:Compact,
    Office Lighting and Receptacles,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0.05,       !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.3,        !- Field 7
    Until: 17:00,0.9,        !- Field 9
    Until: 18:00,0.5,        !- Field 11
    Until: 20:00,0.3,        !- Field 13
    Until: 22:00,0.2,        !- Field 15
    Until: 23:00,0.1,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: Saturday WinterDesignDay, !- Field 21
    Until: 06:00,0.05,       !- Field 22
    Until: 08:00,0.1,        !- Field 24
    Until: 12:00,0.3,        !- Field 26
    Until: 17:00,0.15,       !- Field 28
    Until: 24:00,0.05,       !- Field 30
    For: Sunday Holidays AllOtherDays, !- Field 32
    Until: 24:00,0.05;       !- Field 33

  Schedule:Compact,
    Infiltration Schedule,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,1.0,        !- Field 3
    Until: 18:00,0.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 07:00,1.0,        !- Field 10
    Until: 13:00,0.0,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 07:00,1.0,        !- Field 17
    Until: 13:00,0.0,        !- Field 19
    Until: 24:00,1.0;        !- Field 21

! Schedule Office HVAC Systems, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 16, Saturday 12, Sunday/Holidays 0

  Schedule:Compact,
    Office HVAC,             !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    Office Activity Level,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 24:00,149.43,     !- Field 3
    For: Saturday WinterDesignDay, !- Field 5
    Until: 24:00,149.43,     !- Field 6
    For: Sunday Holidays AllOtherDays, !- Field 8
    Until: 24:00,149.43;     !- Field 9

  Schedule:Compact,
    Coolng Setpoint Schedule,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,40,         !- Field 3
    Until: 17:00,23.9,       !- Field 5
    Until: 24:00,40,         !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 08:00,40,         !- Field 10
    Until: 12:00,23.9,       !- Field 12
    Until: 24:00,40,         !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,40;         !- Field 17

  Schedule:Compact,
    Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,12.8,       !- Field 3
    Until: 17:00,22.2,       !- Field 5
    Until: 24:00,12.8,       !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 08:00,12.8,       !- Field 10
    Until: 12:00,22.2,       !- Field 12
    Until: 24:00,12.8,       !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,12.8;       !- Field 17

  Schedule:Compact,
    Humidity Setpoint Schedule,  !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 24:00,50,         !- Field 3
    For: Saturday WinterDesignDay, !- Field 5
    Until: 24:00,50,         !- Field 6
    For: Sunday Holidays AllOtherDays, !- Field 8
    Until: 24:00,50;         !- Field 9

  Schedule:Compact,
    Zone Control Schedule,   !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 24:00,4,          !- Field 3
    For: Saturday WinterDesignDay, !- Field 5
    Until: 24:00,4,          !- Field 6
    For: Sunday Holidays AllOtherDays, !- Field 8
    Until: 24:00,4;          !- Field 9

  Schedule:Compact,
    Minimum Outside Air Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0.02,       !- Field 3
    Until: 18:00,1.,         !- Field 5
    Until: 24:00,0.02,       !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 24:00,0.02,       !- Field 10
    For: Sunday Holidays AllOtherDays, !- Field 12
    Until: 24:00,0.02;       !- Field 13

  Schedule:Compact,
    Hot Water Ambient Temperature Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.;        !- Field 3

  Schedule:Compact,
    Hot Water Setpoint Temperature Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.;        !- Field 3

  Schedule:Compact,
    Hot Water Demand Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0.05,       !- Field 3
    Until: 06:00,0.08,       !- Field 5
    Until: 07:00,0.07,       !- Field 7
    Until: 08:00,0.19,       !- Field 9
    Until: 09:00,0.35,       !- Field 11
    Until: 10:00,0.38,       !- Field 13
    Until: 11:00,0.39,       !- Field 15
    Until: 12:00,0.47,       !- Field 17
    Until: 13:00,0.57,       !- Field 19
    Until: 14:00,0.54,       !- Field 21
    Until: 15:00,0.34,       !- Field 23
    Until: 16:00,0.33,       !- Field 25
    Until: 17:00,0.44,       !- Field 27
    Until: 18:00,0.26,       !- Field 29
    Until: 19:00,0.21,       !- Field 31
    Until: 20:00,0.15,       !- Field 33
    Until: 21:00,0.17,       !- Field 35
    Until: 22:00,0.08,       !- Field 37
    Until: 24:00,0.05,       !- Field 39
    For: Saturday WinterDesignDay, !- Field 41
    Until: 05:00,0.05,       !- Field 42
    Until: 06:00,0.08,       !- Field 44
    Until: 07:00,0.07,       !- Field 46
    Until: 08:00,0.11,       !- Field 48
    Until: 09:00,0.15,       !- Field 50
    Until: 10:00,0.21,       !- Field 52
    Until: 11:00,0.19,       !- Field 54
    Until: 12:00,0.23,       !- Field 56
    Until: 13:00,0.20,       !- Field 58
    Until: 14:00,0.19,       !- Field 60
    Until: 15:00,0.15,       !- Field 62
    Until: 16:00,0.13,       !- Field 64
    Until: 17:00,0.14,       !- Field 66
    Until: 21:00,0.07,       !- Field 68
    Until: 22:00,0.09,       !- Field 70
    Until: 24:00,0.05,       !- Field 72
    For: Sunday Holidays AllOtherDays, !- Field 74
    Until: 05:00,0.04,       !- Field 75
    Until: 06:00,0.07,       !- Field 77
    Until: 11:00,0.04,       !- Field 79
    Until: 13:00,0.06,       !- Field 81
    Until: 14:00,0.09,       !- Field 83
    Until: 15:00,0.06,       !- Field 85
    Until: 21:00,0.04,       !- Field 87
    Until: 22:00,0.07,       !- Field 89
    Until: 24:00,0.04;       !- Field 91

  Schedule:Compact,
    Constant Mains Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,15.0;       !- Field 3

  Schedule:Compact,
    ContinuousFanSchedule,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  People,
    SouthZone_1stFloor People,  !- Name
    SouthZone_1stFloor,      !- Zone or ZoneList or Space or SpaceList Name
    Office Occupancy,        !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    6,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.7,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Office Activity Level;   !- Activity Level Schedule Name

  People,
    NorthZone_1stFloor People,  !- Name
    NorthZone_1stFloor,      !- Zone or ZoneList or Space or SpaceList Name
    Office Occupancy,        !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    6,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.7,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Office Activity Level;   !- Activity Level Schedule Name

  People,
    SouthZone_2ndFloor People,  !- Name
    SouthZone_2ndFloor,      !- Zone or ZoneList or Space or SpaceList Name
    Office Occupancy,        !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    6,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.7,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Office Activity Level;   !- Activity Level Schedule Name

  People,
    NorthZone_2ndFloor People,  !- Name
    NorthZone_2ndFloor,      !- Zone or ZoneList or Space or SpaceList Name
    Office Occupancy,        !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    6,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.7,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Office Activity Level;   !- Activity Level Schedule Name

  Lights,
    SouthZone_1stFloor Lights,  !- Name
    SouthZone_1stFloor,      !- Zone or ZoneList or Space or SpaceList Name
    Office Lighting and Receptacles,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    3025,                    !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.35,                    !- Fraction Radiant
    0.35,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    NorthZone_1stFloor Lights,  !- Name
    NorthZone_1stFloor,      !- Zone or ZoneList or Space or SpaceList Name
    Office Lighting and Receptacles,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    3025,                    !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.35,                    !- Fraction Radiant
    0.35,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    SouthZone_2ndFloor Lights,  !- Name
    SouthZone_2ndFloor,      !- Zone or ZoneList or Space or SpaceList Name
    Office Lighting and Receptacles,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    3025,                    !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.35,                    !- Fraction Radiant
    0.35,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    NorthZone_2ndFloor Lights,  !- Name
    NorthZone_2ndFloor,      !- Zone or ZoneList or Space or SpaceList Name
    Office Lighting and Receptacles,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    3025,                    !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.35,                    !- Fraction Radiant
    0.35,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SouthZone_1stFloor ElecEq,  !- Name
    SouthZone_1stFloor,      !- Zone or ZoneList or Space or SpaceList Name
    Office Lighting and Receptacles,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    687.5,                   !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    NorthZone_1stFloor ElecEq,  !- Name
    NorthZone_1stFloor,      !- Zone or ZoneList or Space or SpaceList Name
    Office Lighting and Receptacles,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    687.5,                   !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    SouthZone_2ndFloor ElecEq,  !- Name
    SouthZone_2ndFloor,      !- Zone or ZoneList or Space or SpaceList Name
    Office Lighting and Receptacles,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    687.5,                   !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    NorthZone_2ndFloor ElecEq,  !- Name
    NorthZone_2ndFloor,      !- Zone or ZoneList or Space or SpaceList Name
    Office Lighting and Receptacles,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    687.5,                   !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  ZoneInfiltration:DesignFlowRate,
    SouthZone_1stFloor Infil,!- Name
    SouthZone_1stFloor,      !- Zone or ZoneList or Space or SpaceList Name
    Infiltration Schedule,   !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.035,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.025,                   !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    NorthZone_1stFloor Infil,!- Name
    NorthZone_1stFloor,      !- Zone or ZoneList or Space or SpaceList Name
    Infiltration Schedule,   !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.035,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.025,                   !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SouthZone_2ndFloor Infil,!- Name
    SouthZone_2ndFloor,      !- Zone or ZoneList or Space or SpaceList Name
    Infiltration Schedule,   !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.035,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.025,                   !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    NorthZone_2ndFloor Infil,!- Name
    NorthZone_2ndFloor,      !- Zone or ZoneList or Space or SpaceList Name
    Infiltration Schedule,   !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.035,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.025,                   !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  Sizing:Parameters,
    1.1,                     !- Heating Sizing Factor
    1.1;                     !- Cooling Sizing Factor

  OutputControl:Sizing:Style,
    comma;                   !- Column Separator

  Sizing:Zone,
    SouthZone_1stFloor,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SouthZone_1stFloor,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA SouthZone_1stFloor,  !- Name
    FLOW/PERSON,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    NorthZone_1stFloor,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA NorthZone_1stFloor,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA NorthZone_1stFloor,  !- Name
    FLOW/PERSON,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    SouthZone_2ndFloor,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SouthZone_2ndFloor,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA SouthZone_2ndFloor,  !- Name
    FLOW/PERSON,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    NorthZone_2ndFloor,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA NorthZone_2ndFloor,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA NorthZone_2ndFloor,  !- Name
    FLOW/PERSON,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:System,
    AirLoop_SouthZone_1stFloor,  !- AirLoop Name
    total,                   !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  Sizing:System,
    AirLoop_NorthZone_1stFloor,  !- AirLoop Name
    total,                   !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  Sizing:System,
    AirLoop_SouthZone_2ndFloor,  !- AirLoop Name
    total,                   !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  Sizing:System,
    AirLoop_NorthZone_2ndFloor,  !- AirLoop Name
    total,                   !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  Sizing:Plant,
    Water Heater Dummy Loop, !- Plant or Condenser Loop Name
    heating,                 !- Loop Type
    82.,                     !- Design Loop Exit Temperature {C}
    11;                      !- Loop Design Temperature Difference {deltaC}

  Curve:Biquadratic,
    DX-Cap-FT-Curve-Default, !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.000683770,             !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    DX-EIR-FT-Curve-Default, !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    DX-Cap-FF-Curve-Default, !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    DX-EIR-FF-Curve-Default, !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    DX-PLF-Curve-Default,    !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  NodeList,
    OutsideAirInletNodes,    !- Name
    OAInletNode_SouthZone_1stFloor,  !- Node 1 Name
    OAInletNode_NorthZone_1stFloor,  !- Node 2 Name
    OAInletNode_SouthZone_2ndFloor,  !- Node 3 Name
    OAInletNode_NorthZone_2ndFloor;  !- Node 4 Name

  NodeList,
    Inlets_SouthZone_1stFloor,  !- Name
    InletNode_SouthZone_1stFloor;  !- Node 1 Name

  NodeList,
    Inlets_NorthZone_1stFloor,  !- Name
    InletNode_NorthZone_1stFloor;  !- Node 1 Name

  NodeList,
    Inlets_SouthZone_2ndFloor,  !- Name
    InletNode_SouthZone_2ndFloor;  !- Node 1 Name

  NodeList,
    Inlets_NorthZone_2ndFloor,  !- Name
    InletNode_NorthZone_2ndFloor;  !- Node 1 Name

  NodeList,
    OutsideAir_SouthZone_1stFloor,  !- Name
    OutsideAirNode_SouthZone_1stFloor;  !- Node 1 Name

  NodeList,
    OutsideAir_NorthZone_1stFloor,  !- Name
    OutsideAirNode_NorthZone_1stFloor;  !- Node 1 Name

  NodeList,
    OutsideAir_SouthZone_2ndFloor,  !- Name
    OutsideAirNode_SouthZone_2ndFloor;  !- Node 1 Name

  NodeList,
    OutsideAir_NorthZone_2ndFloor,  !- Name
    OutsideAirNode_NorthZone_2ndFloor;  !- Node 1 Name

  BranchList,
    Branches_AirLoop_SouthZone_1stFloor,  !- Name
    MainBranch_AirLoop_SouthZone_1stFloor;  !- Branch 1 Name

  BranchList,
    Branches_AirLoop_NorthZone_1stFloor,  !- Name
    MainBranch_AirLoop_NorthZone_1stFloor;  !- Branch 1 Name

  BranchList,
    Branches_AirLoop_SouthZone_2ndFloor,  !- Name
    MainBranch_AirLoop_SouthZone_2ndFloor;  !- Branch 1 Name

  BranchList,
    Branches_AirLoop_NorthZone_2ndFloor,  !- Name
    MainBranch_AirLoop_NorthZone_2ndFloor;  !- Branch 1 Name

  Branch,
    MainBranch_AirLoop_SouthZone_1stFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OASystem_SouthZone_1stFloor,  !- Component 1 Name
    InletNode_AirLoop_SouthZone_1stFloor,  !- Component 1 Inlet Node Name
    OutsideAirNode_SouthZone_1stFloor,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    UnitarySystem_SouthZone_1stFloor,  !- Component 2 Name
    OutsideAirNode_SouthZone_1stFloor,  !- Component 2 Inlet Node Name
    OutletNode_AirLoop_SouthZone_1stFloor;  !- Component 2 Outlet Node Name

  Branch,
    MainBranch_AirLoop_NorthZone_1stFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OASystem_NorthZone_1stFloor,  !- Component 1 Name
    InletNode_AirLoop_NorthZone_1stFloor,  !- Component 1 Inlet Node Name
    OutsideAirNode_NorthZone_1stFloor,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    UnitarySystem_NorthZone_1stFloor,  !- Component 2 Name
    OutsideAirNode_NorthZone_1stFloor,  !- Component 2 Inlet Node Name
    OutletNode_AirLoop_NorthZone_1stFloor;  !- Component 2 Outlet Node Name

  Branch,
    MainBranch_AirLoop_SouthZone_2ndFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OASystem_SouthZone_2ndFloor,  !- Component 1 Name
    InletNode_AirLoop_SouthZone_2ndFloor,  !- Component 1 Inlet Node Name
    OutsideAirNode_SouthZone_2ndFloor,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    UnitarySystem_SouthZone_2ndFloor,  !- Component 2 Name
    OutsideAirNode_SouthZone_2ndFloor,  !- Component 2 Inlet Node Name
    OutletNode_AirLoop_SouthZone_2ndFloor;  !- Component 2 Outlet Node Name

  Branch,
    MainBranch_AirLoop_NorthZone_2ndFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OASystem_NorthZone_2ndFloor,  !- Component 1 Name
    InletNode_AirLoop_NorthZone_2ndFloor,  !- Component 1 Inlet Node Name
    OutsideAirNode_NorthZone_2ndFloor,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    UnitarySystem_NorthZone_2ndFloor,  !- Component 2 Name
    OutsideAirNode_NorthZone_2ndFloor,  !- Component 2 Inlet Node Name
    OutletNode_AirLoop_NorthZone_2ndFloor;  !- Component 2 Outlet Node Name

  NodeList,
    Inlets_SouthZone_1stFloor ATInlet,  !- Name
    InletNode_SouthZone_1stFloor ATInlet;  !- Node 1 Name

  AirLoopHVAC,
    AirLoop_SouthZone_1stFloor,  !- Name
    ,                        !- Controller List Name
    Air Loop Avail List,     !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Branches_AirLoop_SouthZone_1stFloor,  !- Branch List Name
    ,                        !- Connector List Name
    InletNode_AirLoop_SouthZone_1stFloor,  !- Supply Side Inlet Node Name
    OutletNode_SouthZone_1stFloor,  !- Demand Side Outlet Node Name
    Inlets_SouthZone_1stFloor ATInlet,  !- Demand Side Inlet Node Names
    OutletNode_AirLoop_SouthZone_1stFloor;  !- Supply Side Outlet Node Names

  NodeList,
    Inlets_NorthZone_1stFloor ATInlet,  !- Name
    InletNode_NorthZone_1stFloor ATInlet;  !- Node 1 Name

  AirLoopHVAC,
    AirLoop_NorthZone_1stFloor,  !- Name
    ,                        !- Controller List Name
    Air Loop Avail List,     !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Branches_AirLoop_NorthZone_1stFloor,  !- Branch List Name
    ,                        !- Connector List Name
    InletNode_AirLoop_NorthZone_1stFloor,  !- Supply Side Inlet Node Name
    OutletNode_NorthZone_1stFloor,  !- Demand Side Outlet Node Name
    Inlets_NorthZone_1stFloor ATInlet,  !- Demand Side Inlet Node Names
    OutletNode_AirLoop_NorthZone_1stFloor;  !- Supply Side Outlet Node Names

  NodeList,
    Inlets_SouthZone_2ndFloor ATInlet,  !- Name
    InletNode_SouthZone_2ndFloor ATInlet;  !- Node 1 Name

  AirLoopHVAC,
    AirLoop_SouthZone_2ndFloor,  !- Name
    ,                        !- Controller List Name
    Air Loop Avail List,     !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Branches_AirLoop_SouthZone_2ndFloor,  !- Branch List Name
    ,                        !- Connector List Name
    InletNode_AirLoop_SouthZone_2ndFloor,  !- Supply Side Inlet Node Name
    OutletNode_SouthZone_2ndFloor,  !- Demand Side Outlet Node Name
    Inlets_SouthZone_2ndFloor ATInlet,  !- Demand Side Inlet Node Names
    OutletNode_AirLoop_SouthZone_2ndFloor;  !- Supply Side Outlet Node Names

  NodeList,
    Inlets_NorthZone_2ndFloor ATInlet,  !- Name
    InletNode_NorthZone_2ndFloor ATInlet;  !- Node 1 Name

  AirLoopHVAC,
    AirLoop_NorthZone_2ndFloor,  !- Name
    ,                        !- Controller List Name
    Air Loop Avail List,     !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Branches_AirLoop_NorthZone_2ndFloor,  !- Branch List Name
    ,                        !- Connector List Name
    InletNode_AirLoop_NorthZone_2ndFloor,  !- Supply Side Inlet Node Name
    OutletNode_NorthZone_2ndFloor,  !- Demand Side Outlet Node Name
    Inlets_NorthZone_2ndFloor ATInlet,  !- Demand Side Inlet Node Names
    OutletNode_AirLoop_NorthZone_2ndFloor;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    OASystemControllers_SouthZone_1stFloor,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OAController_SouthZone_1stFloor;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    OASystemControllers_NorthZone_1stFloor,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OAController_NorthZone_1stFloor;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    OASystemControllers_SouthZone_2ndFloor,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OAController_SouthZone_2ndFloor;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    OASystemControllers_NorthZone_2ndFloor,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OAController_NorthZone_2ndFloor;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OASystemEquipment_SouthZone_1stFloor,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OAMixingBox_SouthZone_1stFloor;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OASystemEquipment_NorthZone_1stFloor,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OAMixingBox_NorthZone_1stFloor;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OASystemEquipment_SouthZone_2ndFloor,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OAMixingBox_SouthZone_2ndFloor;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OASystemEquipment_NorthZone_2ndFloor,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OAMixingBox_NorthZone_2ndFloor;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    OASystem_SouthZone_1stFloor,  !- Name
    OASystemControllers_SouthZone_1stFloor,  !- Controller List Name
    OASystemEquipment_SouthZone_1stFloor;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:OutdoorAirSystem,
    OASystem_NorthZone_1stFloor,  !- Name
    OASystemControllers_NorthZone_1stFloor,  !- Controller List Name
    OASystemEquipment_NorthZone_1stFloor;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:OutdoorAirSystem,
    OASystem_SouthZone_2ndFloor,  !- Name
    OASystemControllers_SouthZone_2ndFloor,  !- Controller List Name
    OASystemEquipment_SouthZone_2ndFloor;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:OutdoorAirSystem,
    OASystem_NorthZone_2ndFloor,  !- Name
    OASystemControllers_NorthZone_2ndFloor,  !- Controller List Name
    OASystemEquipment_NorthZone_2ndFloor;  !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    OutsideAirInletNodes;    !- Node or NodeList Name 1

  OutdoorAir:Mixer,
    OAMixingBox_SouthZone_1stFloor,  !- Name
    OutsideAirNode_SouthZone_1stFloor,  !- Mixed Air Node Name
    OAInletNode_SouthZone_1stFloor,  !- Outdoor Air Stream Node Name
    OutletNode_ReliefAir_SouthZone_1stFloor,  !- Relief Air Stream Node Name
    InletNode_AirLoop_SouthZone_1stFloor;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    OAMixingBox_NorthZone_1stFloor,  !- Name
    OutsideAirNode_NorthZone_1stFloor,  !- Mixed Air Node Name
    OAInletNode_NorthZone_1stFloor,  !- Outdoor Air Stream Node Name
    OutletNode_ReliefAir_NorthZone_1stFloor,  !- Relief Air Stream Node Name
    InletNode_AirLoop_NorthZone_1stFloor;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    OAMixingBox_SouthZone_2ndFloor,  !- Name
    OutsideAirNode_SouthZone_2ndFloor,  !- Mixed Air Node Name
    OAInletNode_SouthZone_2ndFloor,  !- Outdoor Air Stream Node Name
    OutletNode_ReliefAir_SouthZone_2ndFloor,  !- Relief Air Stream Node Name
    InletNode_AirLoop_SouthZone_2ndFloor;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    OAMixingBox_NorthZone_2ndFloor,  !- Name
    OutsideAirNode_NorthZone_2ndFloor,  !- Mixed Air Node Name
    OAInletNode_NorthZone_2ndFloor,  !- Outdoor Air Stream Node Name
    OutletNode_ReliefAir_NorthZone_2ndFloor,  !- Relief Air Stream Node Name
    InletNode_AirLoop_NorthZone_2ndFloor;  !- Return Air Stream Node Name

  AvailabilityManagerAssignmentList,
    Air Loop Avail List,     !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop Avail;          !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop Avail,          !- Name
    Office HVAC;             !- Schedule Name

  SetpointManager:OutdoorAirReset,
    OutsideAirTempManager_SouthZone_1stFloor,  !- Name
    Temperature,             !- Control Variable
    16.7,                    !- Setpoint at Outdoor Low Temperature {C}
    0.0,                     !- Outdoor Low Temperature {C}
    12.8,                    !- Setpoint at Outdoor High Temperature {C}
    32,                      !- Outdoor High Temperature {C}
    OutsideAirNode_SouthZone_1stFloor;  !- Setpoint Node or NodeList Name

  SetpointManager:OutdoorAirReset,
    OutsideAirTempManager_NorthZone_1stFloor,  !- Name
    Temperature,             !- Control Variable
    16.7,                    !- Setpoint at Outdoor Low Temperature {C}
    0.0,                     !- Outdoor Low Temperature {C}
    12.8,                    !- Setpoint at Outdoor High Temperature {C}
    32,                      !- Outdoor High Temperature {C}
    OutsideAirNode_NorthZone_1stFloor;  !- Setpoint Node or NodeList Name

  SetpointManager:OutdoorAirReset,
    OutsideAirTempManager_SouthZone_2ndFloor,  !- Name
    Temperature,             !- Control Variable
    16.7,                    !- Setpoint at Outdoor Low Temperature {C}
    0.0,                     !- Outdoor Low Temperature {C}
    12.8,                    !- Setpoint at Outdoor High Temperature {C}
    32,                      !- Outdoor High Temperature {C}
    OutsideAirNode_SouthZone_2ndFloor;  !- Setpoint Node or NodeList Name

  SetpointManager:OutdoorAirReset,
    OutsideAirTempManager_NorthZone_2ndFloor,  !- Name
    Temperature,             !- Control Variable
    16.7,                    !- Setpoint at Outdoor Low Temperature {C}
    0.0,                     !- Outdoor Low Temperature {C}
    12.8,                    !- Setpoint at Outdoor High Temperature {C}
    32.0,                    !- Outdoor High Temperature {C}
    OutsideAirNode_NorthZone_2ndFloor;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    OAController_SouthZone_1stFloor,  !- Name
    OutletNode_ReliefAir_SouthZone_1stFloor,  !- Relief Air Outlet Node Name
    InletNode_AirLoop_SouthZone_1stFloor,  !- Return Air Node Name
    OutsideAirNode_SouthZone_1stFloor,  !- Mixed Air Node Name
    OAInletNode_SouthZone_1stFloor,  !- Actuator Node Name
    0.057,                   !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    20.,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -15.,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithCompressor,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Minimum Outside Air Schedule;  !- Minimum Outdoor Air Schedule Name

  Controller:OutdoorAir,
    OAController_NorthZone_1stFloor,  !- Name
    OutletNode_ReliefAir_NorthZone_1stFloor,  !- Relief Air Outlet Node Name
    InletNode_AirLoop_NorthZone_1stFloor,  !- Return Air Node Name
    OutsideAirNode_NorthZone_1stFloor,  !- Mixed Air Node Name
    OAInletNode_NorthZone_1stFloor,  !- Actuator Node Name
    0.057,                   !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    20.,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -15.,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithCompressor,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Minimum Outside Air Schedule;  !- Minimum Outdoor Air Schedule Name

  Controller:OutdoorAir,
    OAController_SouthZone_2ndFloor,  !- Name
    OutletNode_ReliefAir_SouthZone_2ndFloor,  !- Relief Air Outlet Node Name
    InletNode_AirLoop_SouthZone_2ndFloor,  !- Return Air Node Name
    OutsideAirNode_SouthZone_2ndFloor,  !- Mixed Air Node Name
    OAInletNode_SouthZone_2ndFloor,  !- Actuator Node Name
    0.057,                   !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    20.,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -15.,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithCompressor,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Minimum Outside Air Schedule;  !- Minimum Outdoor Air Schedule Name

  Controller:OutdoorAir,
    OAController_NorthZone_2ndFloor,  !- Name
    OutletNode_ReliefAir_NorthZone_2ndFloor,  !- Relief Air Outlet Node Name
    InletNode_AirLoop_NorthZone_2ndFloor,  !- Return Air Node Name
    OutsideAirNode_NorthZone_2ndFloor,  !- Mixed Air Node Name
    OAInletNode_NorthZone_2ndFloor,  !- Actuator Node Name
    0.057,                   !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    20.,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -15.,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithCompressor,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Minimum Outside Air Schedule;  !- Minimum Outdoor Air Schedule Name

  ZoneHVAC:EquipmentConnections,
    SouthZone_1stFloor,      !- Zone Name
    Equipment_SouthZone_1stFloor,  !- Zone Conditioning Equipment List Name
    Inlets_SouthZone_1stFloor,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    AirNode_SouthZone_1stFloor,  !- Zone Air Node Name
    OutletNode_SouthZone_1stFloor;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    NorthZone_1stFloor,      !- Zone Name
    Equipment_NorthZone_1stFloor,  !- Zone Conditioning Equipment List Name
    Inlets_NorthZone_1stFloor,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    AirNode_NorthZone_1stFloor,  !- Zone Air Node Name
    OutletNode_NorthZone_1stFloor;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    SouthZone_2ndFloor,      !- Zone Name
    Equipment_SouthZone_2ndFloor,  !- Zone Conditioning Equipment List Name
    Inlets_SouthZone_2ndFloor,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    AirNode_SouthZone_2ndFloor,  !- Zone Air Node Name
    OutletNode_SouthZone_2ndFloor;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    NorthZone_2ndFloor,      !- Zone Name
    Equipment_NorthZone_2ndFloor,  !- Zone Conditioning Equipment List Name
    Inlets_NorthZone_2ndFloor,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    AirNode_NorthZone_2ndFloor,  !- Zone Air Node Name
    OutletNode_NorthZone_2ndFloor;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Equipment_SouthZone_1stFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    DirectAir_SouthZone_1stFloor ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Equipment_NorthZone_1stFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    DirectAir_NorthZone_1stFloor ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Equipment_SouthZone_2ndFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    DirectAir_SouthZone_2ndFloor ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Equipment_NorthZone_2ndFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    DirectAir_NorthZone_2ndFloor ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  AirLoopHVAC:UnitaryHeatCool,
    UnitarySystem_SouthZone_1stFloor,  !- Name
    Office HVAC,             !- Availability Schedule Name
    OutsideAirNode_SouthZone_1stFloor,  !- Unitary System Air Inlet Node Name
    OutletNode_AirLoop_SouthZone_1stFloor,  !- Unitary System Air Outlet Node Name
    ContinuousFanSchedule,   !- Supply Air Fan Operating Mode Schedule Name
    autosize,                !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    SouthZone_1stFloor,      !- Controlling Zone or Thermostat Location
    Fan:ConstantVolume,      !- Supply Fan Object Type
    SupplyFan_SouthZone_1stFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    HeatingCoil_SouthZone_1stFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DXCoolingCoil_SouthZone_1stFloor,  !- Cooling Coil Name
    CoolReheat,              !- Dehumidification Control Type
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    ReheatCoil_SouthZone_1stFloor;  !- Reheat Coil Name

  AirLoopHVAC:UnitaryHeatCool,
    UnitarySystem_NorthZone_1stFloor,  !- Name
    Office HVAC,             !- Availability Schedule Name
    OutsideAirNode_NorthZone_1stFloor,  !- Unitary System Air Inlet Node Name
    OutletNode_AirLoop_NorthZone_1stFloor,  !- Unitary System Air Outlet Node Name
    ContinuousFanSchedule,   !- Supply Air Fan Operating Mode Schedule Name
    autosize,                !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    NorthZone_1stFloor,      !- Controlling Zone or Thermostat Location
    Fan:ConstantVolume,      !- Supply Fan Object Type
    SupplyFan_NorthZone_1stFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    HeatingCoil_NorthZone_1stFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DXCoolingCoil_NorthZone_1stFloor,  !- Cooling Coil Name
    CoolReheat,              !- Dehumidification Control Type
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    ReheatCoil_NorthZone_1stFloor;  !- Reheat Coil Name

  AirLoopHVAC:UnitaryHeatCool,
    UnitarySystem_SouthZone_2ndFloor,  !- Name
    Office HVAC,             !- Availability Schedule Name
    OutsideAirNode_SouthZone_2ndFloor,  !- Unitary System Air Inlet Node Name
    OutletNode_AirLoop_SouthZone_2ndFloor,  !- Unitary System Air Outlet Node Name
    ContinuousFanSchedule,   !- Supply Air Fan Operating Mode Schedule Name
    autosize,                !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    SouthZone_2ndFloor,      !- Controlling Zone or Thermostat Location
    Fan:ConstantVolume,      !- Supply Fan Object Type
    SupplyFan_SouthZone_2ndFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    HeatingCoil_SouthZone_2ndFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DXCoolingCoil_SouthZone_2ndFloor,  !- Cooling Coil Name
    CoolReheat,              !- Dehumidification Control Type
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    ReheatCoil_SouthZone_2ndFloor;  !- Reheat Coil Name

  AirLoopHVAC:UnitaryHeatCool,
    UnitarySystem_NorthZone_2ndFloor,  !- Name
    Office HVAC,             !- Availability Schedule Name
    OutsideAirNode_NorthZone_2ndFloor,  !- Unitary System Air Inlet Node Name
    OutletNode_AirLoop_NorthZone_2ndFloor,  !- Unitary System Air Outlet Node Name
    ContinuousFanSchedule,   !- Supply Air Fan Operating Mode Schedule Name
    autosize,                !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    NorthZone_2ndFloor,      !- Controlling Zone or Thermostat Location
    Fan:ConstantVolume,      !- Supply Fan Object Type
    SupplyFan_NorthZone_2ndFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    HeatingCoil_NorthZone_2ndFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DXCoolingCoil_NorthZone_2ndFloor,  !- Cooling Coil Name
    CoolReheat,              !- Dehumidification Control Type
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    ReheatCoil_NorthZone_2ndFloor;  !- Reheat Coil Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    DirectAir_SouthZone_1stFloor,  !- Name
    Office HVAC,             !- Availability Schedule Name
    InletNode_SouthZone_1stFloor ATInlet,  !- Air Inlet Node Name
    InletNode_SouthZone_1stFloor,  !- Air Outlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    DirectAir_SouthZone_1stFloor ADU,  !- Name
    InletNode_SouthZone_1stFloor,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    DirectAir_SouthZone_1stFloor,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    DirectAir_NorthZone_1stFloor,  !- Name
    Office HVAC,             !- Availability Schedule Name
    InletNode_NorthZone_1stFloor ATInlet,  !- Air Inlet Node Name
    InletNode_NorthZone_1stFloor,  !- Air Outlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    DirectAir_NorthZone_1stFloor ADU,  !- Name
    InletNode_NorthZone_1stFloor,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    DirectAir_NorthZone_1stFloor,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    DirectAir_SouthZone_2ndFloor,  !- Name
    Office HVAC,             !- Availability Schedule Name
    InletNode_SouthZone_2ndFloor ATInlet,  !- Air Inlet Node Name
    InletNode_SouthZone_2ndFloor,  !- Air Outlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    DirectAir_SouthZone_2ndFloor ADU,  !- Name
    InletNode_SouthZone_2ndFloor,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    DirectAir_SouthZone_2ndFloor,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    DirectAir_NorthZone_2ndFloor,  !- Name
    Office HVAC,             !- Availability Schedule Name
    InletNode_NorthZone_2ndFloor ATInlet,  !- Air Inlet Node Name
    InletNode_NorthZone_2ndFloor,  !- Air Outlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    DirectAir_NorthZone_2ndFloor ADU,  !- Name
    InletNode_NorthZone_2ndFloor,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    DirectAir_NorthZone_2ndFloor,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  ZoneControl:Humidistat,
    ReheatHumidistat_SouthZone_1stFloor,  !- Name
    SouthZone_1stFloor,      !- Zone Name
<<<<<<< HEAD
    Humidity Setpoint Schedule;  !- Humidifying Relative Humidity Setpoint Schedule Name
=======
    Humidity Setpoint Schedule;  !- Humidifying Setpoint Schedule Name
>>>>>>> nrel/develop

  ZoneControl:Humidistat,
    ReheatHumidistat_NorthZone_1stFloor,  !- Name
    NorthZone_1stFloor,      !- Zone Name
<<<<<<< HEAD
    Humidity Setpoint Schedule;  !- Humidifying Relative Humidity Setpoint Schedule Name
=======
    Humidity Setpoint Schedule;  !- Humidifying Setpoint Schedule Name
>>>>>>> nrel/develop

  ZoneControl:Humidistat,
    ReheatHumidistat_SouthZone_2ndFloor,  !- Name
    SouthZone_2ndFloor,      !- Zone Name
<<<<<<< HEAD
    Humidity Setpoint Schedule;  !- Humidifying Relative Humidity Setpoint Schedule Name
=======
    Humidity Setpoint Schedule;  !- Humidifying Setpoint Schedule Name
>>>>>>> nrel/develop

  ZoneControl:Humidistat,
    ReheatHumidistat_NorthZone_2ndFloor,  !- Name
    NorthZone_2ndFloor,      !- Zone Name
<<<<<<< HEAD
    Humidity Setpoint Schedule;  !- Humidifying Relative Humidity Setpoint Schedule Name
=======
    Humidity Setpoint Schedule;  !- Humidifying Setpoint Schedule Name
>>>>>>> nrel/develop

  ZoneControl:Thermostat,
    Thermostat_SouthZone_1stFloor,  !- Name
    SouthZone_1stFloor,      !- Zone or ZoneList Name
    Zone Control Schedule,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    Thermostat_NorthZone_1stFloor,  !- Name
    NorthZone_1stFloor,      !- Zone or ZoneList Name
    Zone Control Schedule,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    Thermostat_SouthZone_2ndFloor,  !- Name
    SouthZone_2ndFloor,      !- Zone or ZoneList Name
    Zone Control Schedule,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    Thermostat_NorthZone_2ndFloor,  !- Name
    NorthZone_2ndFloor,      !- Zone or ZoneList Name
    Zone Control Schedule,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    DualSetPoint,            !- Name
    Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Coolng Setpoint Schedule;!- Cooling Setpoint Temperature Schedule Name

  WaterHeater:Mixed,
    Water Heater,            !- Name
    0.454,                   !- Tank Volume {m3}
    Hot Water Setpoint Temperature Schedule,  !- Setpoint Temperature Schedule Name
    3.5,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    CYCLE,                   !- Heater Control Type
    12500,                   !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.80,                    !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    15,                      !- On Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                !- Ambient Temperature Indicator
    Hot Water Ambient Temperature Schedule,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    2.36,                    !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    2.36,                    !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    0.000065,                !- Peak Use Flow Rate {m3/s}
    Hot Water Demand Schedule,  !- Use Flow Rate Fraction Schedule Name
    Constant Mains Temp Schedule;  !- Cold Water Supply Temperature Schedule Name

  Coil:Heating:Fuel,
    HeatingCoil_SouthZone_1stFloor,  !- Name
    Office HVAC,             !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    InletNode_HeatingCoil_SouthZone_1stFloor,  !- Air Inlet Node Name
    InletNode_ReheatCoil_SouthZone_1stFloor;  !- Air Outlet Node Name

  Coil:Heating:Fuel,
    ReheatCoil_SouthZone_1stFloor,  !- Name
    Office HVAC,             !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    100000,                  !- Nominal Capacity {W}
    InletNode_ReheatCoil_SouthZone_1stFloor,  !- Air Inlet Node Name
    OutletNode_AirLoop_SouthZone_1stFloor;  !- Air Outlet Node Name

  Coil:Heating:Fuel,
    HeatingCoil_NorthZone_1stFloor,  !- Name
    Office HVAC,             !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    InletNode_HeatingCoil_NorthZone_1stFloor,  !- Air Inlet Node Name
    InletNode_ReheatCoil_NorthZone_1stFloor;  !- Air Outlet Node Name

  Coil:Heating:Fuel,
    ReheatCoil_NorthZone_1stFloor,  !- Name
    Office HVAC,             !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    100000,                  !- Nominal Capacity {W}
    InletNode_ReheatCoil_NorthZone_1stFloor,  !- Air Inlet Node Name
    OutletNode_AirLoop_NorthZone_1stFloor;  !- Air Outlet Node Name

  Coil:Heating:Fuel,
    HeatingCoil_SouthZone_2ndFloor,  !- Name
    Office HVAC,             !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    InletNode_HeatingCoil_SouthZone_2ndFloor,  !- Air Inlet Node Name
    InletNode_ReheatCoil_SouthZone_2ndFloor;  !- Air Outlet Node Name

  Coil:Heating:Fuel,
    ReheatCoil_SouthZone_2ndFloor,  !- Name
    Office HVAC,             !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    100000,                  !- Nominal Capacity {W}
    InletNode_ReheatCoil_SouthZone_2ndFloor,  !- Air Inlet Node Name
    OutletNode_AirLoop_SouthZone_2ndFloor;  !- Air Outlet Node Name

  Coil:Heating:Fuel,
    HeatingCoil_NorthZone_2ndFloor,  !- Name
    Office HVAC,             !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    InletNode_HeatingCoil_NorthZone_2ndFloor,  !- Air Inlet Node Name
    InletNode_ReheatCoil_NorthZone_2ndFloor;  !- Air Outlet Node Name

  Coil:Heating:Fuel,
    ReheatCoil_NorthZone_2ndFloor,  !- Name
    Office HVAC,             !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    100000,                  !- Nominal Capacity {W}
    InletNode_ReheatCoil_NorthZone_2ndFloor,  !- Air Inlet Node Name
    OutletNode_AirLoop_NorthZone_2ndFloor;  !- Air Outlet Node Name

  Coil:Cooling:DX:SingleSpeed,
    DXCoolingCoil_SouthZone_1stFloor,  !- Name
    Office HVAC,             !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.0,                     !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    InletNode_DXCoolingCoil_SouthZone_1stFloor,  !- Air Inlet Node Name
    InletNode_HeatingCoil_SouthZone_1stFloor,  !- Air Outlet Node Name
    DX-Cap-FT-Curve-Default, !- Total Cooling Capacity Function of Temperature Curve Name
    DX-Cap-FF-Curve-Default, !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DX-EIR-FT-Curve-Default, !- Energy Input Ratio Function of Temperature Curve Name
    DX-EIR-FF-Curve-Default, !- Energy Input Ratio Function of Flow Fraction Curve Name
    DX-PLF-Curve-Default,    !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Coil:Cooling:DX:SingleSpeed,
    DXCoolingCoil_NorthZone_1stFloor,  !- Name
    Office HVAC,             !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.0,                     !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    InletNode_DXCoolingCoil_NorthZone_1stFloor,  !- Air Inlet Node Name
    InletNode_HeatingCoil_NorthZone_1stFloor,  !- Air Outlet Node Name
    DX-Cap-FT-Curve-Default, !- Total Cooling Capacity Function of Temperature Curve Name
    DX-Cap-FF-Curve-Default, !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DX-EIR-FT-Curve-Default, !- Energy Input Ratio Function of Temperature Curve Name
    DX-EIR-FF-Curve-Default, !- Energy Input Ratio Function of Flow Fraction Curve Name
    DX-PLF-Curve-Default,    !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Coil:Cooling:DX:SingleSpeed,
    DXCoolingCoil_SouthZone_2ndFloor,  !- Name
    Office HVAC,             !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.0,                     !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    InletNode_DXCoolingCoil_SouthZone_2ndFloor,  !- Air Inlet Node Name
    InletNode_HeatingCoil_SouthZone_2ndFloor,  !- Air Outlet Node Name
    DX-Cap-FT-Curve-Default, !- Total Cooling Capacity Function of Temperature Curve Name
    DX-Cap-FF-Curve-Default, !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DX-EIR-FT-Curve-Default, !- Energy Input Ratio Function of Temperature Curve Name
    DX-EIR-FF-Curve-Default, !- Energy Input Ratio Function of Flow Fraction Curve Name
    DX-PLF-Curve-Default,    !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Coil:Cooling:DX:SingleSpeed,
    DXCoolingCoil_NorthZone_2ndFloor,  !- Name
    Office HVAC,             !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.0,                     !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    InletNode_DXCoolingCoil_NorthZone_2ndFloor,  !- Air Inlet Node Name
    InletNode_HeatingCoil_NorthZone_2ndFloor,  !- Air Outlet Node Name
    DX-Cap-FT-Curve-Default, !- Total Cooling Capacity Function of Temperature Curve Name
    DX-Cap-FF-Curve-Default, !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DX-EIR-FT-Curve-Default, !- Energy Input Ratio Function of Temperature Curve Name
    DX-EIR-FF-Curve-Default, !- Energy Input Ratio Function of Flow Fraction Curve Name
    DX-PLF-Curve-Default,    !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Fan:ConstantVolume,
    SupplyFan_SouthZone_1stFloor,  !- Name
    Office HVAC,             !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600.0,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    OutsideAirNode_SouthZone_1stFloor,  !- Air Inlet Node Name
    InletNode_DXCoolingCoil_SouthZone_1stFloor;  !- Air Outlet Node Name

  Fan:ConstantVolume,
    SupplyFan_NorthZone_1stFloor,  !- Name
    Office HVAC,             !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600.0,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    OutsideAirNode_NorthZone_1stFloor,  !- Air Inlet Node Name
    InletNode_DXCoolingCoil_NorthZone_1stFloor;  !- Air Outlet Node Name

  Fan:ConstantVolume,
    SupplyFan_SouthZone_2ndFloor,  !- Name
    Office HVAC,             !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600.0,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    OutsideAirNode_SouthZone_2ndFloor,  !- Air Inlet Node Name
    InletNode_DXCoolingCoil_SouthZone_2ndFloor;  !- Air Outlet Node Name

  Fan:ConstantVolume,
    SupplyFan_NorthZone_2ndFloor,  !- Name
    Office HVAC,             !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600.0,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    OutsideAirNode_NorthZone_2ndFloor,  !- Air Inlet Node Name
    InletNode_DXCoolingCoil_NorthZone_2ndFloor;  !- Air Outlet Node Name

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,monthly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,monthly,Office Occupancy;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,annual;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,annual,Office Occupancy;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,monthly;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,monthly,Office Occupancy;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,annual;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,annual,Office Occupancy;

  Output:Variable,*,Site Outdoor Air Wetbulb Temperature,monthly;

  Output:Variable,*,Site Outdoor Air Wetbulb Temperature,monthly,Office Occupancy;

  Output:Variable,*,Site Outdoor Air Wetbulb Temperature,annual;

  Output:Variable,*,Site Outdoor Air Wetbulb Temperature,annual,Office Occupancy;

  Output:Variable,*,Site Outdoor Air Relative Humidity,monthly;

  Output:Variable,*,Site Outdoor Air Relative Humidity,monthly,Office Occupancy;

  Output:Variable,*,Site Outdoor Air Relative Humidity,annual;

  Output:Variable,*,Site Outdoor Air Relative Humidity,annual,Office Occupancy;

  Output:Variable,*,Site Outdoor Air Enthalpy,monthly;

  Output:Variable,*,Site Outdoor Air Enthalpy,monthly,Office Occupancy;

  Output:Variable,*,Site Outdoor Air Enthalpy,annual;

  Output:Variable,*,Site Outdoor Air Enthalpy,annual,Office Occupancy;

  Output:Variable,*,Site Outdoor Air Humidity Ratio,monthly;

  Output:Variable,*,Site Outdoor Air Humidity Ratio,monthly,Office Occupancy;

  Output:Variable,*,Site Outdoor Air Humidity Ratio,annual;

  Output:Variable,*,Site Outdoor Air Humidity Ratio,annual,Office Occupancy;

  Output:Variable,*,Site Outdoor Air Density,monthly;

  Output:Variable,*,Site Outdoor Air Density,monthly,Office Occupancy;

  Output:Variable,*,Site Outdoor Air Density,annual;

  Output:Variable,*,Site Outdoor Air Density,annual,Office Occupancy;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,monthly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,monthly,Office Occupancy;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,annual;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,annual,Office Occupancy;

  Output:Variable,*,Site Wind Direction,monthly;

  Output:Variable,*,Site Wind Direction,monthly,Office Occupancy;

  Output:Variable,*,Site Wind Direction,annual;

  Output:Variable,*,Site Wind Direction,annual,Office Occupancy;

  Output:Variable,*,Site Wind Speed,monthly;

  Output:Variable,*,Site Wind Speed,monthly,Office Occupancy;

  Output:Variable,*,Site Wind Speed,annual;

  Output:Variable,*,Site Wind Speed,annual,Office Occupancy;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,monthly,Office Occupancy;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,annual;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,annual,Office Occupancy;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,monthly,Office Occupancy;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,annual;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,annual,Office Occupancy;

  Output:Variable,*,Site Ground Reflected Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Site Ground Reflected Solar Radiation Rate per Area,monthly,Office Occupancy;

  Output:Variable,*,Site Ground Reflected Solar Radiation Rate per Area,annual;

  Output:Variable,*,Site Ground Reflected Solar Radiation Rate per Area,annual,Office Occupancy;

  Output:Variable,*,Site Solar Altitude Angle,monthly;

  Output:Variable,*,Site Solar Altitude Angle,annual;

  Output:Variable,*,Site Solar Azimuth Angle,monthly;

  Output:Variable,*,Site Solar Azimuth Angle,annual;

  Output:Variable,*,Site Solar Hour Angle,monthly;

  Output:Variable,*,Site Solar Hour Angle,annual;

  Output:Variable,*,Surface Window Solar Horizontal Profile Angle,monthly;

  Output:Variable,*,Surface Window Solar Horizontal Profile Angle,annual;

  Output:Variable,*,Surface Window Solar Vertical Profile Angle,monthly;

  Output:Variable,*,Surface Window Solar Vertical Profile Angle,annual;

  Output:Variable,*,Site Exterior Horizontal Sky Illuminance,monthly;

  Output:Variable,*,Site Exterior Horizontal Sky Illuminance,annual;

  Output:Variable,*,Site Exterior Horizontal Beam Illuminance,monthly;

  Output:Variable,*,Site Exterior Horizontal Beam Illuminance,annual;

  Output:Variable,*,Site Exterior Beam Normal Illuminance,monthly;

  Output:Variable,*,Site Exterior Beam Normal Illuminance,annual;

  Output:Variable,*,Site Sky Diffuse Solar Radiation Luminous Efficacy,monthly;

  Output:Variable,*,Site Sky Diffuse Solar Radiation Luminous Efficacy,annual;

  Output:Variable,*,Site Beam Solar Radiation Luminous Efficacy,monthly;

  Output:Variable,*,Site Beam Solar Radiation Luminous Efficacy,annual;

  Output:Variable,*,Site Daylighting Model Sky Clearness,monthly;

  Output:Variable,*,Site Daylighting Model Sky Clearness,annual;

  Output:Variable,*,Site Daylighting Model Sky Brightness,monthly;

  Output:Variable,*,Site Daylighting Model Sky Brightness,annual;

  Output:Variable,*,Site Sky Temperature,monthly;

  Output:Variable,*,Site Sky Temperature,annual;

  Output:Variable,*,Site Rain Status,monthly;

  Output:Variable,*,Site Rain Status,annual;

  Output:Variable,*,Site Snow on Ground Status,monthly;

  Output:Variable,*,Site Snow on Ground Status,annual;

  Output:Variable,*,Site Ground Temperature,monthly;

  Output:Variable,*,Site Ground Temperature,annual;

  Output:Variable,*,Site Deep Ground Temperature,monthly;

  Output:Variable,*,Site Deep Ground Temperature,annual;

  Output:Variable,*,Surface Window Heat Gain Rate,monthly;

  Output:Variable,*,Surface Window Heat Gain Rate,annual;

  Output:Variable,*,Surface Window Heat Loss Rate,monthly;

  Output:Variable,*,Surface Window Heat Loss Rate,annual;

  Output:Variable,*,Surface Window Total Glazing Layers Absorbed Solar Radiation Rate,monthly;

  Output:Variable,*,Surface Window Total Glazing Layers Absorbed Solar Radiation Rate,annual;

  Output:Variable,*,Surface Window System Solar Absorptance,monthly;

  Output:Variable,*,Surface Window System Solar Absorptance,annual;

  Output:Variable,*,Surface Window System Solar Reflectance,monthly;

  Output:Variable,*,Surface Window System Solar Reflectance,annual;

  Output:Variable,*,Surface Window System Solar Transmittance,monthly;

  Output:Variable,*,Surface Window System Solar Transmittance,annual;

  Output:Variable,*,Surface Window Transmitted Solar Radiation Rate,monthly;

  Output:Variable,*,Surface Window Transmitted Solar Radiation Rate,annual;

  Output:Variable,*,Enclosure Exterior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,*,Enclosure Exterior Windows Total Transmitted Beam Solar Radiation Rate,annual;

  Output:Variable,*,Enclosure Exterior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,*,Enclosure Exterior Windows Total Transmitted Diffuse Solar Radiation Rate,annual;

  Output:Variable,*,Surface Outside Face Incident Sky Diffuse Ground Reflected Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Surface Outside Face Incident Sky Diffuse Ground Reflected Solar Radiation Rate per Area,annual;

  Output:Variable,*,Surface Outside Face Incident Sky Diffuse Surface Reflected Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Surface Outside Face Incident Sky Diffuse Surface Reflected Solar Radiation Rate per Area,annual;

  Output:Variable,*,Surface Outside Face Incident Beam To Beam Surface Reflected Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Surface Outside Face Incident Beam To Beam Surface Reflected Solar Radiation Rate per Area,annual;

  Output:Variable,*,Surface Outside Face Incident Beam To Diffuse Surface Reflected Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Surface Outside Face Incident Beam To Diffuse Surface Reflected Solar Radiation Rate per Area,annual;

  Output:Variable,*,Surface Outside Face Incident Beam To Diffuse Ground Reflected Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Surface Outside Face Incident Beam To Diffuse Ground Reflected Solar Radiation Rate per Area,annual;

  Output:Variable,*,Surface Window Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,*,Surface Window Transmitted Beam Solar Radiation Rate,annual;

  Output:Variable,*,Surface Window Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,*,Surface Window Transmitted Diffuse Solar Radiation Rate,annual;

  Output:Variable,*,Enclosure Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,*,Enclosure Windows Total Transmitted Solar Radiation Rate,annual;

  Output:Variable,*,Zone Windows Total Heat Gain Rate,monthly;

  Output:Variable,*,Zone Windows Total Heat Gain Rate,annual;

  Output:Variable,*,Zone Windows Total Heat Loss Rate,monthly;

  Output:Variable,*,Zone Windows Total Heat Loss Rate,annual;

  Output:Variable,*,Surface Window Glazing Beam to Beam Solar Transmittance,monthly;

  Output:Variable,*,Surface Window Glazing Beam to Beam Solar Transmittance,annual;

  Output:Variable,*,Surface Window Glazing Diffuse to Diffuse Solar Transmittance,monthly;

  Output:Variable,*,Surface Window Glazing Diffuse to Diffuse Solar Transmittance,annual;

  Output:Variable,*,Surface Window Model Solver Iteration Count,monthly;

  Output:Variable,*,Surface Window Model Solver Iteration Count,annual;

  Output:Variable,*,Surface Inside Face Beam Solar Radiation Heat Gain Rate,monthly;

  Output:Variable,*,Surface Inside Face Beam Solar Radiation Heat Gain Rate,annual;

  Output:Variable,*,Surface Inside Face Temperature,monthly;

  Output:Variable,*,Surface Inside Face Temperature,annual;

  Output:Variable,*,Surface Outside Face Temperature,monthly;

  Output:Variable,*,Surface Outside Face Temperature,annual;

  Output:Variable,*,Site Surface Ground Temperature,monthly;

  Output:Variable,*,Site Surface Ground Temperature,annual;

  Output:Variable,*,Surface Outside Face Incident Beam Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Surface Outside Face Incident Beam Solar Radiation Rate per Area,annual;

  Output:Variable,*,Surface Outside Face Beam Solar Incident Angle Cosine Value,monthly;

  Output:Variable,*,Surface Outside Face Beam Solar Incident Angle Cosine Value,annual;

  Output:Variable,*,Surface Outside Face Incident Sky Diffuse Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Surface Outside Face Incident Sky Diffuse Solar Radiation Rate per Area,annual;

  Output:Variable,*,Surface Outside Face Incident Ground Diffuse Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Surface Outside Face Incident Ground Diffuse Solar Radiation Rate per Area,annual;

  Output:Variable,*,Surface Outside Face Sunlit Area,monthly;

  Output:Variable,*,Surface Outside Face Sunlit Area,annual;

  Output:Variable,*,Surface Outside Face Sunlit Fraction,monthly;

  Output:Variable,*,Surface Outside Face Sunlit Fraction,annual;

  Output:Variable,*,Surface Inside Face Convection Heat Transfer Coefficient,monthly;

  Output:Variable,*,Surface Inside Face Convection Heat Transfer Coefficient,annual;

  Output:Variable,*,Surface Outside Face Convection Heat Transfer Coefficient,monthly;

  Output:Variable,*,Surface Outside Face Convection Heat Transfer Coefficient,annual;

  Output:Variable,*,Zone Opaque Surface Inside Faces Conduction Heat Gain Rate,monthly;

  Output:Variable,*,Zone Opaque Surface Inside Faces Conduction Heat Gain Rate,annual;

  Output:Variable,*,Zone Opaque Surface Inside Faces Conduction Heat Loss Rate,monthly;

  Output:Variable,*,Zone Opaque Surface Inside Faces Conduction Heat Loss Rate,annual;

  Output:Variable,*,Surface Inside Face Beam Solar Radiation Heat Gain Rate,monthly;

  Output:Variable,*,Surface Inside Face Beam Solar Radiation Heat Gain Rate,annual;

  Output:Variable,*,Zone Mean Air Temperature,monthly;

  Output:Variable,*,Zone Mean Air Temperature,monthly,Office Occupancy;

  Output:Variable,*,Zone Mean Air Temperature,annual;

  Output:Variable,*,Zone Mean Air Temperature,runperiod,Office Occupancy;

  Output:Variable,*,Zone Mean Radiant Temperature,monthly;

  Output:Variable,*,Zone Mean Radiant Temperature,monthly,Office Occupancy;

  Output:Variable,*,Zone Mean Radiant Temperature,annual;

  Output:Variable,*,Zone Mean Radiant Temperature,runperiod,Office Occupancy;

  Output:Variable,*,Zone People Occupant Count,monthly;

  Output:Variable,*,Zone People Occupant Count,annual;

  Output:Variable,*,Zone People Convective Heating Energy,monthly;

  Output:Variable,*,Zone People Convective Heating Energy,annual;

  Output:Variable,*,Zone People Latent Gain Energy,monthly;

  Output:Variable,*,Zone People Latent Gain Energy,annual;

  Output:Variable,*,Zone People Radiant Heating Energy,monthly;

  Output:Variable,*,Zone People Radiant Heating Energy,annual;

  Output:Variable,*,Zone People Sensible Heating Energy,monthly;

  Output:Variable,*,Zone People Sensible Heating Energy,annual;

  Output:Variable,*,Zone People Total Heating Energy,monthly;

  Output:Variable,*,Zone People Total Heating Energy,annual;

  Output:Variable,*,Zone Infiltration Current Density Air Change Rate,monthly;

  Output:Variable,*,Zone Infiltration Current Density Air Change Rate,annual;

  Output:Variable,*,Zone Infiltration Mass,monthly;

  Output:Variable,*,Zone Infiltration Mass,annual;

  Output:Variable,*,Zone Infiltration Current Density Volume,monthly;

  Output:Variable,*,Zone Infiltration Current Density Volume,annual;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,annual;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,annual;

  Output:Variable,*,Zone Mechanical Ventilation Heating Load Increase Energy,monthly;

  Output:Variable,*,Zone Mechanical Ventilation Heating Load Increase Energy,annual;

  Output:Variable,*,Zone Mechanical Ventilation Heating Load Decrease Energy,monthly;

  Output:Variable,*,Zone Mechanical Ventilation Heating Load Decrease Energy,annual;

  Output:Variable,*,Zone Mechanical Ventilation No Load Heat Addition Energy,monthly;

  Output:Variable,*,Zone Mechanical Ventilation No Load Heat Addition Energy,annual;

  Output:Variable,*,Zone Mechanical Ventilation Cooling Load Increase Energy,monthly;

  Output:Variable,*,Zone Mechanical Ventilation Cooling Load Increase Energy,annual;

  Output:Variable,*,Zone Mechanical Ventilation Cooling Load Decrease Energy,monthly;

  Output:Variable,*,Zone Mechanical Ventilation Cooling Load Decrease Energy,annual;

  Output:Variable,*,Zone Mechanical Ventilation No Load Heat Removal Energy,monthly;

  Output:Variable,*,Zone Mechanical Ventilation No Load Heat Removal Energy,annual;

  Output:Variable,*,Zone Lights Convective Heating Energy,monthly;

  Output:Variable,*,Zone Lights Convective Heating Energy,annual;

  Output:Variable,*,Zone Lights Radiant Heating Energy,monthly;

  Output:Variable,*,Zone Lights Radiant Heating Energy,annual;

  Output:Variable,*,Zone Lights Return Air Heating Energy,monthly;

  Output:Variable,*,Zone Lights Return Air Heating Energy,annual;

  Output:Variable,*,Zone Lights Total Heating Energy,monthly;

  Output:Variable,*,Zone Lights Total Heating Energy,annual;

  Output:Variable,*,Zone Lights Visible Radiation Heating Energy,monthly;

  Output:Variable,*,Zone Lights Visible Radiation Heating Energy,annual;

  Output:Variable,*,Zone Electric Equipment Convective Heating Energy,monthly;

  Output:Variable,*,Zone Electric Equipment Convective Heating Energy,annual;

  Output:Variable,*,Zone Electric Equipment Latent Gain Energy,monthly;

  Output:Variable,*,Zone Electric Equipment Latent Gain Energy,annual;

  Output:Variable,*,Zone Electric Equipment Lost Heat Energy,monthly;

  Output:Variable,*,Zone Electric Equipment Lost Heat Energy,annual;

  Output:Variable,*,Zone Electric Equipment Radiant Heating Energy,monthly;

  Output:Variable,*,Zone Electric Equipment Radiant Heating Energy,annual;

  Output:Variable,*,Zone Electric Equipment Total Heating Energy,monthly;

  Output:Variable,*,Zone Electric Equipment Total Heating Energy,annual;

  Output:Variable,*,Zone Total Internal Convective Heating Energy,monthly;

  Output:Variable,*,Zone Total Internal Convective Heating Energy,annual;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,monthly;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,annual;

  Output:Variable,*,Zone Total Internal Radiant Heating Energy,monthly;

  Output:Variable,*,Zone Total Internal Radiant Heating Energy,annual;

  Output:Variable,*,Zone Total Internal Visible Radiation Heating Energy,monthly;

  Output:Variable,*,Zone Total Internal Visible Radiation Heating Energy,annual;

  Output:Variable,*,Zone Predicted Moisture Load Moisture Transfer Rate,monthly;

  Output:Variable,*,Zone Predicted Moisture Load Moisture Transfer Rate,annual;

  Output:Variable,*,Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,monthly;

  Output:Variable,*,Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,annual;

  Output:Variable,*,Zone Air System Sensible Cooling Energy,monthly;

  Output:Variable,*,Zone Air System Sensible Cooling Energy,annual;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,annual;

  Output:Variable,*,Zone Air System Sensible Heating Energy,monthly;

  Output:Variable,*,Zone Air System Sensible Heating Energy,annual;

  Output:Variable,*,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,*,Zone Air System Sensible Heating Rate,annual;

  Output:Variable,*,Zone Air Temperature,monthly;

  Output:Variable,*,Zone Air Temperature,annual;

  Output:Variable,*,Zone Air Humidity Ratio,monthly;

  Output:Variable,*,Zone Air Humidity Ratio,annual;

  Output:Variable,*,Zone Air Relative Humidity,monthly;

  Output:Variable,*,Zone Air Relative Humidity,monthly,Office Occupancy;

  Output:Variable,*,Zone Air Relative Humidity,annual;

  Output:Variable,*,Zone Air Relative Humidity,runperiod,Office Occupancy;

  Output:Variable,*,Zone Air Terminal Sensible Cooling Energy,monthly;

  Output:Variable,*,Zone Air Terminal Sensible Cooling Energy,annual;

  Output:Variable,*,Zone Air Terminal Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Air Terminal Sensible Cooling Rate,annual;

  Output:Variable,*,Zone Air Terminal Sensible Heating Energy,monthly;

  Output:Variable,*,Zone Air Terminal Sensible Heating Energy,annual;

  Output:Variable,*,Zone Air Terminal Sensible Heating Rate,monthly;

  Output:Variable,*,Zone Air Terminal Sensible Heating Rate,annual;

  Output:Variable,*,Zone Lights Electricity Energy,monthly;

  Output:Variable,*,Zone Lights Electricity Energy,annual;

  Output:Variable,*,Zone Electric Equipment Electricity Energy,monthly;

  Output:Variable,*,Zone Electric Equipment Electricity Energy,annual;

  Output:Variable,*,Zone Electric Equipment Electricity Energy,monthly;

  Output:Variable,*,Zone Electric Equipment Electricity Energy,annual;

  Output:Variable,*,Zone Electric Equipment Convective Heating Energy,monthly;

  Output:Variable,*,Zone Electric Equipment Convective Heating Energy,annual;

  Output:Variable,*,Zone Electric Equipment Latent Gain Energy,monthly;

  Output:Variable,*,Zone Electric Equipment Latent Gain Energy,annual;

  Output:Variable,*,Zone Electric Equipment Lost Heat Energy,monthly;

  Output:Variable,*,Zone Electric Equipment Lost Heat Energy,annual;

  Output:Variable,*,Zone Electric Equipment Radiant Heating Energy,monthly;

  Output:Variable,*,Zone Electric Equipment Radiant Heating Energy,annual;

  Output:Variable,*,Zone Electric Equipment Total Heating Energy,monthly;

  Output:Variable,*,Zone Electric Equipment Total Heating Energy,annual;

  Output:Variable,*,Fan Rise in Air Temperature,monthly;

  Output:Variable,*,Fan Rise in Air Temperature,annual;

  Output:Variable,*,Fan Electricity Energy,monthly;

  Output:Variable,*,Fan Electricity Energy,annual;

  Output:Variable,*,Fan Electricity Rate,monthly;

  Output:Variable,*,Fan Electricity Rate,annual;

  Output:Variable,*,Unitary System Fan Part Load Ratio,monthly;

  Output:Variable,*,Unitary System Fan Part Load Ratio,annual;

  Output:Variable,*,Unitary System Compressor Part Load Ratio,monthly;

  Output:Variable,*,Unitary System Compressor Part Load Ratio,annual;

  Output:Variable,*,Cooling Coil Latent Cooling Energy,monthly;

  Output:Variable,*,Cooling Coil Latent Cooling Energy,annual;

  Output:Variable,*,Cooling Coil Latent Cooling Rate,monthly;

  Output:Variable,*,Cooling Coil Latent Cooling Rate,annual;

  Output:Variable,*,Cooling Coil Sensible Cooling Energy,monthly;

  Output:Variable,*,Cooling Coil Sensible Cooling Energy,annual;

  Output:Variable,*,Cooling Coil Sensible Cooling Rate,monthly;

  Output:Variable,*,Cooling Coil Sensible Cooling Rate,annual;

  Output:Variable,*,Cooling Coil Total Cooling Energy,monthly;

  Output:Variable,*,Cooling Coil Total Cooling Energy,annual;

  Output:Variable,*,Cooling Coil Total Cooling Rate,monthly;

  Output:Variable,*,Cooling Coil Total Cooling Rate,annual;

  Output:Variable,*,Cooling Coil Electricity Energy,monthly;

  Output:Variable,*,Cooling Coil Electricity Energy,annual;

  Output:Variable,*,Cooling Coil Electricity Rate,monthly;

  Output:Variable,*,Cooling Coil Electricity Rate,annual;

  Output:Variable,*,Cooling Coil Runtime Fraction,monthly;

  Output:Variable,*,Cooling Coil Runtime Fraction,annual;

  Output:Variable,*,Heating Coil Electricity Energy,monthly;

  Output:Variable,*,Heating Coil Electricity Energy,annual;

  Output:Variable,*,Heating Coil Electricity Rate,monthly;

  Output:Variable,*,Heating Coil Electricity Rate,annual;

  Output:Variable,*,Heating Coil Heating Energy,monthly;

  Output:Variable,*,Heating Coil Heating Energy,annual;

  Output:Variable,*,Heating Coil NaturalGas Energy,monthly;

  Output:Variable,*,Heating Coil NaturalGas Energy,annual;

  Output:Variable,*,Heating Coil NaturalGas Rate,monthly;

  Output:Variable,*,Heating Coil NaturalGas Rate,annual;

  Output:Variable,*,Heating Coil Ancillary NaturalGas Energy,monthly;

  Output:Variable,*,Heating Coil Ancillary NaturalGas Energy,annual;

  Output:Variable,*,Heating Coil Ancillary NaturalGas Rate,monthly;

  Output:Variable,*,Heating Coil Ancillary NaturalGas Rate,annual;

  Output:Variable,*,Heating Coil Heating Rate,monthly;

  Output:Variable,*,Heating Coil Heating Rate,annual;

  Output:Variable,*,Heating Coil Runtime Fraction,monthly;

  Output:Variable,*,Heating Coil Runtime Fraction,annual;

  Output:Variable,*,Air System Simulation Cycle On Off Status,monthly;

  Output:Variable,*,Air System Simulation Cycle On Off Status,annual;

  Output:Variable,*,System Node Humidity Ratio,monthly;

  Output:Variable,*,System Node Humidity Ratio,annual;

  Output:Variable,*,System Node Mass Flow Rate,monthly;

  Output:Variable,*,System Node Mass Flow Rate,annual;

  Output:Variable,*,System Node Setpoint Temperature,monthly;

  Output:Variable,*,System Node Setpoint Temperature,annual;

  Output:Variable,*,System Node Temperature,monthly;

  Output:Variable,*,System Node Temperature,annual;

  Output:Variable,*,HVAC System Solver Iteration Count,monthly;

  Output:Variable,*,HVAC System Solver Iteration Count,annual;

  Output:Variable,*,Air System Simulation Maximum Iteration Count,monthly;

  Output:Variable,*,Air System Simulation Maximum Iteration Count,annual;

  Output:Variable,*,Water Heater Tank Temperature,monthly;

  Output:Variable,*,Water Heater Tank Temperature,annual;

  Output:Variable,*,Water Heater Use Side Outlet Temperature,monthly;

  Output:Variable,*,Water Heater Use Side Outlet Temperature,annual;

  Output:Variable,*,Water Heater Heat Loss Rate,monthly;

  Output:Variable,*,Water Heater Heat Loss Rate,annual;

  Output:Variable,*,Water Heater Heat Loss Energy,monthly;

  Output:Variable,*,Water Heater Heat Loss Energy,annual;

  Output:Variable,*,Water Heater Use Side Mass Flow Rate,monthly;

  Output:Variable,*,Water Heater Use Side Mass Flow Rate,annual;

  Output:Variable,*,Water Heater Use Side Heat Transfer Rate,monthly;

  Output:Variable,*,Water Heater Use Side Heat Transfer Rate,annual;

  Output:Variable,*,Water Heater Use Side Heat Transfer Energy,monthly;

  Output:Variable,*,Water Heater Use Side Heat Transfer Energy,annual;

  Output:Variable,*,Water Heater Total Demand Heat Transfer Rate,monthly;

  Output:Variable,*,Water Heater Total Demand Heat Transfer Rate,annual;

  Output:Variable,*,Water Heater Total Demand Heat Transfer Energy,monthly;

  Output:Variable,*,Water Heater Total Demand Heat Transfer Energy,annual;

  Output:Variable,*,Water Heater Heating Rate,monthly;

  Output:Variable,*,Water Heater Heating Rate,annual;

  Output:Variable,*,Water Heater Heating Energy,monthly;

  Output:Variable,*,Water Heater Heating Energy,annual;

  Output:Variable,*,Water Heater Unmet Demand Heat Transfer Rate,monthly;

  Output:Variable,*,Water Heater Unmet Demand Heat Transfer Rate,annual;

  Output:Variable,*,Water Heater Unmet Demand Heat Transfer Energy,monthly;

  Output:Variable,*,Water Heater Unmet Demand Heat Transfer Energy,annual;

  Output:Variable,*,Water Heater Net Heat Transfer Rate,monthly;

  Output:Variable,*,Water Heater Net Heat Transfer Rate,annual;

  Output:Variable,*,Water Heater Net Heat Transfer Energy,monthly;

  Output:Variable,*,Water Heater Net Heat Transfer Energy,annual;

  Output:Variable,*,Water Heater NaturalGas Energy,monthly;

  Output:Variable,*,Water Heater NaturalGas Energy,annual;

  Output:Variable,*,Water Heater NaturalGas Rate,monthly;

  Output:Variable,*,Water Heater NaturalGas Rate,annual;

  Output:Variable,*,Water Heater Water Volume,monthly;

  Output:Variable,*,Water Heater Water Volume,annual;

  Output:Variable,*,Water Heater Water Volume Flow Rate,monthly;

  Output:Variable,*,Water Heater Water Volume Flow Rate,annual;

  Output:Variable,*,Environmental Impact Total CO2 Emissions Carbon Equivalent Mass,monthly;

  Output:Variable,*,Environmental Impact Total CO2 Emissions Carbon Equivalent Mass,annual;

  Output:Variable,*,Environmental Impact Total CH4 Emissions Carbon Equivalent Mass,monthly;

  Output:Variable,*,Environmental Impact Total CH4 Emissions Carbon Equivalent Mass,annual;

  Output:Variable,*,Environmental Impact Total N2O Emissions Carbon Equivalent Mass,monthly;

  Output:Variable,*,Environmental Impact Total N2O Emissions Carbon Equivalent Mass,annual;

  Output:Variable,*,Environmental Impact Electricity CO2 Emissions Mass,monthly;

  Output:Variable,*,Environmental Impact Electricity CO2 Emissions Mass,annual;

  Output:Variable,*,Environmental Impact Electricity CO Emissions Mass,monthly;

  Output:Variable,*,Environmental Impact Electricity CO Emissions Mass,annual;

  Output:Variable,*,Environmental Impact Electricity CH4 Emissions Mass,monthly;

  Output:Variable,*,Environmental Impact Electricity CH4 Emissions Mass,annual;

  Output:Variable,*,Environmental Impact Electricity NOx Emissions Mass,monthly;

  Output:Variable,*,Environmental Impact Electricity NOx Emissions Mass,annual;

  Output:Variable,*,Environmental Impact Electricity N2O Emissions Mass,monthly;

  Output:Variable,*,Environmental Impact Electricity N2O Emissions Mass,annual;

  Output:Variable,*,Environmental Impact Electricity SO2 Emissions Mass,monthly;

  Output:Variable,*,Environmental Impact Electricity SO2 Emissions Mass,annual;

  Output:Variable,*,Environmental Impact Electricity PM Emissions Mass,monthly;

  Output:Variable,*,Environmental Impact Electricity PM Emissions Mass,annual;

  Output:Variable,*,Environmental Impact Electricity PM10 Emissions Mass,monthly;

  Output:Variable,*,Environmental Impact Electricity PM10 Emissions Mass,annual;

  Output:Variable,*,Environmental Impact Electricity PM2.5 Emissions Mass,monthly;

  Output:Variable,*,Environmental Impact Electricity PM2.5 Emissions Mass,annual;

  Output:Variable,*,Environmental Impact Electricity NH3 Emissions Mass,monthly;

  Output:Variable,*,Environmental Impact Electricity NH3 Emissions Mass,annual;

  Output:Variable,*,Environmental Impact Electricity NMVOC Emissions Mass,monthly;

  Output:Variable,*,Environmental Impact Electricity NMVOC Emissions Mass,annual;

  Output:Variable,*,Environmental Impact Electricity Hg Emissions Mass,monthly;

  Output:Variable,*,Environmental Impact Electricity Hg Emissions Mass,annual;

  Output:Variable,*,Environmental Impact Electricity Pb Emissions Mass,monthly;

  Output:Variable,*,Environmental Impact Electricity Pb Emissions Mass,annual;

  Output:Variable,*,Environmental Impact Electricity Water Consumption Volume,monthly;

  Output:Variable,*,Environmental Impact Electricity Water Consumption Volume,annual;

  Output:Variable,*,Environmental Impact Electricity Nuclear High Level Waste Mass,monthly;

  Output:Variable,*,Environmental Impact Electricity Nuclear High Level Waste Mass,annual;

  Output:Variable,*,Environmental Impact Electricity Nuclear Low Level Waste Volume,monthly;

  Output:Variable,*,Environmental Impact Electricity Nuclear Low Level Waste Volume,annual;

  Output:Variable,*,Environmental Impact NaturalGas CO2 Emissions Mass,monthly;

  Output:Variable,*,Environmental Impact NaturalGas CO2 Emissions Mass,annual;

  Output:Variable,*,Environmental Impact NaturalGas CO Emissions Mass,monthly;

  Output:Variable,*,Environmental Impact NaturalGas CO Emissions Mass,annual;

  Output:Variable,*,Environmental Impact NaturalGas CH4 Emissions Mass,monthly;

  Output:Variable,*,Environmental Impact NaturalGas CH4 Emissions Mass,annual;

  Output:Variable,*,Environmental Impact NaturalGas NOx Emissions Mass,monthly;

  Output:Variable,*,Environmental Impact NaturalGas NOx Emissions Mass,annual;

  Output:Variable,*,Environmental Impact NaturalGas N2O Emissions Mass,monthly;

  Output:Variable,*,Environmental Impact NaturalGas N2O Emissions Mass,annual;

  Output:Variable,*,Environmental Impact NaturalGas SO2 Emissions Mass,monthly;

  Output:Variable,*,Environmental Impact NaturalGas SO2 Emissions Mass,annual;

  Output:Variable,*,Environmental Impact NaturalGas PM Emissions Mass,monthly;

  Output:Variable,*,Environmental Impact NaturalGas PM Emissions Mass,annual;

  Output:Variable,*,Environmental Impact NaturalGas PM10 Emissions Mass,monthly;

  Output:Variable,*,Environmental Impact NaturalGas PM10 Emissions Mass,annual;

  Output:Variable,*,Environmental Impact NaturalGas PM2.5 Emissions Mass,monthly;

  Output:Variable,*,Environmental Impact NaturalGas PM2.5 Emissions Mass,annual;

  Output:Variable,*,Environmental Impact NaturalGas NH3 Emissions Mass,monthly;

  Output:Variable,*,Environmental Impact NaturalGas NH3 Emissions Mass,annual;

  Output:Variable,*,Environmental Impact NaturalGas NMVOC Emissions Mass,monthly;

  Output:Variable,*,Environmental Impact NaturalGas NMVOC Emissions Mass,annual;

  Output:Variable,*,Environmental Impact NaturalGas Hg Emissions Mass,monthly;

  Output:Variable,*,Environmental Impact NaturalGas Hg Emissions Mass,annual;

  Output:Variable,*,Environmental Impact NaturalGas Pb Emissions Mass,monthly;

  Output:Variable,*,Environmental Impact NaturalGas Pb Emissions Mass,annual;

  Output:Variable,*,Environmental Impact NaturalGas Water Consumption Volume,monthly;

  Output:Variable,*,Environmental Impact NaturalGas Water Consumption Volume,annual;

  Output:Variable,*,Environmental Impact NaturalGas Nuclear High Level Waste Mass,monthly;

  Output:Variable,*,Environmental Impact NaturalGas Nuclear High Level Waste Mass,annual;

  Output:Variable,*,Environmental Impact NaturalGas Nuclear Low Level Waste Volume,monthly;

  Output:Variable,*,Environmental Impact NaturalGas Nuclear Low Level Waste Volume,annual;

  Output:Meter:MeterFileOnly,Cooling:Electricity,monthly;

  Output:Meter:MeterFileOnly,Cooling:Electricity,annual;

  Output:Meter:MeterFileOnly,WaterSystems:NaturalGas,monthly;

  Output:Meter:MeterFileOnly,WaterSystems:NaturalGas,annual;

  Output:Meter:MeterFileOnly,Fans:Electricity,monthly;

  Output:Meter:MeterFileOnly,Fans:Electricity,annual;

  Output:Meter:MeterFileOnly,NaturalGas:Facility,monthly;

  Output:Meter:MeterFileOnly,NaturalGas:Facility,annual;

  Output:Meter:MeterFileOnly,NaturalGas:HVAC,monthly;

  Output:Meter:MeterFileOnly,NaturalGas:HVAC,annual;

  Output:Meter:MeterFileOnly,NaturalGas:Plant,monthly;

  Output:Meter:MeterFileOnly,NaturalGas:Plant,annual;

  Output:Meter:MeterFileOnly,Water:Plant,monthly;

  Output:Meter:MeterFileOnly,Water:Plant,annual;

  Output:Meter:MeterFileOnly,WaterSystems:Water,monthly;

  Output:Meter:MeterFileOnly,WaterSystems:Water,annual;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,monthly;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,annual;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity:Zone:NORTHZONE_1STFLOOR,monthly;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity:Zone:NORTHZONE_1STFLOOR,annual;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity:Zone:NORTHZONE_2NDFLOOR,monthly;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity:Zone:NORTHZONE_2NDFLOOR,annual;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity:Zone:SOUTHZONE_1STFLOOR,monthly;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity:Zone:SOUTHZONE_1STFLOOR,annual;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity:Zone:SOUTHZONE_2NDFLOOR,monthly;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity:Zone:SOUTHZONE_2NDFLOOR,annual;

  Output:Meter:MeterFileOnly,Heating:Electricity,monthly;

  Output:Meter:MeterFileOnly,Heating:Electricity,annual;

  Output:Meter:MeterFileOnly,Heating:NaturalGas,monthly;

  Output:Meter:MeterFileOnly,Heating:NaturalGas,annual;

  Output:Meter:MeterFileOnly,InteriorEquipment:Electricity,monthly;

  Output:Meter:MeterFileOnly,InteriorEquipment:Electricity,annual;

  Output:Meter:MeterFileOnly,Electricity:HVAC,monthly;

  Output:Meter:MeterFileOnly,Electricity:HVAC,annual;

  Output:Meter:MeterFileOnly,Electricity:Building,monthly;

  Output:Meter:MeterFileOnly,Electricity:Building,annual;

  Output:Meter:MeterFileOnly,Electricity:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:Facility,annual;

  Output:Meter:MeterFileOnly,Electricity:Zone:NORTHZONE_1STFLOOR,monthly;

  Output:Meter:MeterFileOnly,Electricity:Zone:NORTHZONE_1STFLOOR,annual;

  Output:Meter:MeterFileOnly,Electricity:Zone:NORTHZONE_2NDFLOOR,monthly;

  Output:Meter:MeterFileOnly,Electricity:Zone:NORTHZONE_2NDFLOOR,annual;

  Output:Meter:MeterFileOnly,Electricity:Zone:SOUTHZONE_1STFLOOR,monthly;

  Output:Meter:MeterFileOnly,Electricity:Zone:SOUTHZONE_1STFLOOR,annual;

  Output:Meter:MeterFileOnly,Electricity:Zone:SOUTHZONE_2NDFLOOR,monthly;

  Output:Meter:MeterFileOnly,Electricity:Zone:SOUTHZONE_2NDFLOOR,annual;

  Output:Meter:MeterFileOnly,Cooling:EnergyTransfer,monthly;

  Output:Meter:MeterFileOnly,Cooling:EnergyTransfer,annual;

  Output:Meter:MeterFileOnly,CoolingCoils:EnergyTransfer,monthly;

  Output:Meter:MeterFileOnly,CoolingCoils:EnergyTransfer,annual;

  Output:Meter:MeterFileOnly,Heating:EnergyTransfer,monthly;

  Output:Meter:MeterFileOnly,Heating:EnergyTransfer,annual;

  Output:Meter:MeterFileOnly,HeatingCoils:EnergyTransfer,monthly;

  Output:Meter:MeterFileOnly,HeatingCoils:EnergyTransfer,annual;

  Output:Meter:MeterFileOnly,EnergyTransfer:Building,monthly;

  Output:Meter:MeterFileOnly,EnergyTransfer:Building,annual;

  Output:Meter:MeterFileOnly,EnergyTransfer:Facility,monthly;

  Output:Meter:MeterFileOnly,EnergyTransfer:Facility,annual;

  Output:Meter:MeterFileOnly,EnergyTransfer:HVAC,monthly;

  Output:Meter:MeterFileOnly,EnergyTransfer:HVAC,annual;

  Output:Meter:MeterFileOnly,EnergyTransfer:Zone:NORTHZONE_1STFLOOR,daily;

  Output:Meter:MeterFileOnly,EnergyTransfer:Zone:NORTHZONE_1STFLOOR,monthly;

  Output:Meter:MeterFileOnly,EnergyTransfer:Zone:NORTHZONE_1STFLOOR,annual;

  Output:Meter:MeterFileOnly,EnergyTransfer:Zone:NORTHZONE_2NDFLOOR,monthly;

  Output:Meter:MeterFileOnly,EnergyTransfer:Zone:NORTHZONE_2NDFLOOR,annual;

  Output:Meter:MeterFileOnly,EnergyTransfer:Zone:SOUTHZONE_1STFLOOR,monthly;

  Output:Meter:MeterFileOnly,EnergyTransfer:Zone:SOUTHZONE_1STFLOOR,annual;

  Output:Meter:MeterFileOnly,EnergyTransfer:Zone:SOUTHZONE_2NDFLOOR,monthly;

  Output:Meter:MeterFileOnly,EnergyTransfer:Zone:SOUTHZONE_2NDFLOOR,annual;

  Output:Meter:MeterFileOnly,CarbonEquivalentEmissions:Carbon Equivalent,monthly;

  Output:Meter:MeterFileOnly,CarbonEquivalentEmissions:Carbon Equivalent,annual;

  Output:Meter:MeterFileOnly,CO2:Facility,monthly;

  Output:Meter:MeterFileOnly,CO2:Facility,annual;

  Output:Meter:MeterFileOnly,CO:Facility,monthly;

  Output:Meter:MeterFileOnly,CO:Facility,annual;

  Output:Meter:MeterFileOnly,CH4:Facility,monthly;

  Output:Meter:MeterFileOnly,CH4:Facility,annual;

  Output:Meter:MeterFileOnly,NOx:Facility,monthly;

  Output:Meter:MeterFileOnly,NOx:Facility,annual;

  Output:Meter:MeterFileOnly,N2O:Facility,monthly;

  Output:Meter:MeterFileOnly,N2O:Facility,annual;

  Output:Meter:MeterFileOnly,SO2:Facility,monthly;

  Output:Meter:MeterFileOnly,SO2:Facility,annual;

  Output:Meter:MeterFileOnly,PM:Facility,monthly;

  Output:Meter:MeterFileOnly,PM:Facility,annual;

  Output:Meter:MeterFileOnly,PM10:Facility,monthly;

  Output:Meter:MeterFileOnly,PM10:Facility,annual;

  Output:Meter:MeterFileOnly,PM2.5:Facility,monthly;

  Output:Meter:MeterFileOnly,PM2.5:Facility,annual;

  Output:Meter:MeterFileOnly,NH3:Facility,monthly;

  Output:Meter:MeterFileOnly,NH3:Facility,annual;

  Output:Meter:MeterFileOnly,NMVOC:Facility,monthly;

  Output:Meter:MeterFileOnly,NMVOC:Facility,annual;

  Output:Meter:MeterFileOnly,Hg:Facility,monthly;

  Output:Meter:MeterFileOnly,Hg:Facility,annual;

  Output:Meter:MeterFileOnly,Pb:Facility,monthly;

  Output:Meter:MeterFileOnly,Pb:Facility,annual;

  Output:Meter:MeterFileOnly,WaterEnvironmentalFactors:Facility,monthly;

  Output:Meter:MeterFileOnly,WaterEnvironmentalFactors:Facility,annual;

  Output:Meter:MeterFileOnly,Nuclear High:Facility,monthly;

  Output:Meter:MeterFileOnly,Nuclear High:Facility,annual;

  Output:Meter:MeterFileOnly,Nuclear Low:Facility,monthly;

  Output:Meter:MeterFileOnly,Nuclear Low:Facility,annual;

  Output:Meter:MeterFileOnly,ElectricityEmissions:CO2,monthly;

  Output:Meter:MeterFileOnly,ElectricityEmissions:CO2,annual;

  Output:Meter:MeterFileOnly,ElectricityEmissions:CO,monthly;

  Output:Meter:MeterFileOnly,ElectricityEmissions:CO,annual;

  Output:Meter:MeterFileOnly,ElectricityEmissions:CH4,monthly;

  Output:Meter:MeterFileOnly,ElectricityEmissions:CH4,annual;

  Output:Meter:MeterFileOnly,ElectricityEmissions:NOx,monthly;

  Output:Meter:MeterFileOnly,ElectricityEmissions:NOx,annual;

  Output:Meter:MeterFileOnly,ElectricityEmissions:N2O,monthly;

  Output:Meter:MeterFileOnly,ElectricityEmissions:N2O,annual;

  Output:Meter:MeterFileOnly,ElectricityEmissions:SO2,monthly;

  Output:Meter:MeterFileOnly,ElectricityEmissions:SO2,annual;

  Output:Meter:MeterFileOnly,ElectricityEmissions:PM,monthly;

  Output:Meter:MeterFileOnly,ElectricityEmissions:PM,annual;

  Output:Meter:MeterFileOnly,ElectricityEmissions:PM10,monthly;

  Output:Meter:MeterFileOnly,ElectricityEmissions:PM10,annual;

  Output:Meter:MeterFileOnly,ElectricityEmissions:PM2.5,monthly;

  Output:Meter:MeterFileOnly,ElectricityEmissions:PM2.5,annual;

  Output:Meter:MeterFileOnly,ElectricityEmissions:NH3,monthly;

  Output:Meter:MeterFileOnly,ElectricityEmissions:NH3,annual;

  Output:Meter:MeterFileOnly,ElectricityEmissions:NMVOC,monthly;

  Output:Meter:MeterFileOnly,ElectricityEmissions:NMVOC,annual;

  Output:Meter:MeterFileOnly,ElectricityEmissions:Hg,monthly;

  Output:Meter:MeterFileOnly,ElectricityEmissions:Hg,annual;

  Output:Meter:MeterFileOnly,ElectricityEmissions:Pb,monthly;

  Output:Meter:MeterFileOnly,ElectricityEmissions:Pb,annual;

  Output:Meter:MeterFileOnly,ElectricityEmissions:WaterEnvironmentalFactors,monthly;

  Output:Meter:MeterFileOnly,ElectricityEmissions:WaterEnvironmentalFactors,annual;

  Output:Meter:MeterFileOnly,ElectricityEmissions:Nuclear High,monthly;

  Output:Meter:MeterFileOnly,ElectricityEmissions:Nuclear High,annual;

  Output:Meter:MeterFileOnly,ElectricityEmissions:Nuclear Low,monthly;

  Output:Meter:MeterFileOnly,ElectricityEmissions:Nuclear Low,annual;

  Output:Meter:MeterFileOnly,NaturalGasEmissions:CO2,monthly;

  Output:Meter:MeterFileOnly,NaturalGasEmissions:CO2,annual;

  Output:Meter:MeterFileOnly,NaturalGasEmissions:CO,monthly;

  Output:Meter:MeterFileOnly,NaturalGasEmissions:CO,annual;

  Output:Meter:MeterFileOnly,NaturalGasEmissions:CH4,monthly;

  Output:Meter:MeterFileOnly,NaturalGasEmissions:CH4,annual;

  Output:Meter:MeterFileOnly,NaturalGasEmissions:NOx,monthly;

  Output:Meter:MeterFileOnly,NaturalGasEmissions:NOx,annual;

  Output:Meter:MeterFileOnly,NaturalGasEmissions:N2O,monthly;

  Output:Meter:MeterFileOnly,NaturalGasEmissions:N2O,annual;

  Output:Meter:MeterFileOnly,NaturalGasEmissions:SO2,monthly;

  Output:Meter:MeterFileOnly,NaturalGasEmissions:SO2,annual;

  Output:Meter:MeterFileOnly,NaturalGasEmissions:PM,monthly;

  Output:Meter:MeterFileOnly,NaturalGasEmissions:PM,annual;

  Output:Meter:MeterFileOnly,NaturalGasEmissions:PM10,monthly;

  Output:Meter:MeterFileOnly,NaturalGasEmissions:PM10,annual;

  Output:Meter:MeterFileOnly,NaturalGasEmissions:PM2.5,monthly;

  Output:Meter:MeterFileOnly,NaturalGasEmissions:PM2.5,annual;

  Output:Meter:MeterFileOnly,NaturalGasEmissions:NH3,monthly;

  Output:Meter:MeterFileOnly,NaturalGasEmissions:NH3,annual;

  Output:Meter:MeterFileOnly,NaturalGasEmissions:NMVOC,monthly;

  Output:Meter:MeterFileOnly,NaturalGasEmissions:NMVOC,annual;

  Output:Meter:MeterFileOnly,NaturalGasEmissions:Hg,monthly;

  Output:Meter:MeterFileOnly,NaturalGasEmissions:Hg,annual;

  Output:Meter:MeterFileOnly,NaturalGasEmissions:Pb,monthly;

  Output:Meter:MeterFileOnly,NaturalGasEmissions:Pb,annual;

  Output:Meter:MeterFileOnly,NaturalGasEmissions:WaterEnvironmentalFactors,monthly;

  Output:Meter:MeterFileOnly,NaturalGasEmissions:WaterEnvironmentalFactors,annual;

  Output:Meter:MeterFileOnly,NaturalGasEmissions:Nuclear High,monthly;

  Output:Meter:MeterFileOnly,NaturalGasEmissions:Nuclear High,annual;

  Output:Meter:MeterFileOnly,NaturalGasEmissions:Nuclear Low,monthly;

  Output:Meter:MeterFileOnly,NaturalGasEmissions:Nuclear Low,annual;

  Output:EnvironmentalImpactFactors,
    monthly;                 !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    annual;                  !- Reporting Frequency

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Water Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- District Heating Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

!  USA EPA AP-42

  FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    1.0,                     !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    50.23439,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    3.51641E-02,             !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    9.62826E-04,             !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.18620E-02,             !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    9.20964E-04,             !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.51172E-04,             !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    3.18151E-03,             !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    2.38613E-03,             !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    7.95378E-04,             !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    2.30241E-03,             !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.08841E-07,             !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.09310E-07,             !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

!  USA national average

  FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    2.253,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    168.333168,              !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    4.206157E-02,            !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.398576E-03,            !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.107531E-01,            !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    2.419159E-03,            !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    8.657314E-01,            !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    2.958265E-02,            !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    1.804495E-02,            !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    1.153770E-02,            !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    1.108368E-03,            !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    3.723319E-03,            !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    3.364143E-06,            !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0,                       !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    2.10074,                 !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

  Output:VariableDictionary,IDF;

  Output:Constructions,Constructions;

  Output:Surfaces:List,DetailsWithVertices;

  Output:Surfaces:Drawing,DXF;

  Output:Surfaces:Drawing,VRML;

  OutputControl:Table:Style,
    HTML,                    !- Column Separator
    InchPound;               !- Unit Conversion

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:Table:TimeBins,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    -30,                     !- Interval Start
    5,                       !- Interval Size
    15;                      !- Interval Count

  Output:Table:TimeBins,
    *,                       !- Key Value
    Site Outdoor Air Dewpoint Temperature,  !- Variable Name
    -30,                     !- Interval Start
    5,                       !- Interval Size
    15;                      !- Interval Count

  Output:Table:TimeBins,
    *,                       !- Key Value
    Site Outdoor Air Relative Humidity,  !- Variable Name
    0,                       !- Interval Start
    5,                       !- Interval Size
    20;                      !- Interval Count

  Output:Table:TimeBins,
    *,                       !- Key Value
    Site Outdoor Air Humidity Ratio,  !- Variable Name
    0,                       !- Interval Start
    0.001,                   !- Interval Size
    20;                      !- Interval Count

  Output:Table:TimeBins,
    *,                       !- Key Value
    Site Outdoor Air Enthalpy,  !- Variable Name
    0,                       !- Interval Start
    5000,                    !- Interval Size
    15;                      !- Interval Count

  Output:Table:TimeBins,
    *,                       !- Key Value
    Site Wind Speed,         !- Variable Name
    0,                       !- Interval Start
    1,                       !- Interval Size
    20;                      !- Interval Count

  Output:Table:TimeBins,
    *,                       !- Key Value
    Site Wind Direction,     !- Variable Name
    0,                       !- Interval Start
    20,                      !- Interval Size
    18;                      !- Interval Count

  Output:Table:TimeBins,
    *,                       !- Key Value
    Site Direct Solar Radiation Rate per Area,  !- Variable Name
    0,                       !- Interval Start
    100,                     !- Interval Size
    10;                      !- Interval Count

  Output:Table:TimeBins,
    *,                       !- Key Value
    Site Diffuse Solar Radiation Rate per Area,  !- Variable Name
    0,                       !- Interval Start
    100,                     !- Interval Size
    10;                      !- Interval Count

  Output:Table:TimeBins,
    *,                       !- Key Value
    Electricity:Facility,    !- Variable Name
    0,                       !- Interval Start
    750,                     !- Interval Size
    20;                      !- Interval Count

  Output:Table:TimeBins,
    *,                       !- Key Value
    NaturalGas:Facility,     !- Variable Name
    0,                       !- Interval Start
    750,                     !- Interval Size
    20;                      !- Interval Count

  Output:Table:TimeBins,
    *,                       !- Key Value
    Surface Outside Face Temperature,  !- Variable Name
    -25,                     !- Interval Start
    5,                       !- Interval Size
    20;                      !- Interval Count

  Output:Table:TimeBins,
    *,                       !- Key Value
    Surface Inside Face Temperature,  !- Variable Name
    -25,                     !- Interval Start
    5,                       !- Interval Size
    20;                      !- Interval Count

  Output:Table:Monthly,
    Zone Cooling Summary,    !- Name
    ,                        !- Digits After Decimal
    Zone Air System Sensible Cooling Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Cooling Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Zone Total Internal Latent Gain Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Total Internal Latent Gain Energy,  !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8

  Output:Table:Monthly,
    Zone Heating Summary,    !- Name
    ,                        !- Digits After Decimal
    Zone Air System Sensible Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Heating Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3

  Output:Table:Monthly,
    Zone Electric Summary,   !- Name
    ,                        !- Digits After Decimal
    Zone Lights Electricity Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Electricity Energy,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Electricity Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Electric Equipment Electricity Energy,  !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4

  Output:Table:Monthly,
    Space Gains,             !- Name
    ,                        !- Digits After Decimal
    Zone People Total Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heating Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heating Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Sensible Heat Gain Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Infiltration Sensible Heat Loss Energy,  !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5

  Output:Table:Monthly,
    Peak Space Gains,        !- Name
    ,                        !- Digits After Decimal
    Zone People Total Heating Energy,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heating Energy,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heating Energy,  !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Sensible Heat Gain Energy,  !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    Zone Infiltration Sensible Heat Loss Energy,  !- Variable or Meter 5 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 5

  Output:Table:Monthly,
    Space Gain Components at Cooling Peak,  !- Name
    ,                        !- Digits After Decimal
    Zone Air System Sensible Cooling Rate,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    Zone People Total Heating Energy,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    Zone Lights Total Heating Energy,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Zone Electric Equipment Total Heating Energy,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Zone Infiltration Sensible Heat Gain Energy,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Zone Infiltration Sensible Heat Loss Energy,  !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Energy Consumption - Electricity,  !- Name
    ,                        !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 2

  Output:Table:Monthly,
    End-Use Energy Consumption - Electricity,  !- Name
    ,                        !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    InteriorEquipment:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Fans:Electricity,        !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Heating:Electricity,     !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Cooling:Electricity,     !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    WaterSystems:Electricity,!- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    End-Use Energy Consumption - Natural Gas,  !- Name
    ,                        !- Digits After Decimal
    Heating:NaturalGas,      !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    WaterSystems:NaturalGas, !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

  Output:Table:Monthly,
    Peak Energy End-Use - Electricity,  !- Name
    ,                        !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorEquipment:Electricity,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Fans:Electricity,        !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    Heating:Electricity,     !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    Cooling:Electricity,     !- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    WaterSystems:Electricity,!- Variable or Meter 6 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Electric Components of Peak Demand,  !- Name
    ,                        !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:Electricity,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Fans:Electricity,        !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Heating:Electricity,     !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Cooling:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Peak Energy End-Use - Natural Gas,  !- Name
    ,                        !- Digits After Decimal
    Heating:NaturalGas,      !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    WaterSystems:NaturalGas, !- Variable or Meter 2 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 2

  Output:Table:Monthly,
    Setpoints Not Met With Temperatures,  !- Name
    2,                       !- Digits After Decimal
    Zone Heating Setpoint Not Met Time,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Heating Setpoint Not Met While Occupied Time,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Cooling Setpoint Not Met Time,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
    Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable or Meter 7 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 7
    Zone Mean Air Temperature,  !- Variable or Meter 8 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8

  Output:Table:Monthly,
    Comfort Report - Simple 55,  !- Name
    2,                       !- Digits After Decimal
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Occupant Comfort Data Summary,  !- Name
    2,                       !- Digits After Decimal
    Zone People Occupant Count,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Air Temperature,    !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Air Relative Humidity,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 3

  Output:Table:Monthly,
    DX Report,               !- Name
    ,                        !- Digits After Decimal
    Cooling Coil Total Cooling Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Cooling Coil Electricity Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Cooling Coil Total Cooling Energy,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Cooling Coil Sensible Cooling Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Cooling Coil Latent Cooling Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cooling Coil Crankcase Heater Electricity Energy,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Cooling Coil Runtime Fraction,  !- Variable or Meter 7 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 7
    Cooling Coil Runtime Fraction,  !- Variable or Meter 8 Name
    Minimum,                 !- Aggregation Type for Variable or Meter 8
    Cooling Coil Total Cooling Rate,  !- Variable or Meter 9 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 9
    Cooling Coil Sensible Cooling Rate,  !- Variable or Meter 10 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 10
    Cooling Coil Latent Cooling Rate,  !- Variable or Meter 11 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 11
    Cooling Coil Electricity Rate,  !- Variable or Meter 12 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 12
    Cooling Coil Crankcase Heater Electricity Rate,  !- Variable or Meter 13 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 13

  Output:Table:Monthly,
    Window Report,           !- Name
    ,                        !- Digits After Decimal
    Surface Window Transmitted Solar Radiation Rate,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Surface Window Transmitted Diffuse Solar Radiation Rate,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Surface Window Heat Gain Rate,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Surface Window Heat Loss Rate,  !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5

  Output:Table:Monthly,
    Window Energy Report,    !- Name
    ,                        !- Digits After Decimal
    Surface Window Transmitted Solar Radiation Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Surface Window Transmitted Beam Solar Radiation Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Surface Window Transmitted Diffuse Solar Radiation Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Surface Window Heat Gain Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Surface Window Heat Loss Energy,  !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5

  Output:Table:Monthly,
    Window Zone Summary,     !- Name
    ,                        !- Digits After Decimal
    Zone Windows Total Heat Gain Rate,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Windows Total Heat Loss Rate,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Enclosure Windows Total Transmitted Solar Radiation Rate,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Enclosure Exterior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Enclosure Exterior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5

  Output:Table:Monthly,
    Window Energy Zone Summary,  !- Name
    ,                        !- Digits After Decimal
    Zone Windows Total Heat Gain Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Windows Total Heat Loss Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Enclosure Windows Total Transmitted Solar Radiation Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Enclosure Exterior Windows Total Transmitted Beam Solar Radiation Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Enclosure Exterior Windows Total Transmitted Diffuse Solar Radiation Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Enclosure Interior Windows Total Transmitted Diffuse Solar Radiation Energy,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Enclosure Interior Windows Total Transmitted Beam Solar Radiation Energy,  !- Variable or Meter 7 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Average Outdoor Conditions,  !- Name
    ,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Dewpoint Temperature,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Site Wind Speed,         !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Site Sky Temperature,    !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Site Diffuse Solar Radiation Rate per Area,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Site Direct Solar Radiation Rate per Area,  !- Variable or Meter 7 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Outdoor Conditions Maximum Drybulb,  !- Name
    ,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Dewpoint Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Site Wind Speed,         !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Site Sky Temperature,    !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Site Diffuse Solar Radiation Rate per Area,  !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Site Direct Solar Radiation Rate per Area,  !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Outdoor Conditions Minimum Drybulb,  !- Name
    ,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    Minimum,                 !- Aggregation Type for Variable or Meter 1
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Dewpoint Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Site Wind Speed,         !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Site Sky Temperature,    !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Site Diffuse Solar Radiation Rate per Area,  !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Site Direct Solar Radiation Rate per Area,  !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Outdoor Conditions Maximum Wetbulb,  !- Name
    ,                        !- Digits After Decimal
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Dewpoint Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Site Wind Speed,         !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Site Sky Temperature,    !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Site Diffuse Solar Radiation Rate per Area,  !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Site Direct Solar Radiation Rate per Area,  !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Outdoor Conditions Maximum Dew Point,  !- Name
    ,                        !- Digits After Decimal
    Site Outdoor Air Dewpoint Temperature,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Site Wind Speed,         !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Site Sky Temperature,    !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Site Diffuse Solar Radiation Rate per Area,  !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Site Direct Solar Radiation Rate per Area,  !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Outdoor Ground Conditions,  !- Name
    ,                        !- Digits After Decimal
    Site Ground Temperature, !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Site Surface Ground Temperature,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Site Deep Ground Temperature,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Site Mains Water Temperature,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Site Ground Reflected Solar Radiation Rate per Area,  !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5

  Output:Table:Monthly,
    Water Heater Report,     !- Name
    ,                        !- Digits After Decimal
    Water Heater Total Demand Heat Transfer Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Water Heater Use Side Heat Transfer Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Water Heater NaturalGas Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Water Heater Total Demand Heat Transfer Energy,  !- Variable or Meter 4 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 4
    Water Heater Heat Loss Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Water Heater Tank Temperature,  !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Fan Report,              !- Name
    ,                        !- Digits After Decimal
    Fan Electricity Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Fan Rise in Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Fan Electricity Rate,    !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    Fan Rise in Air Temperature,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 4

  Output:Table:Monthly,
    Zone Temperature Oscillation Report,  !- Name
    ,                        !- Digits After Decimal
    Zone Oscillating Temperatures Time,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone People Occupant Count,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 2

